REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
04-08-2019,2019,20190037,32431,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48307,42.686456,-83.124073,,,,,,,,,,04-01-2019 12:03,1241570,,NATURAL GAS,,598,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,03-09-2019 11:58,,,,03-09-2019 12:33,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,6,API 5L,UNKNOWN,STEEL,,,,0.219,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,56532,2861,0,,,1662,,61055,0,0,2,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,,,YES,,,,,,,,,YES,INTERFERENCE TESTING,YES,NO,,YES,NO,,,,,,,,,YES,COAL TAR,,,,,,,,,,,,,,,,,,,,,,6/19/2015,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON MARCH 9, 2019 AT APPROXIMATELY 11:58 HOURS CONSUMERS ENERGY WAS NOTIFIED OF AN ODOR OF GAS BY THE PROPERTY OWNER AT 712 PARKDALE AVENUE, ROCHESTER (OAKLAND COUNTY) MICHIGAN.     A GAS SERVICE WORKER (GSW) ARRIVED AT THE PROPERTY AT APPROXIMATELY 12:33 HOURS AND BEGAN PERFORMING A LEAK INVESTIGATION.  READINGS WERE DISCOVERED (1.5% LEL) INSIDE THE HOME AT OR NEAR THE FLOOR DRAIN.  THE GSW EXPANDED THE LEAK INVESTIGATION AND DISCOVERED 30% GAS READS AT THE SEWER.  THE GSW REQUESTED ADDITIONAL ASSISTANCE AND CONTINUED THE INVESTIGATION TO IDENTIFY THE SOURCE OF GAS.    ADDITIONAL RESOURCES ARRIVED TO ASSIST WITH INVESTIGATING NEARBY HOMES AND SEWERS.  INITIAL READS DISCOVERED DURING THE LEAK INVESTIGATION WERE AS FOLLOWS:    712 PARKDALE, 615 PARKDALE AND 815 MILLER HAD LOW READS RANGING FROM 0.5% TO 1.5% LEL. 702 PARKDALE HAD 30% LEL AND 703 PARKDALE HAD 9% LEL IN THE HOME.    PER PROCEDURES, BOTH 702 AND 703 WERE EVACUATED AND DISPATCH NOTIFIED LOCAL UTILITY TO DE-ENERGIZE 702 AND 703 PARKDALE.     OUTSIDE GAS READS WERE ALSO DISCOVERED AT THE WALL OF BOTH 702 PARKDALE AVE. (90%) AND 703 PARKDALE AVE. (100%).      CONSUMERS ENERGY EMPLOYEES CONTINUED TO PERFORM LEAK PINPOINTING AND CONTINUOUS MONITORING OF THE LOCATION UNTIL THE SOURCE OF GAS WAS IDENTIFIED.  THE SOURCE OF GAS WAS DISCOVERED ON MARCH 10, 2019 AT APPROXIMATELY 21:45 HOURS AND WAS DETERMINED TO BE A CORROSION LEAK ON A 6"" STEEL END CAP AT THE INTERSECTION OF PARKDALE AVENUE AND MILLER AVENUE.  THE LEAK WAS CONTAINED BY INSTALLING A TEMPORARY PLUG AND CE EMPLOYEES REMAINED ON SITE TO MONITOR UNTIL A PERMANENT REPAIR WAS COMPLETED     THE END CAP WAS REPLACED ON MARCH 11, 2019 AT APPROXIMATELY 12:00 HOURS AND SERVICE WAS RESTORED TO 702 AND 703 PARKDALE AVENUE AT APPROXIMATELY 16:00 HOURS.    GAS SERVICE CONTINUED TO MONITOR THE AREA UNTIL GAS READS IN THE HOUSES, OUTSIDE AERATION SPOTS AND SEWER MAINTAINED ZERO ON MARCH 14, 2019 AT APPROXIMATELY 15:07 HOURS."
08-07-2020,2019,20200073,34269,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15108,40.548839,-80.245529,,,,,,,,,,03-09-2019 11:38,1239662,,NATURAL GAS,,113,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-09-2019 07:27,,,,03-09-2019 08:07,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2018,,,,,,,,,STEEL,,OTHER,ERW,0.28,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,0,4618,63388,0,,,459,,68465,0,0,980,,,,,33,33,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,",,,,,SEVERAL DAYS OF HEAVY RAINS PRIOR TO THE INCIDENT, SATURATED THE SOIL, CAUSING AN OVER BURDEN ON THE INLET PIPE. SEE PART H.,,,,,,,,,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL P. KUEHN,MANAGER COMPLIANCE PROCESS,daniel.kuehn@peoples-gas.com,724-444-3251,,,,,JOSEPH A. GREGORINI,PRESIDENT OF PEOPLES,412-208-5244,joseph.a.gregorini@peoples-gas.com,"ON 03/09/2019 AT APPROXIMATELY 07:27, THE INLET PIPE TO THE WESTERN AVENUE METERING SITE EXPERIENCED A SEPARATION OF THE 6 INCH INLET PIPING. DUE TO LONG TERM, HEAVY RAINS THAT OCCURRED OVER A PERIOD OF SEVERAL DAYS PRIOR TO THIS INCIDENT, THE SATURATED SOIL CREATED A HEAVY OVERBURDEN ON THE INLET PIPING, AND THAT STRAIN CAUSED THE STEEL PORTION OF THAT PIPING TO SEPARATE AT THE COUPLER. THE FIRST RESPONDERS ON SITE DETERMINED TO SHUT THE SYSTEM DOWN FOR SAFETY, MAKE REPAIRS AND RESTORE SERVICE. PERMANENT REPAIRS RENEWED THAT COUPLED PIPE, REPLACING IT WITH ALL WELDED STEEL PIPING.    NRC FOLLOW UP QUESTIONS:  GIVEN THAT THIS WAS A RELATIVELY NEW INSTALLATION (2018), IS IT POSSIBLE THERE WERE SOME WORKMANSHIP ISSUES THAT MAY HAVE CONTRIBUTED TO THE FAILURE?  WAS THE PIPING INSTALLED IN A BIND?  HOW FAR DID IT SEPARATE WHEN IT PULLED APART?  WERE THE CONSTRUCTION SPECIFICATIONS ADHERED TO?    PEOPLES FOLLOW UP ANSWERS:  AN INTERNAL INVESTIGATION WAS CONDUCTED AFTER THIS INCIDENT OCCURRED AND NO POOR WORKMANSHIP ISSUES WERE FOUND THAT CONTRIBUTED TO THIS INCIDENT, WITH ALL CONSTRUCTION SPECIFICATIONS BEING ADHERED TO.  AT THE TIME THAT THIS INCIDENT OCCURRED, THE PIPING HAD SEPARATED APPROXIMATELY 3 INCHES AND SHOWED NO SIGNS OF MISALIGNMENT AND WAS STILL IN LINE WITH THE INLET RISER IT HAD SEPARATED FROM, INDICATING THAT THE PIPE WAS NOT INSTALLED IN A BIND.   THE NUTS ON THE COUPLING BOLTS WERE FOUND IN THE POSITION OF HAVING BEEN TIGHTENED WELL INTO THE FINAL TORQUED TIGHTENED PHASE.   ALL INDICATIONS POINT TO THE FACT THAT SEVERAL DAYS OF HEAVY RAINS WAS THE PRIMARY FACTOR THAT INITIATED THIS INCIDENT."
04-04-2019,2019,20190036,32159,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,27320,36.352845,-79.697152,,,,,,,,,,03-07-2019 10:47,1239453,,NATURAL GAS,,3.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-06-2019 13:45,,,,03-06-2019 14:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,OTHER,PNG SERVICE,SERVICE,,2009,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.1,0.1,,,,,,,,CLASS 3 LOCATION,0,181652,0,0,,,3,,181655,0,1,0,,,,,460,460,500,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,UTILITY,DIRECTIONAL DRILLING,NATURAL GAS,YES,190570435,811,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,PIPELINE SAFETY AND COMPLIANCE ANALYST,christopher.ransome@duke-energy.com,704-731-4680,,,,,FARRIS BERRY,MANAGER- PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"CONTRACTOR WAS PERFORMING AN HDD TO INSTALL DISTRIBUTION PIPELINE IN DOT ROW. DRILL HEAD STRUCK CAP THAT WAS INSTALLED AS PART OF A BOX SECTION ON AN INDUSTRIAL SERVICE LINE. TWO PINHOLES WERE MADE IN THE CAP, WHICH CAUSED THE RELEASE OF GAS.    THE INDUSTRIAL CUSTOMER WAS PUT ON AN ALTERNATIVE FUEL WHILE GAS MAIN AND SERVICE IN AREA WAS REPAIRED."
04-01-2019,2019,20190034,32205,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11249,40.712043,-73.968144,,,,,,,,,,03-05-2019 14:42,1239301,,NATURAL GAS,,1158,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-05-2019 11:24,,,,03-05-2019 11:45,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 4 LOCATION,0,11800,36240,0,,,5155,,53195,1,0,0,,,,,0.3,0.33,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER'S ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY.  THIS INCIDENT WAS DUE TO A REPORT OF CONTRACTOR DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,2/19/2019,NO,,,YES,YES,,YES,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,190590316,NEW YORK 811,CONTRACT LOCATOR,YES,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER GAS WORK METHODS,6317703549,corinne.byrnes@nationalgrid.com,"**SUPPLEMENT CREATED 5/28/2019.  REVISED NUMBER OF INDIVIDUALS INJURED TO 0 BASED ON INFORMATION AT SITE.  WE DO NOT KNOW THE EXTENT OF THE INJURIES, BUT 4 PEOPLE WERE TREATED FOR MINOR INJURIES (MINOR BURNS, SPRAIN).  NO FURTHER DETAIL HAS BEEN PROVIDED AND NO UPDATE HAS BEEN PROVIDED TO THE COMPANY REGARDING MORE SERIOUS INJURY TO ANY INDIVIDUAL(S).**  AT 11:38, NATIONAL GRID DISPATCH AND SCHEDULE WAS NOTIFIED BY THE FDNY OF A FIRE IN A TRENCH AT THE INTERSECTION OF KENT AVE AND BROADWAY.  CUSTOMER METER SERVICES (CMS) WAS DISPATCHED TO THE LOCATION.AND DISCOVERED 12 INCH CAST IRON MAIN  LEAKING AND IGNITED INSIDE THE TRENCH. THE ROOT CAUSE OF THE INCIDENT WAS THIRD PARTY DAMAGE AS A RESULT OF CITY/STATE CONSTRUCTION ACTIVITY. THE GAS MAIN WAS MARKED OUT BUT MARK-OUT FAILED TO MARK THE LOCATION OF A TEE CONNECTION AND STUB. THERE WAS A 1 FOOT GAP BETWEEN GAS MAIN AND NEW WATER MAIN. ADDITIONALLY, IT WAS FOUND THAT THE NATIONAL GRID INSPECTOR ON-SITE FAILED TO IDENTIFY THE TEE THAT WAS ON THE PRINT IDS BUT NOT ON THE MARKOUT. THE CONTRACTOR HIT THE STUB PIECE WHILE EXCAVATING WITH THE BACKHOE AND THE GAS MAIN IGNITED.  FIELD OPERATIONS LOCATED THE DAMAGE AND SECURED THE MAIN ON EITHER SIDE OF THE FIRE ON 3/5/2019 AT 20:00.  THERE WERE 4 INJURIES ON THE LOCATION (3 MALES WERE TAKEN TO CORNELL MEDICAL CENTER FOR FIRE RELATED INJURIES AND 1 MALE WAS TAKEN TO WYCKOFF HOSPITAL FOR A NON-FIRE RELATED INJURY). FIELD OPERATIONS SECURED THE MAIN ON EITHER SIDE OF THE FIRE AT (3/5/2019 AT APPROX. 20:00) USING STOPPER AND CREATING A FIREWALL, CAUSING THE TEMPORARY INTERRUPTION OF SERVICE TO (1) CUSTOMER.  FIELD OPERATIONS REPLACED A 7 FOOT SECTION OF THE AFFECTED MAIN TO MAKE THE REPAIR.    AS A RESULT OF THIS INCIDENT, AN INCIDENT ANALYSIS WAS PERFORMED.  AS RECOMMENDED BY PRINCIPLES OF PIPELINE SAFETY MANAGEMENT, ALL FUTURE CITY/STATE CONSTRUCTION DAILY REPORTS WILL NOW INCLUDE  DOCUMENTATION FOR THE INSPECTOR TO VERIFY THE GAS MARKOUTS AND PERFORM THE JOB WALK-THROUGH."
3/29/2019,2019,20190033,33153,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,CA,96150,38.81815,-120.02029,,,,,,,,,,2/28/2019 18:24,1238918,,NATURAL GAS,,4,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/28/2019 15:09,,,,2/28/2019 15:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,138000,274,0,,,24,,138298,0,0,1,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"SEE PART H, NARRATIVE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MINDI DAGERMAN,ENGINEERING SUPERVISOR COMPLIANCE,mindi.dagerman@swgas.com,775-887-2837,,,,,MATTHEW HELMERS,DIRECTOR OF DISTRICT OPERATIONS NNV,775-887-2744,matthew.helmers@swgas.com,"SOUTHWEST GAS WAS NOTIFIED OF A STRUCTURE FIRE AT 3281 SOUTH UPPER TRUCKEE ROAD IN SOUTH LAKE TAHOE, CA.  ONCE CREWS WERE ON SCENE, IT WAS DETERMINED THAT NATURAL GAS WAS BLOWING FROM THE METER SET ASSEMBLY.  THE LAKE VALLEY FIRE DEPARTMENT WAS ALREADY ON SCENE AND FIRE DEPARTMENT PERSONNEL WERE ABLE TO SECURE THE FLOW OF GAS UTILIZING THE VALVE ON THE RISER (STOPCOCK).  SOUTHWEST GAS PERSONNEL ON SCENE CONDUCTED A LEAK SURVEY AND FOUND NO INDICATION OF BELOW GROUND NATURAL GAS READS.  ONCE THE FIRE WAS EXTINGUISHED, A FAILURE WAS DISCOVERED ON A 3/4"" STEEL NIPPLE JUST ABOVE THE STOPCOCK.  THE APPARENT CAUSE OF THE DAMAGE TO THE METER SET ASSEMBLY WAS SNOW LOAD, BUT THE CAUSE OF THAT LOADING IS UNDER INVESTIGATION. A SUPPLEMENTAL REPORT WILL BE PROVIDED WHEN THAT INVESTIGATION IS COMPLETE.        SUPPLEMENT: THE INCIDENT OCCURRED DURING AN EXTREME WEATHER EVENT WITH EXCESSIVE SNOW. THE CAUSE OF THE FAILURE OF THE PIPE NIPPLE WAS THE APPLICATION OF UP TO FOUR SUCCESSIVE DYNAMIC LOADINGS OF SNOW AND/OR ICE FALLING ONTO THE PIPE NIPPLE FROM THE ROOF OF THE RESIDENCE. THE SNOW AND/OR ICE WAS EITHER ""NATURAL FORCE DAMAGE,"" ""OTHER OUTSIDE FORCE DAMAGE,"" OR A COMBINATION OF BOTH. THE PRECISE CAUSE OR CAUSES CANNOT BE DETERMINED DUE TO THE LOSS OF EVIDENCE CAUSED BY THE FIRE AND THE FIRE-FIGHTING EFFORTS."
3/22/2019,2019,20190031,32804,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,78628,30.660434,-97.69123,,,,,,,,,,2/27/2019 17:25,1238800,,NATURAL GAS,,106.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,86,2/27/2019 17:25,,,,2/20/2019 18:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1973,,,,,,3,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,78,4236,0,,,507,,4821,24,0,49,,,,,31,30,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,LEAK SURVEY INDICATING PRESENCE OF RESIDUAL GAS,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT COULD NOT BE SEEN BY CONTROLLERS,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1973,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL LABAY,DIRECTOR OF OPERATIONS,michael.labay@atmosenergy.com,512-310-3820,512-310-3880,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC# 1239009    ON FEBRUARY 27, 2019, OUT OF AN ABUNDANCE OF CAUTION BASED ON CIRCUMSTANCES THAT AROSE IN GEORGETOWN, TEXAS, ATMOS ENERGY DETERMINED THAT IN THE JUDGMENT OF THE OPERATOR CONDITIONS BECAME SIGNIFICANT AND WARRANTED A TELEPHONIC INCIDENT REPORT TO ITS SAFETY REGULATORS DUE TO AN ABNORMAL, CONTINUED PRESENCE OF RESIDUAL GAS FOLLOWING A ROUTINE RESPONSE TO A LEAK INVESTIGATION.      SPECIFICALLY, ATMOS ENERGY HAD PREVIOUSLY RESPONDED TO A REPORT OF PRESENCE OF A NATURAL GAS ODOR AND DISCOVERED A LEAK AT THE INTERSECTION OF RIVER BEND DR. AND OAK LN.  PER APPLICABLE RULES AND ATMOS ENERGY'S ROUTINE OPERATING PROCEDURES APPROVED BY THE RAILROAD COMMISSION, CREWS TOOK IMMEDIATE ACTION TO REPAIR DISCOVERED LEAKS, AND BEGAN CONTINUOUS MONITORING.      DURING THE PROCESS OF CONTINUOUS MONITORING, ATMOS ENERGY CONDUCTED PRECAUTIONARY EVACUATIONS OF THE IMMEDIATE AREA BEGINNING FEBRUARY 21, 2019.  THE MAIN SERVING THE AFFECTED AREA WAS SHUT DOWN AT APPROXIMATELY 10:00 PM ON FEBRUARY 21, 2019.  HOWEVER, THE SOIL OR OTHER CONDITIONS WITHIN THE AREA APPEARED TO BE CAUSING NATURAL GAS TO VENTILATE SLOWLY.  THUS, AS THE LEAK MONITORING AND SURVEY ACTIVITY WAS EXPANDED, UNSAFE LEVELS OF RESIDUAL GAS WERE DETECTED TO STILL BE PRESENT IN A LARGER AREA WHICH LED TO ADDITIONAL EVACUATIONS. AT THIS POINT, ATMOS ENERGY ELECTED TO MAKE A REPORT.  THE CONDITIONS IN GEORGETOWN RESULTED IN DISCONNECTION OF SERVICE TO 73 METERS AND THE EVACUATION OF 86 STRUCTURES.  EVACUATIONS WERE LIFTED ACCORDING TO OUR PROCEDURES AND IN COORDINATION WITH THE CITY OF GEORGETOWN, AND SERVICE HAS BEEN RESTORED TO ALL CUSTOMERS.     ATMOS ENERGY'S ROOT CAUSE ANALYSIS OF THE LEAK IN QUESTION DETERMINED THE CAUSE OF THE LEAK TO BE IMPROPER BUTT FUSION ON THE 3-INCH MAIN."
3/28/2019,2019,20190032,33364,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20774,38.902275,-76.845593,,,,,,,,,,2/26/2019 19:00,1238694,,NATURAL GAS,,4832,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/26/2019 13:56,,,,2/26/2019 13:59,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2018,,,,,,12,ASTM D2513,DURA-LINE,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,4710,MECHANICAL PUNCTURE,3.5,5,,,,,,,,CLASS 4 LOCATION,0,440,109270,383,ADMINISTRATIVE,,14036,,124129,44,0,767,,,,,49,49,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE EASEMENT,,,,,,,,DEVELOPER,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,19088162,N/A,CONTRACT LOCATOR,NO,YES,YES,17,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ARTHUR GROFF,SUPERVISOR - PIPELINE SAFETY AND COMPLIANCE,agroff@washgas.com,7037507792,,,,,STEPHEN PRICE,AVP SAFETY QUALITY SYSTEM PROTECTION,7037504586,sprice@washgas.com,"WASHINGTON GAS RECEIVED A CALL FROM A THIRD-PARTY EXCAVATOR AT 1:56PM ON TUESDAY, FEBRUARY 26, 2019. UPON ARRIVAL, WASHINGTON GAS FOUND A 12-INCH PLASTIC MAIN PIPE HAD BEEN DAMAGED DURING EXCAVATION AND GAS WAS BLOWING. WASHINGTON GAS CREWS REDUCED NATURAL GAS PRESSURE IN THE AREA TO MINIMIZE GAS LOST. WASHINGTON GAS SHUT THE MAIN DOWN BY SQUEEZE-OFF AT 9:07PM ON FEBRUARY 26, 2019, WHICH RESULTED IN AN OUTAGE OF 767 RESIDENTIAL CUSTOMERS AND 44 COMMERCIAL CUSTOMERS. THE DAMAGED SECTION WAS CUT OUT AND REPLACED AND THE MAIN WAS RE-ENERGIZED ON FEBRUARY 27, 2019. ON WEDNESDAY, FEBRUARY 27, WASHINGTON GAS FOUND THAT MISS UTILITY MARKS HAD NOT BEEN PRESERVED ON THE SITE."
3/18/2019,2019,20190028,32427,SUPPLEMENTAL FINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,UT,84092,40.586376,-111.648972,,,,,,,,,,2/16/2019 20:24,1237885,,NATURAL GAS,,11.32,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,2/16/2019 19:58,,,,2/16/2019 16:21,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2016,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,650000,300,9400,0,,,50,,659750,0,0,3,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ACCUMULATED SNOW AND SNOW SLIDE ONTO THE NATURAL GAS METER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAUREN SKUFCA,ENGINEER-PIPELINE COMPLIANCE,lauren.l.skufca@dominionenergy.com,8013243746,,,,,REID HESS,MANAGER- GAS OPERATIONS,8013243374,reid.hess@dominionenergy.com,"ON FEBRUARY 16, 2019 DOMINION ENERGY UTAH (DEU) WAS NOTIFIED OF A HOUSE FIRE AT 9740 BYPASS ROAD, ALTA, UTAH. DEU SENT A TECHNICIAN TO THE SITE.  UPON ARRIVAL THE TECHNICIAN WAS UNABLE TO ACCESS THE GAS METER DUE TO EXCESSIVE AMOUNTS OF SNOW (ABOUT 12' OF SNOW FROM GROUND LEVEL).  LATER, DEU DISPATCH RECEIVED AN UPDATED CALL FROM THE FIRE DEPARTMENT STATING THAT A NATURAL GAS EXPLOSION MAY HAVE OCCURRED. ADDITIONAL RESOURCES WERE SENT TO ASSIST WITH SECURING THE SERVICE LINE TO THE PROPERTY. COMPANY REPORTED THE INCIDENT UPON DISCOVERY AND SUSPECTED NATURAL GAS INVOLVEMENT. AFTER THE FIRE WAS CONTAINED, DEU CREWS EXCAVATED THE NATURAL GAS METER AND FOUND IT WAS DAMAGED. THE GAS SERVICE LINE TO THE UNIT WAS SECURED AT 02:30 ON FEBRUARY 17, 2019. A VIEWING OF THE METER AND RISER EVIDENCE WAS CONDUCTED WITH THE INVOLVED PARTIES AND THE STATE OF UTAH PIPELINE SAFETY ON APRIL 23, 2019.     BASED ON INFORMATION FROM THE EVENT INVESTIGATION, DEU BELIEVES THAT SNOW LOAD, ALONG WITH A SNOW SLIDE FROM THE ROOF OF THE BUILDING DAMAGED THE NATURAL GAS METER CAUSING A LEAK. LEAKING GAS ACCUMULATED AND IGNITED FROM AN UNDETERMINED IGNITION SOURCE. THIS IS SUBSTANTIATED THROUGH INVESTIGATION AND DOCUMENTED IN THE UNIFIED FIRE INVESTIGATION REPORT."
03-12-2019,2019,20190025,32045,SUPPLEMENTAL FINAL,32198,MINNESOTA ENERGY RESOURCES CORPORATION,MN,55901,44.06407,-92.48856,,,,,,,,,,2/16/2019 15:42,1237865,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/16/2019 1:25,,,,2/16/2019 1:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,200000,1038,325,0,LOCAL PAPER ESTIMATED DAMAGE TO BUILDING AT OVER $200K.,,100,,201463,1,0,0,,,,,50,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINDSAY K LYLE,ENGINEERING MANAGER,lindsay.lyle@minnesotaenergyresources.com,651-322-8909,920-272-4000,,,,LINDSAY K LYLE,ENGINEERING MANAGER,651-322-8909,lindsay.lyle@minnesotaenergyresources.com,"VEHICLE LOST CONTROL AND STRUCK BARRICADED COMMERCIAL METER SET.  VEHICLE PUSHED BARRICADE OVER CRACKING FITTING ON METER CAUSING IGNITION.  FIRE ON THE VEHICLE, BUILDING, AND METER SET.  FIRE DEPARTMENT TURNED OFF GAS AND EXTINGUISHED FLAMES/BURNING BUILDING.    CALL CENTER RECEIVED 911 CALL @ 01:25, ORDER WAS DISPATCHED TO MERC EMPLOYEE @ 01:29  TECHNICIAN ARRIVED @ 01:39, FIRE DEPARTMENT SHUT OFF GAS AT METER SET @ 01:45  THE FIRE WAS EXTINGUISHED IN BACK OF BUILDING, POLICE REPORT @ 01:50  RISER SHUT OFF VALVE WAS PLUGGED BY MERC TECH.  SERVICE LINE TO BE ABANDONED UNTIL TENANT REQUESTS GAS TO BE TURNED ON."
3/16/2019,2019,20190027,32336,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,56560,46.85863,-96.76805,,,,,,,,,,2/15/2019 10:18,1237757,,NATURAL GAS,,3852,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/14/2019 23:12,,,,2/14/2019 23:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,25000,321158,0,,,16615,,362773,0,0,950,,,,,30.5,25,25,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LISA KALLBERG,PIPELINE COMPLIANCE CONSULTANT,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,LAUREN GILLILAND,DIRECTOR GAS GOVERNANCE,303-571-3255,lauren.gilliland@xcelenergy.com,"ON FEBRUARY 14, 2019, A SNOW PLOW HIT ABOVEGROUND PIPING FOR A PRESSURE RECORDING CHART AT A REGULATOR STATION THAT WAS INSTALLED IN A VAULT.  THE IMPACT DAMAGED PIPING IN THE VAULT CAUSING THE REGULATOR TO FAIL WHICH RESULTED IN THE ACTIVATION OF THE RELIEF VALVE.  THE MAOP OF THE SYSTEM IS 25 PSIG AND THE HIGHEST PRESSURE OBSERVED WAS 30.5 PSIG. AT APPROXIMATELY 12:00 ON FEBRUARY 15, 2019 THE SYSTEM WAS SHUT-IN BY CLOSING AN EMERGENCY VALVE, CAUSING AN OUTAGE TO 950 CUSTOMERS.  REPAIRS WERE INITIALED AT APPROXIMATELY 16:00 ON FEBRUARY 15, 2019.  REPAIRS WERE COMPLETED BY 19:30, THE SYSTEM WAS STARTED UP AND LEAK SURVEYED.  CUSTOMER RELIGHTS STARTED AT APPROXIMATELY 23:00 AND CONTINUED UNTIL FEBRUARY 16, 2019 AT 16:00.  ADDITIONAL LEAK SURVEYS WERE CONDUCTED FEBRUARY 16 STARTING AT 19:00.  AFTER THE SECOND SURVEY NO FURTHER LEAKS WERE DISCOVERED.  ON FEBRUARY 17, STARTING AT 11:00, ONE MORE SURVEY WAS CONDUCTED WITH NO FURTHER LEAKS DISCOVERED."
3/14/2019,2019,20190026,32199,SUPPLEMENTAL,180,SPIRE ALABAMA INC.,AL,35203-2749,33.51822,-86.81965,,,,,,,,,,2/13/2019 11:13,1237545,,NATURAL GAS,,128.22,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,02-12-2019 11:00,,,,02-12-2019 11:43,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,65,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2010,,,,,,10,X52,CONSOLIDATED,STEEL,,OTHER,UNKNOWN,0.365,,,,,,,MECHANICAL PUNCTURE,0.2,0.8,,,,,,,,CLASS 3 LOCATION,0,55012,1500,0,,,1519,,58031,0,0,0,,,,,200,200,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY EXCAVATION DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,NO,,,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAUN SLADE,MANAGER - PIPELINE SAFETY,shaun.slade@spireenergy.com,205-326-8410,,,,,CRAIG HOEFERLIN,VICE PRESIDENT - OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"ON FEBRUARY 12, 2019 AT APPROXIMATELY 11:00 AM, A THIRD PARTY CONTRACTOR WAS EXCAVATING NEAR THE INTERSECTION OF ABRAHAM WOODS JR DR & 15 ST N IN BIRMINGHAM, AL.  THE CONTRACTOR'S ONE CALL LOCATE REQUEST FOR THE EXCAVATION WORK HAD BEEN EXPIRED FOR APPROXIMATELY 5 WEEKS, AND A NEW LOCATE TICKET HAD NOT BEEN REQUESTED.  A TRACKHOE STRUCK THE 10"" STEEL MAIN AND CAUSED A PINHOLE LEAK.  THE LEAK WAS TEMPORARILY REPAIRED WITH A CLAMP AND A NEW SECTION OF MAIN WAS INSTALLED ON FEBRUARY 14TH TO REPLACE THE DAMAGED SECTION.  SPIRE DETERMINED THAT REPAIR COSTS WOULD EXCEED $50,000 AT AROUND NOON ON FEBRUARY 13TH AND MADE THE INCIDENT REPORT TO THE NRC."
03-05-2019,2019,20190022,31738,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85710,32.2178,-110.83233,,,,,,,,,,02-08-2019 15:20,1237225,,NATURAL GAS,,249,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,35,02-08-2019 13:15,,,,02-08-2019 13:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,84,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,4.5,API 5LX,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,1680,1000,47320,RELIGHTS,,1494,,51494,63,0,893,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,1,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,UTILITY,AUGER,POLE,YES,2.02E+12,,CONTRACT LOCATOR,YES,NO,YES,8,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK HINGSTRUM,ADMINISTRATOR-DIVISION COMPLIANCE,mark.hingstrum@swgas.com,520-794-6108,520-794-6166,,,,TODD DIDIER,DIRECTOR-GAS OPERATIONS,520-794-6066,todd.didier@swgas.com,"ON FEBRUARY 8, 2019, A FOUR INCH STEEL DISTRIBUTION MAIN LOCATED AT PRUDENCE ROAD AND CALLE MADERO WAS HIT AND DAMAGED BY A THIRD PARTY EXCAVATOR.  THIRTY FIVE INDIVIDUALS WERE EVACUATED FROM MULTIPLE BUILDINGS DUE TO THE PROXIMITY OF ESCAPING GAS.  A VALVE ISOLATION PLAN WAS UTILIZED TO SAFELY CONTROL THE FLOW OF GAS AND RESULTED IN AN OUTAGE OF 956 ACCOUNTS.  REPAIRS TO THE DAMAGED FACILITY WERE COMPLETED 7.5 HOURS AFTER INITIAL SHUTDOWN AND THE ISOLATED SECTIONS WERE PLACED BACK INTO SERVICE.  ON FEBRUARY 9, 2019, AT 1830 HOURS, CUSTOMER RELIGHTS WERE COMPLETED AND DOOR TAGS WERE HUNG FOR THE REMAINING CGI'S. THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT."
03-05-2019,2019,20190023,31826,SUPPLEMENTAL FINAL,11320,"LAWRENCEVILLE, CITY OF",GA,30046,33.93537,-83.978842,,,,,,,,,,02-08-2019 07:45,1237153,,NATURAL GAS,,353.32,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,02-08-2019 03:20,,,,02-08-2019 04:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,DISTRICT REGULATOR/METERING STATION,,2003,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,2,2,,CLASS 3 LOCATION,900,6500,13330,0,,,3485,,24215,1,0,1,,,,,150,150,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE HAMBY,REGULATORY COMPLIANCE SUPERVISOR,kyle.hamby@lawrencevillega.org,7702777455,7709955383,,,,KYLE HAMBY,REGULATORY COMPLIANCE SUPERVISOR,7702777455,kyle.hamby@lawrencevillega.org,"AT APPROXIMATELY 03:05 AM, A DRIVER OF A VEHICLE WAS BEING PURSUED BY LAW ENFORCEMENT AT A HIGH RATE OF SPEED WHEN IT LOST CONTROL AND EXITED THE ROADWAY AND STRUCK AN ABOVE GROUND, TWO INCH MONITORING STATION.  THE STATION WAS BROKEN AT GROUND LEVEL AND ALMOST INSTANTLY IGNITED.  THE STATION WAS A TWO WAY FEED.  150 PSIG ON THE INLET SIDE AND 60 PSIG ON THE OUTLET SIDE.  THE INLET VALVE TO THE 150 PSIG SIDE WAS CUT OFF AT 4:23 AM AND CREWS HAD TO DIG TWO BELL HOLES TO STOP THE 60 PSIG DOWNSTREAM SIDE TO SQUEEZE OFF THE PE MAINS THAT WERE BACK FEEDING THE STATION.  TOTAL SHUT OFF AND ISOLATION OF THE STATION OCCURRED AT 08:30 AM.  THE DRIVER WAS APPREHENDED AND SUSTAINED MINOR INJURIES CONSISTENT WITH AN AIRBAG DEPLOYING AND WAS TREATED AND RELEASED FROM THE EMERGENCY ROOM."
03-05-2019,2019,20190024,36135,SUPPLEMENTAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94118,37.781899,-122.454401,,YES,,,,YES,,,,02-06-2019 14:58,1237005,,NATURAL GAS,,1924,0,NO,,,,,,0,NO,,,,,,0,YES,02-06-2019 13:22,OPERATOR/CONTRACTOR,,1924,YES,100,02-06-2019 13:14,,,,02-06-2019 13:29,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,42,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1997,UNKNOWN,,,,,4,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,8,1,,,,,,,,CLASS 3 LOCATION,0,122275,280708,0,,3,5772,0,408755,34,0,294,0,0,12,6,47.5,50,60,192.619(A)(2),03-01-2000,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE EVENT WAS CAUSED BY A 3RD PARTY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,TELECOMMUNICATIONS,YES,902101666,SINGLE ON-CALL CENTER STATE- 811,UTILITY OWNER,YES,YES,YES,31,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-786-0267,gsr8@pge.com,"ON FEBRUARY 06, 2019 AT APPROXIMATELY 13:14 HOURS, PG&E WAS NOTIFIED OF A THIRD-PARTY DIG-IN WITH SUBSEQUENT IGNITION NEAR 3300 GEARY BLVD. IN SAN FRANCISCO. THIRD PARTY CONTRACTOR, KILFORD ENGINEERING, DAMAGED A 2' GAS MAIN AT THE CONNECTION TO A 4-INCH MAIN. THE EXCAVATOR HAD A VALID USA TICKET (X902101666) AND PG&E FACILITIES WERE PROPERLY LOCATED & MARKED. THE CONTRACTOR FAILED TO EXPOSE THE FACILITIES WITH HAND TOOLS PRIOR TO USE OF POWER-DRIVEN EXCAVATION EQUIPMENT. POLICE AND FIRE PERSONNEL EVACUATED MULTIPLE BUILDINGS SURROUNDING THE AREA (APPROXIMATELY 1 BLOCK IN EACH DIRECTION OF THE INCIDENT- APPROXIMATELY 100 PEOPLE) AND CONTROLLED THE SPREAD OF FIRE. NO INJURIES OR FATALITIES WERE REPORTED. PG&E'S M&C CREW ARRIVED ON-SITE AT 13:29 HOURS, AND THE AREA WAS ISOLATED BY 15:36 HOURS. REPAIRS WERE COMPLETED, AND SERVICE RESTORATION BEGAN ON 2/7/19. BY 2/7/19 AT 2200 HOURS, ALL AFFECTED CUSTOMERS HAD BEEN RESTORED OR BEEN LEFT A NOTE TO CALL FOR RELIGHT. THIS INCIDENT WAS REPORTED TO THE CPUC ON 2/6/19 AT 14:28 HOURS DUE TO THE SIGNIFICANT NEWS MEDIA COVERAGE OBSERVED ON SITE AT APPROXIMATELY 13:50 HOURS. THE INCIDENT WAS REPORTED TO DOT (#1237005) ON 2/6/19 AT 14:58 HOURS, ONCE ESTIMATED COSTS WERE DETERMINED TO BE GREATER THAN $50,000 (AT THE TIME OF THIS REPORT, TOTAL DAMAGES AND COSTS ARE STILL BEING ESTIMATED)."
07-05-2019,2019,20190068,32384,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76105,32.7319078,-97.2451167,,,,,,,,,,06-06-2019 15:35,1248069,,NATURAL GAS,,467,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,02-04-2019 18:00,,,,02-04-2019 18:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,2016,,,,,,16,API 5L X52,AMERICAN STEEL PIPE CO,STEEL,,,,0.375,,,,,,,OTHER,,,,,,,,,THIRD PARTY HIT TAP,CLASS 2 LOCATION,0,4303,65905,0,,,2221,,72429,0,0,0,,,,,24,24,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF JORDAN,OPERATION SUPERVISOR,jeffrey.jordan@atmosenergy.com,817-207-2872,,,,,MARLO SUTTON,VICE PRESIDENT - TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC NUMBER: 1248291    IT WAS DISCOVERED ON 2/4/19 THAT NORTH TEXAS CONSTRUCTION, INC. STRUCK A 1"" SERVICE TAPPING TEE AND PULLED IT FROM A 16-INCH COATED STEEL MAIN. THE EXCAVATOR DID NOT HAVE A VALID LOCATE TICKET FOR THE DAMAGE AREA. DAMAGE OCCURRED APPROXIMATELY 68 FEET BEYOND THE SCOPE OF LOCATE REQUEST 1951847238.  REPAIRS WERE MADE BY RETIRING THE SERVICE TAP AT THE MAIN, AND THE LINE WAS BACK IN SERVICE AT 00:30 ON 2/6/19.     ON 6/6/19, IT WAS DETERMINED THAT THE DOLLAR AMOUNT EXCEEDED $50,000 AND THE INCIDENT WAS REPORTED TELEPHONICALLY TO NRC AND RRC ON 6/6/19."
2/28/2019,2019,20190017,32280,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,OH,44135,41.43026,-81.79026,,,,,,,,,,02-03-2019 10:10,1236659,,NATURAL GAS,,82,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,02-03-2019 05:50,,,,02-03-2019 05:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,18,,NO,,,,,,,,,,,,OTHER,CUSTOMER OWNED SERVICE,SERVICE,,1998,,,,,,1.375,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,2300000,0,5000,0,,,246,,2305246,3,0,0,,,,,85,85,95,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,SERVICE OR MAIN TEE,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,FAILURE OF MECHANICAL JOINT ATTACHMENT,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,TECHNICAL CONSULTANT,jeffery.l.burdette@dominionenergy.com,3307545524,,,,,TERRY GLIDDEN,OPERATIONS MANAGER,3303514326,terry.l.glidden@dominionenergy.com,"NATURAL GAS LEAKING FROM AN UNDERGROUND MECHANICAL SERVICE TEE IGNITED CAUSING FIRE DAMAGE TO A WAREHOUSE EXCEEDING $50,000.     CONTRACTOR PIPELINE INSTALLATION RECORDS RELATING TO THE CUSTOMER-OWNED SERVICE PIPELINES IMPACTED BY THE INDUSTRIAL PARKWAY INCIDENT ARE ATTACHED TO THIS REPORT.  THESE RECORDS WERE PROVIDED TO DEO FROM THE ATTORNEY FOR THE PROPERTY OWNER'S INSURER.    THE MATERIAL TESTING PROTOCOLS AND ASSOCIATED LETTER REGARDING AN EVIDENCE EXAMINATION SCHEDULED FOR FRIDAY, APRIL 26, 2019 AT 10:00 A.M. IN CONNECTION WITH THE INCIDENT ARE ATTACHED TO THIS REPORT.     ON APRIL 25TH, 2019 DEO HELD A MEETING TO CORRECT ORIGINALLY REPORTED TIMELINE DISCREPANCIES UTILIZING FLEET GPS REPORTS AND PHONE RECORDS.  ON APRIL 29TH, 2019 DEO MET WITH THE INVESTIGATING PUCO INSPECTOR TO PRESENT THE AMENDED TIMELINE REPORT AND DISCUSSED MEETING RESULTS FOR CORRECTIVE ACTIONS.  THE AMENDED TIMELINE REPORT AND MEETING NOTES ARE ATTACHED TO THIS REPORT.      ON APRIL 26TH, 2019 MATERIAL TESTING WAS COMPLETED IN ACCORDANCE WITH THE PROVIDED TESTING PROTOCOLS.  REPRESENTATIVES FROM THE PUCO AND DEO WERE IN ATTENDANCE.  THE MATERIAL TESTING REPORT WAS COMPLETED ON MAY 17TH, 2019 AND IS ATTACHED TO THIS REPORT.    IN ACCORDANCE WITH 192.617, DOMINION ENERGY OHIO WILL UTILIZE EXISTING DIMP PROCESSES TO ANALYZE THE RESULTS OF THE INDEPENDENT 3RD PARTY MATERIAL TESTING REPORT ALONG WITH PAST MECHANICAL FITTING FAILURE REPORTING DATA TO MAKE DETERMINATIONS ON ANY NECESSARY ADDITIONAL MEASURES NEEDED TO MINIMIZE THE POSSIBILITY OF A RECURRENCE."
03-04-2019,2019,20190021,32949,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48341,42.620444,-83.272313,,,,,,,,,,02-03-2019 02:18,1236645,,NATURAL GAS,,95.7,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,02-02-2019 21:45,,,,02-02-2019 22:18,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,BURIED REGULATOR,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,59405,48804,2124,0,,,307,,110640,0,0,2,,,,,259,259,274,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE FACILITY IS NOT MONITORED BY SCADA,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,OTHER,THE SOURCE OF THE BLOWING GAS WAS DETERMINED TO BE A LEAK ON THE 3/4 INCH PIPE THREAD THAT TIED INTO THE HIGH PRESSURE REGULATOR.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,THE SOURCE OF THE BLOWING GAS WAS DETERMINED TO BE A LEAK ON THE 3/4 INCH PIPE THREAD THAT TIED INTO THE HIGH PRESSURE REGULATOR.,,YES,,,,OTHER,CIRCUMFERENTIAL CRACK AT THE THREAD,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON FEBRUARY 2, 2019 AT APPROXIMATELY 22:54 HOURS A HOME EXPLOSION AND SUBSEQUENT FIRE OCCURRED AT 406 IRWIN AVENUE, PONTIAC, MICHIGAN (OAKLAND COUNTY).  A MALE OCCUPANT WAS INJURED IN THE EXPLOSION AND TRANSPORTED TO THE LOCAL HOSPITAL.  THE HOME WAS A COMPLETE LOSS WITH AN ESTIMATED VALUE OF APPROXIMATELY $59,400.    PRIOR TO THE EXPLOSION, AT APPROXIMATELY 21:45 HOURS CONSUMERS ENERGY RECEIVED AND RESPONDED TO AN OUTSIDE LEAK INVESTIGATION AT 443 SOUTH BOULEVARD, PONTIAC, MI.  THE GAS SERVICE WORKER (GSW) ARRIVED ONSITE AT APPROXIMATELY 22:18, HEARD BLOWING GAS AT/NEAR THE SERVICE TEE AND REQUESTED A DISTRIBUTION CREW. THE GSW ALSO OBTAINED 6% FREE AIR READS AT THE PROPERTY ENTRANCE AND ADVISED THE OCCUPANTS NOT TO RE-ENTER THE HOME.      WHILE CONTINUING TO INVESTIGATE THE AREA, THE GSW HEARD WHAT HE BELIEVED MAY HAVE BEEN AN EXPLOSION NEARBY (APPROXIMATELY 500 FEET FROM THE SOUTH BLVD. LOCATION) AND NOTIFIED HIS FIELD LEADER.    FURTHER INVESTIGATION OF THE AREA DETERMINED GAS READS (APPROXIMATELY 55% GAS) IN THE SANITARY SEWER SYSTEM LOCATED APPROXIMATELY 73 FEET WEST OF THE SEWER LEAD SERVING 406 IRWIN AVE.  GAS READS WERE ALSO OBTAINED AT 398 IRWIN AVE. RESULTING IN AN EVACUATION OF THE OCCUPANT AT THIS PROPERTY. (FOLLOWING ADDITIONAL INVESTIGATION, THE SEWER LEAD FOR 406 IRWIN AVENUE WAS LATER DETERMINED TO BE SOUTH OF THE SANITARY SEWER LOCATED AT THE INTERSECTION OF GOING STREET AND IRWIN AVENUE)    THE DISTRIBUTION CREW ARRIVED ON FEBRUARY 3, 2019 AT APPROXIMATELY 00:35 HOURS.  THE SOURCE OF THE BLOWING GAS WAS DETERMINED TO BE A LEAK ON THE 3/4 INCH PIPE THREAD THAT TIED INTO THE HIGH PRESSURE REGULATOR.  THE SERVICE LINE, REGULATOR AND SECURITY WERE REPLACED AND GAS READS BEGAN TO DISSIPATE FROM THE SANITARY SEWER.    ON FEBRUARY 20, 2019 THE INTERESTED PARTIES MET ON-SCENE TO CONDUCT A JOINT SCENE INVESTIGATION.  THE PARTIES AGREED THE CURRENT WEATHER CONDITIONS AND THE STRUCTURAL INTEGRITY OF THE PROPERTY MADE IT UNSAFE TO PROCEED FORWARD WITH THE INVESTIGATION.  THE JOINT SCENE INVESTIGATION WAS POSTPONED FOR APPROXIMATELY 30 DAYS.    UNTIL A FULL ON-SCENE INVESTIGATION CAN BE COMPLETED THE CAUSE AND ORIGIN REMAINS CLASSIFIED AS UNDETERMINED.      ON MARCH 25, 2019 A JOINT SCENE INVESTIGATION WAS PERFORMED, THE LOCATION WAS CAREFULLY EXCAVATED AND ALL GAS APPLIANCES WERE REMOVED AND TRANSPORTED TO THE SAFETY ENGINEERING LABORATORIES, INC. (SEL) FOR FUTURE INVESTIGATION AND TESTING.    THE FOLLOWING DAY, MARCH 26, 2019 DESTRUCTIVE TESTING FOR THE FAILURE THAT OCCURRED ON THE BURIED REGULATOR LOCATED AT 443 SOUTH BOULEVARD WAS PERFORMED AT THE CONSUMERS ENERGY TRAIL STREET LABORATORY.      ON APRIL 10, 2019 A JOINT SCENE EXAM WAS HELD WITH CONSUMERS ENERGY, SEL AND THE MPSC.  THE BASEMENT OF THE RESIDENCE WAS EXCAVATED AND WATER DRAINED IN THE ATTEMPT TO LOCATE, TRACE AND VIDEO (PHOTOGRAPH) THE SEWER LINE FROM THE INSIDE OF THE HOME TO THE SANITARY SEWER UNDER THE ROADWAY.  DURING THE INVESTIGATION, A HOLE (APPROXIMATELY 4X4) CUT INTO THE TOP OF THE METAL SEWER LINE IN THE BASEMENT BEFORE THE SEWER TRAP WAS DISCOVERED.  THE SEWER LINE ALSO RAN INTO A REPAIRED SINKHOLE AREA ON GOINGS INSTEAD OF IRWIN AS PREVIOUSLY DESCRIBED BY THE CITY OF PONTIAC WATER DEPARTMENT EMPLOYEE FROM AN EARLIER INVESTIGATION.    FOLLOWING A SERIES ON INVESTIGATIVE ACTIVITIES, IT HAS BEEN DETERMINED THE PROBABLE CAUSE OF THE EXPLOSION WAS THE IGNITION OF NATURAL GAS.  THE IGNITION SOURCE REMAINS UNDETERMINED.  ADDITIONALLY, THE CAUSE OF THE EXPLOSION REMAINS UNCONFIRMED DUE TO THE LACK OF COOPERATION BY THE LEGAL REPRESENTATIVE FOR THE PROPERTY'S RESIDENT."
