REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
03-01-2019,2019,20190020,32148,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,45662-2653,38.75909,-82.98471,,,,,,,,,,1/31/2019 15:55,1236454,,NATURAL GAS,,760,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,25,1/31/2019 13:37,,,,1/31/2019 12:46,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,16,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,OTHER,LOCALIZED CORROSION,,,,,,CLASS 3 LOCATION,200000,20000,20000,0,,,2600,,242600,0,0,3,,,,,38,38,56,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO ALARM WAS TRIGGERED.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,9/22/2017,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,MANAGER OF COMPLIANCE,614-818-2110,rrsmith@nisource.com,"ON JANUARY 31, 2019 COLUMBIA WAS CALLED TO 1209 COLES BLVD FOR AN ODOR IN THE ATMOSPHERE.  COLUMBIA PERSONNEL WERE ON-SITE INVESTIGATING THE ODOR REPORT WHEN AN EXPLOSION OCCURRED AT 1245 COLES BLVD. UNIT 29.  PRIOR TO THE EXPLOSION COLUMBIA EMPLOYEES CONDUCTED A LEAK INVESTIGATION, ESTABLISHED A LEAKAGE PERIMETER, REMOVED MANHOLE COVERS TO FACILITATE VENTING, SET UP TRAFFIC CONTROL, CALLED FOR ADDITIONAL SUPPORT, EVACUATED THE EIGHT UNIT APARTMENT BUILDING AND TURNED THE SERVICE OFF TO ALL UNITS.      A LEAK WAS DISCOVERED ON A 6"" BARE STEEL MAIN APPROXIMATELY 85' FROM THE FOUNDATION OF 1245 COLES BLVD UNIT 32.  THE 6"" BARE STEEL MAIN WAS OPERATING AT 38 POUNDS AT THE TIME OF THE INCIDENT.  A NON-CAUSAL LEAK WAS DETECTED NEARBY ON THE 4"" BARE STEEL MAIN OPERATING AT 3.9 POUNDS.   THE LEAKS WERE REPAIRED AND SERVICE RESTORED TO FIVE OF THE EIGHT UNITS.      COLUMBIA WORKED WITH THE PUCO, STATE FIRE MARSHALL AND THE PORTSMOUTH FIRE DEPARTMENT TO COMPLETE THE INVESTIGATION.  IT'S COLUMBIA'S OPINION THAT THE LEAK FROM THE 6"" BARE STEEL MAIN LIKELY MIGRATED THROUGH THE COMBINATION STORM AND SANITARY SEWER INTO THE FLOOR DRAIN OF 1245 COLES BLVD, UNIT 29.  COLUMBIA VERIFIED THAT THE FLOOR DRAIN OF UNIT 29 DIRECTLY COMMUNICATED WITH THE COMBINATION STORM DRAIN AND SANITARY SEWER VIA USE OF A VIDEO CAMERA.    COLUMBIA IS REPLACING BOTH THE 6"" BARE STEEL AND 4"" BARE STEEL MAINS WITHIN THE AREA OF 1245 COLES BLVD IN 2019.   COLUMBIA CONSIDERS THIS ITS FINAL REPORT AND NO OTHER REPORTS ARE FORTHCOMING."
03-01-2019,2019,20190019,32649,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44089,41.38932,-82.35938,,,,,,,,,,1/31/2019 4:50,1236403,,NATURAL GAS,,21,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,1/31/2019 3:42,,,,1/31/2019 4:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1972,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DUE TO VEHICULAR DAMAGE,,,,,,CLASS 3 LOCATION,212700,1200,4327,0,,,69,,218296,0,0,1,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,MANAGER OF COMPLIANCE,614-818-2110,rrsmith@nisource.com,"AT APPROXIMATELY 03:39 ON 01-31-2019, A DRIVER OF A MOTOR VEHICLE FAILED TO CONTROL THE VEHICLE AND TRAVELED APPROXIMATELY 100 FEET OFF THE ROADWAY STRIKING THE METER SETTING AT 15319 DARROW RD., VERMILION. THE DRIVER OF THE VEHICLE FLED THE SCENE.   THE DAMAGE TO THE METER SETTING RESULTED IN A RELEASE OF NATURAL GAS AND A SUBSEQUENT EXPLOSION AND FIRE. THE VERMILION TOWNSHIP FIRE DEPARTMENT EVACUATED THE OCCUPANTS OF THE HOME AND BATTLED THE FIRE UNTIL COLUMBIA GAS OF OHIO REPRESENTATIVES ARRIVED AT THE SCENE AND TURNED THE SERVICE LINE VALVE OFF TO STOP THE FLOW OF GAS. ONCE THE FIRE WAS CONTAINED, A SURFACE LEAK SURVEY WAS COMPLETED WITH NO LEAKAGE FOUND. THE RISER WAS DISASSEMBLED AND THE SERVICE LINE PASSED A PRESSURE TEST. THE SERVICE LINE WAS CUT AND PLUGGED AT THE MAIN AND NOT PLACED BACK IN SERVICE.  THE NRC NUMBER WAS CORRECTED IN PART A.  *******PER PHMSAS DIRECTION I UPDATED A-13B TO REFLECT THAT THE DISTRIBUTION SERVICE LINE WAS RESTARTED DESPITE BEING PHYSICALLY DISCONNECTED AND PLUGGED ON 1-31-19 AT 10:00AM.*******"
2/28/2019,2019,20190018,32809,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75235,32.813889,-96.846389,,,,,,,,,,1/30/2019 17:50,1236391,,NATURAL GAS,,1651,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/29/2019 16:13,,,,1/29/2019 17:48,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,156,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2005,,,,,,8,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3406,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 4 LOCATION,0,23414,79700,0,,,7765,,110879,0,0,0,,,,,26,26,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,1952271822,TEXAS811,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONICA DAVIDSON,OPERATIONS MANAGER,monica.davidson@atmosenergy.com,214-426-7082,,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"48 HOUR NRC # 1236551    AT APPROX. 16:13 ON  1/29/2019, ATMOS ENERGY WAS NOTIFIED BY OUR CONTRACT LOCATOR OF AN EVENT IN THE AREA OF INWOOD RD AND HARRY HINES BLVD IN DALLAS. A THIRD PARTY CONTRACTOR BORING IN TELECOMMUNICATION DAMAGED AN 8-INCH DISTRIBUTION MAIN OWNED BY ATMOS ENERGY.  ATMOS CREWS WERE ONSITE BY 17:48 ON 1/29/2019. ATMOS ENERGY PERFORMED EMERGENCY ACTIONS NEEDED TO ELIMINATE GAS FLOW BY ISOLATING THE DAMAGED SECTION OF PIPE. BY UTILIZING ENGINEERING CONTROLS, THE FLOW OF GAS WAS ELIMINATED AT 03:29 ON 1/31/2019. THE DAMAGED SECTION OF 8-INCH MAIN WAS REPLACED AND GAS FLOW REINSTATED ON 2/4/2019 AT APPROXIMATELY 13:15.  THE DAMAGE DID NOT CAUSE AN INTERRUPTION IN SERVICE AS THE LINE IS A DUAL FEED; NO CUSTOMERS WERE AFFECTED.     THE ONE-CALL TICKET NUMBER IS 1952271822. THE INVESTIGATION INDICATES THAT THE CONTRACTOR FAILED TO VERIFY LOCATION BY POT HOLING."
2/22/2019,2019,20190016,31690,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76371,33.498349,-99.687506,,,,,,,,,,1/24/2019 10:37,1235920,,NATURAL GAS,,5160,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/23/2019 18:00,,,,1/23/2019 19:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1930,,,,,,8,API 5L,UNKNOWN,STEEL,,LAP WELDED,LAP WELD,0.216,,,,,,,MECHANICAL PUNCTURE,4,2,,,,,,,,CLASS 1 LOCATION,0,11740,2000,0,,,24268,,38008,0,0,0,,,,,235,235,260,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,YES,,,,,,,FARMER,FARM EQUIPMENT,AGRICULTURE,NO,,,,,,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LARRY MORENO,OPERATIONS SUPERVISOR,larry.moreno@atmosenergy.com,325-773-3058,325-773-5710,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1236052    AT 18:00 ON 1/23/2019, ATMOS ENERGY WAS NOTIFIED BY GAS CONTROL THAT PRESSURE HAD DROPPED ON LINE U NEAR RHINELAND, TEXAS.  ATMOS ENERGY CREWS ARRIVED AT APPROXIMATELY 19:00 AND FOUND THAT A FARMER PLOWING HIS FIELD HAD HIT LINE U WITH HIS FARM EQUIPMENT.  SINCE THIS LINE FEEDS 5 NEARBY TOWNS, CNG WAS CALLED IN TO HOLD UP PRESSURE.  CNG WAS IN PLACE BY 12:30 ON 1/24/2019, AND BLOWDOWN OF THE LINE COMMENCED.  A SPLIT SLEEVE WAS WELDED ONTO THE DAMAGE, THE LINE WAS PURGED AND THE SYSTEM WAS BACK UP BY 17:30 ON 1/24/2019."
1/30/2019,2019,20190010,31966,SUPPLEMENTAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,28806,35.574758,-82.502529,,,,,,,,,,01-07-2019 20:28,1234779,,NATURAL GAS,,504,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-07-2019 18:00,,,,01-07-2019 18:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,YES,,,,,YES,CASED,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,0.4,0.4,,,,,,,,CLASS 3 LOCATION,0,132444,7200,0,,,2175,,141819,0,0,0,,,,,350,350,375,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK AMOUNT WAS TOO SMALL TO SHOW UP AND OR TRIGGER ANY ALARMS.,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK HANNAH,OPERATIONS MANAGER,rhannah@scana.com,828-670-3567,,,,,SCOTT SWINDLER,GENERAL MANAGER-OPERATIONS,704-810-3230,mswindler@scana.com,"UPDATE TO FINAL REPORT:  REVISED PART A, 5.5F LAT. AND LONG. VALUES TO REFLECT A MORE ACCURATE LOCATION OF INCIDENT.  REVISED PART C, 5 TO REFLECT OF HOLE SIZE OF 0.4 INCH INSTEAD OF 375.00 INCHES.  THE ACTUAL SIZE WAS 0.375 INCH BUT SYSTEM ONLY ALLOWS ONE DECIMAL PLACE.  UPDATED COST INFORMATION IN PART D.  REPLACED SYMBOLS IN NARRATIVE THAT CAUSE PRINT ERRORS.       ADDITIONAL ACTIONS:  PROVIDED HUMAN FACTORS INVESTIGATION REPORT TO NCUC ON 2/22/2019 VIA EMAIL.  PROVIDED FOLLOW-UP TRAINING DOCUMENTATION TO NCUC ON 2/22/2019 VIA EMAIL.  PROVIDED OPERATOR QUALIFICATION AND PROCEDURE INFORMATION TO NCUC ON 2/22/2019 VIA EMAIL.    ORIGINAL PROJECT PLAN  ON 1/7/19, A PSNC ENERGY CONTRACTOR WAS RETIRING A 350 PSIG 4 IN. LATERAL (M-320) OFF ON OUR 8 IN. TRANSMISSION LINE (T-04) IN ASHEVILLE.  THE SPECIFIC LOCATION OF THE WORK WAS NEAR THE INTERSECTION OF SWANNANOA RIVER AND FAIRVIEW ROADS.  THIS WORK WAS THE FINAL STEP TO RETIRING A BRIDGE ATTACHMENT ON FAIRVIEW ROAD.  THIS PROJECT INCLUDED REROUTING SOME SECTIONS AND DE-RATING PART OF THE 350 PSIG SYSTEM TO A STANDARD DISTRIBUTION SYSTEM PRESSURE OF 60 PSIG.  THIS SECTION OF M-320 USED TO FEED SOME REGULATOR STATIONS THAT ARE NOW RETIRED.   THE ORIGINAL PROJECT PLAN WAS TO EXCAVATE AND RETIRE THE 4 IN. LATERAL SECTION USING A 4 IN. TD WILLIAMSON (TDW) STOP-OFF FITTING AND REPAVE THIS AREA BY 11 PM THAT NIGHT.        SUMMARY OF WHAT HAPPENED  WHEN THE PIPE WAS EXPOSED AT ABOUT 11:00 AM IT WAS DISCOVERED THE PIPE WAS 6 IN. SO 6 IN. FITTINGS OF IDENTICAL PRESSURE SPECIFICATIONS WERE ROUNDED UP. A TDW THREAD-O-RING (TOR WHICH IS BASICALLY A 2IN.  FITTING USED IN THE TAPPING OPERATION) AND THE 6 IN. STOP-OFF FITTING WERE WELDED ON THE PIPE.  THE TOR WAS TAPPED AT ABOUT 6 PM BY OUR TAPPING CONTRACTOR, WHEN IT WAS DISCOVERED THAT THE 6 IN. PIPE WAS ACTUALLY CASING PIPE OVER THE 4 IN. PIPE.  THE PILOT BIT PENETRATED THE 4 IN. LINE CREATING A 3/8 IN. HOLE THAT SENT GAS IN BOTH DIRECTIONS DOWN THE CASING. THE TAPPING CONTRACTOR TECHNICIAN AND THE PIPELINE CONTRACTOR SUPPORT PERSONNEL EVACUATED THE HOLE. PSNC ENERGY HAD AN INSPECTOR ON SITE AND ADDITIONAL PSNC ENERGY PERSONNEL WERE BROUGHT IN TO MONITOR BOTH ENDS OF THE CASINGS FOR GAS MIGRATION. GASEOUS ATMOSPHERE WAS ABOUT 25-30 FT.  RADIUS FROM THE BELL HOLE CONTAINING THE TOR. THE PROJECT DESIGN SPECIFIED THE REMAINING LATERAL STUB TO BE AS SHORT AS POSSIBLE SO THERE WAS NO ROOM TO INSTALL ANOTHER STOP-OFF FITTING. THIS MADE THE REPAIR/SHUT-OFF PLAN MORE COMPLEX. THE SECTION OF TRANSMISSION LINE CONTAINING THE LATERAL CONNECTION WAS GOING TO HAVE TO BE ISOLATED TO STOP THE LEAK. THIS IS A SINGLE FEED SYSTEM SO A BYPASS WAS REQUIRED. PSNC ENERGY WAS ABLE TO ROUND UP TWO TDW 3-WAY TEES (WHICH ARE DESIGNED TO FACILITATE BOTH STOP-OFF AND BYPASS) FROM ANOTHER JOB. TRANSMISSION CONTRACT CREWS WERE BROUGHT IN TO WELD ON THE FITTINGS AND TO WELD UP AND INSTALL A 120 FT. 8 IN. BYPASS. TWO REMOTE BELL HOLES WERE DUG TO INSTALL THE FITTINGS ON T-04. THE SHUTDOWN PROCESS OF INSTALLING FITTINGS AND BYPASS, TESTING AND PURGING THE BYPASS, STOPPING OFF THE DAMAGED SECTION, AND TRANSFERRING THE FLOW TO THE BYPASS LASTED FROM APPROXIMATELY 8:00 PM ON 1/7/19 UNTIL 11:10 AM ON 1/8/19. REPLACING THE DAMAGED LATERAL CONTAINING THE SECTION OF T-04 WITH PRE-TESTED PIPE AND PLACING THE PIPELINE BACK IN SERVICE TOOK UNTIL 11:10 AM ON 1/8/19. BACKFILLING AND ROAD REPAIR LASTED THROUGH THE EVENING.          OTHER INFORMATION OF NOTE  THE EMERGENCY RESPONSE AND REPAIR PROCESSES REQUIRED THE SHUT-DOWN OF SWANNANOA RIVER ROADS.  THE ENTIRE STOPPAGE OF THE LEAK AND REPAIR WERE WORKED OUTSIDE OF THE HAZARDOUS GASEOUS ENVIRONMENT.  PSNC WORKED WITH LOCAL NEWS TO PUT OUT TRAFFIC ADVISORIES. PSNC ENERGY'S IN HOUSE INSPECTOR WAS DRUG TESTED SINCE HIS ACTIONS CONTRIBUTED TO THE INCIDENT. THE NCUC HAD PIPELINE SAFETY OFFICERS ON THE SCENE. SCANA GAS SERVICES FACILITATED A HUMAN FACTOR INVESTIGATION OF THE INCIDENT. THE HFI REPORT IS INCOMPLETE AS OF 1/29/19."
1/31/2019,2019,20190011,32322,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98027,47.465604,-121.996208,,,,,,,,,,1/22/2019 16:21,1235803,,NATURAL GAS,,461.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-06-2019 09:38,,,,01-06-2019 10:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,2,MPE,PLEXCO YELLOW STRIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,PINHOLE,,,,,,,CLASS 4 LOCATION,0,58000,4000,0,,,4079,,66079,0,0,3,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEE MAXWELL,SR REGULATORY ANALYST,lee.maxwell@pse.com,4254623575,,,,,CHERYL MCGRATH,MANAGER COMPLIANCE PROGRAMS,425-462-3207,cheryl.mcgrath@pse.com,"ON JANUARY 6, 2019 AT 9:38 PUGET SOUND ENERGY RESPONDED TO A GAS ODOR CALL AT 25807 SE 152ND ST IN ISSAQUAH.  UPON ARRIVAL, THE PSE GAS FIRST RESPONDER IDENTIFIED AN UNDERGROUND LEAK ON A 2"" PE DISTRIBUTION MAIN THAT WAS CAUSED BY AN ELECTRICAL GROUND FAULT FROM A DOWNED POWER LINE ARCING ON THE PE MAIN TRACER WIRE..  THE DOWNED POWER LINE WAS CAUSED BY A HEAVY WINDSTORM.  PSE ORGANIZED A SPECIAL LEAK SURVEY OF THE SURROUNDING AREA AND FOUND A SECOND LEAK 150' EAST OF THE FIRST LEAK.  PSE CONTROLLED THE SITUATION BY THE USE OF SQUEEZERS AT 19:44 ON JANUARY 6, 2019 RESULTING IN THE LOSS OF 3 CUSTOMERS.  A FINAL REPAIR WAS MADE ON JANUARY 7, 2019 AT 18:00 BY REPLACING 290' OF THE 2"" PE MAIN.  THE MAIN REPLACEMENT COST AND RESPONSE WAS ESTIMATED AT $62,000 EXCEEDING THE FEDERAL $50,000 REPORTING THRESHOLD."
02-04-2019,2019,20190013,32786,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,ND,58104,46.80183,-96.80138,,,,,,,,,,01-08-2019 14:25,1234842,,NATURAL GAS,,7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,40,01-04-2019 19:04,,,,01-04-2019 19:04,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2001,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,50000,0,4152,0,,,39,,54191,1,0,0,,,,,51,51,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE RELEASE OCCURRED ON A METER SET AND AFTER REVIEWING DATA, THE RELEASE WAS NOT SIGNIFICANT ENOUGH TO CAUSE AN ALARM IN SCADA.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"LAB INSPECTION OF THE BROKEN REGULATOR WAS PERFORMED AND REVEALED NO EVIDENCE THAT THE BREAK WAS CAUSED BY CORROSION OVER TIME OR FROM A MATERIAL DEFECT.  WE BELIEVE THE BREAK WAS CAUSED BY AN EXTERNAL FORCE, BUT CANNOT DETERMINE WHAT THE FORCE WAS OR WHAT OCCURRED.  MEASUREMENTS SHOW THAT THE ROOF OVERHANG EXTENDED OUT BEYOND THE METER SET AND THEREFORE IT APPEARS THE METER SET WAS COVERED.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELISABETH KALLBERG,PRINCIPAL CONSULTANT GAS STANDARDS,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,CHRISTOPHER AKINS,MANAGER GAS STANDARDS,303-571-3298,christopher.a.akins@xcelenergy.com,"ON JANUARY 4, 2019, AT 18:43 XCEL ENERGY WAS NOTIFIED BY THE FARGO FIRE DEPARTMENT OF A FIRE AT 5220 12TH ST. S IN FARGO, ND, AT THE CHI COMMUNITY LIVING CENTER.  VISUAL OBSERVATION AFTER THE FIRE SHOWED THAT THE REGULATOR BODY HAD BEEN CRACKED AND WAS BROKEN THROUGH COMPLETELY, RESULTING IN ESCAPING GAS.  THE ESCAPING GAS APPEARS TO HAVE MIGRATED INTO AN INTERIOR UTILITY ROOM THROUGH A VENT; THE UTILITY ROOM WAS LOCATED DIRECTLY BEHIND THE METER.  WE BELIEVE THE GAS IGNITED INSIDE THE UTILITY ROOM BASED ON EVIDENCE AT THE SCENE AND VIDEO FOOTAGE PRESERVED BY THE CHI COMMUNITY LIVING CENTER.  WE ARE UNABLE TO DETERMINE WHAT CAUSED THE REGULATOR TO BREAK.  POST-INCIDENT INSPECTION OF THE REGULATOR SUGGESTS THAT THE REGULATOR DID NOT BREAK DUE TO CORROSION OR MATERIAL DEFECT, WE BELIEVE IT WAS AN EXTERNAL FORCE BUT CANNOT DETERMINE WHAT THE FORCE WAS OR WHAT OCCURRED.  ESTIMATED COSTS OF THE FIRE DAMAGE APPEAR TO EXCEED $50,000, BUT ARE NOT KNOWN AT THIS TIME."
02-01-2019,2019,20190012,31600,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,11368,40.758381,-73.856754,,,,,,,,,,01-07-2019 11:42,1234875,,NATURAL GAS,,10765,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,01-04-2019 14:15,,,,01-04-2019 14:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1936,,,,,,24,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"24"" HIGH PRESSURE STEEL MAIN DAMAGED BY A STREET COLLAPSE CAUSING A BLOWING GAS CONDITION.",CLASS 4 LOCATION,0,900000,12800,0,,,44352,,957152,0,0,0,,,,,55,55,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","24"" HIGH PRESSURE STEEL MAIN DAMAGED BY A STREET COLLAPSE CAUSING A BLOWING GAS CONDITION.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"24"" HIGH PRESSURE STEEL MAIN DAMAGED BY A STREET COLLAPSE CAUSING A BLOWING GAS CONDITION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,OPERATIONS MANAGER - GAS EMERGENCY RESPOSNE CENTER,leono@coned.com,718-319-2310,718-824-2219,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER - GAS EMERGENCY RESPOSNE CENTER,718-319-2351,hellenn@coned.com,"ON JANUARY 4, 2019, AT 14:15, THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) CALLED CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) AND REPORTED THAT THEY WERE RESPONDING TO A POSSIBLE GAS EXPLOSION IN THE STREET IN THE AREA OF NORTHERN BOULEVARD BETWEEN 112TH PLACE AND 114TH STREET IN QUEENS. CON EDISON'S GERC IMMEDIATELY DISPATCHED MULTIPLE PERSONNEL INCLUDING SUPERVISORS FROM ITS GAS DISTRIBUTION SERVICES (GDS) AND GAS EMERGENCY RESPONSE FORCE (ERF)/CONSTRUCTION DEPARTMENTS TO THE LOCATION. AT 14:16, CON EDISON'S GAS CONTROL GROUP REPORTED RECEIVING A LOW-PRESSURE ALARM AT GAS REGULATOR STATION GR-254, WHICH SUPPLIES THE SAME AREA. CON EDISON GDS PERSONNEL ARRIVED ON LOCATION AT 14:22 AND BEGAN INVESTIGATING. FDNY WAS ALREADY ON LOCATION AT THAT TIME. AT 14:25, ON-SITE GDS PERSONNEL REPORTED A STREET COLLAPSE IMMEDIATELY ADJACENT TO AN ACTIVE CONSTRUCTION SITE, AND THAT THE COLLAPSE HAD COMPROMISED A 24-INCH HIGH-PRESSURE STEEL GAS SUPPLY MAIN (INSTALLED IN 1936), CREATING A BLOWING GAS CONDITION WITH NO IGNITION. CON EDISON'S GERC THEN INITIATED A MULTIPLE RESOURCE RESPONSE EVENT (CODE MURRE) AND DISPATCHED ADDITIONAL PERSONNEL TO THE LOCATION FROM SEVERAL DEPARTMENTS, INCLUDING GDS, LEAK SURVEY, AND ITS GAS EMERGENCY RESPONSE GROUP (ERG). AT 14:26, CON EDISON'S GERC IDENTIFIED TWO HIGH-PRESSURE MAIN VALVES (46441 & 15123) FOR ISOLATING THE COMPROMISED 24-INCH STEEL SUPPLY MAIN. AT 14:50, GDS CLOSED MAIN VALVE 46441 BUT WAS UNABLE TO CLOSE MAIN VALVE 15123, WHICH WAS REPORTEDLY INOPERABLE. CON EDISON'S GERC THEN IDENTIFIED A BACK-UP HIGH-PRESSURE MAIN VALVE (21738), WHICH WAS CLOSED BY ON-SITE GDS PERSONNEL AT 15:42, THEREBY ISOLATING THE AFFECTED SUPPLY MAIN AND ELIMINATING THE BLOWING GAS CONDITION. THE INCIDENT RESULTED IN NO SYSTEM IMPACT OR GAS SERVICE INTERRUPTIONS.  CON EDISON RECEIVED A TOTAL OF ONE-HUNDRED FIFTY-SIX (156) RELATED GAS ODOR COMPLAINTS. CON EDISON INVESTIGATED EACH COMPLAINT AND DETERMINED THEM ALL TO BE ASSOCIATED WITH THE INCIDENT. AT THE TIME OF THE INCIDENT, CON EDISON'S INITIAL CALCULATION DETERMINED THAT THE RUPTURED GAS MAIN HAD RELEASED LESS THAN THREE MILLION CUBIC FEET OF NATURAL GAS.  SUBSEQUENTLY, ON JANUARY 7, 2019, BASED ON ADDITIONAL ANALYSIS, CON EDISON'S GAS ENGINEERING SYSTEM PLANNING GROUP DETERMINED THAT GREATER THAN TEN MILLION CUBIC FEET OF NATURAL GAS WAS LOST DURING THE INCIDENT (CON EDISON'S GAS ENGINEERING SYSTEM PLANNING GROUP CALCULATED THE TOTAL ESTIMATED VOLUME OF GAS RELEASED WAS 10,765 MSCF).  CON EDISON NOTIFIED THE DEPARTMENT OF PUBLIC SERVICE STAFF (DPS STAFF), NEW YORK CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION (NYCDEP), AND THE U.S. DEPARTMENT OF TRANSPORTATION (USDOT).  MULTIPLE MEDIA OUTLETS WERE ON LOCATION DURING THE INCIDENT. MULTIPLE AGENCIES WERE ALSO ON LOCATION, INCLUDING FDNY, NEW YORK POLICE DEPARTMENT (NYPD), NEW YORK CITY DEPARTMENT OF TRANSPORTATION (NYCDOT), NEW YORK CITY EMERGENCY MANAGEMENT (NYCEM), AND DPS STAFF. THE AFFECTED SUPPLY MAIN WAS REPLACED AND RETURNED TO SERVICE BY CON EDISON ON JANUARY 19, 2019."
3/18/2019,2018,20190029,31803,ORIGINAL,3600,"DUMAS, CITY OF",TX,79029,35.863588,-101.965062,,,,,,,,,,12/26/2018 13:05,DO NOT KNOW NRC REPORT NUMBER,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/21/2018 16:30,,,,12/21/2018 16:30,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,SEWER VENT PIPE,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,SEWER,UNKNOWN,,,,,,,,,OTHER,SEWER,,,,,,,,,,OTHER,,,,,,,,,SEWER GAS,CLASS 3 LOCATION,0,0,0,0,WE DO NOT HAVE AN ESTIMATE ON COST,,0,,0,0,0,0,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATTY STAHL,GAS CLERK,pstahl@dumastx.gov,806-935-4707,806-935-5477,,,,JACK BRASWELL,GAS SUPERINTENDENT,806-935-4707,jbraswell@dumastx.gov,"ON DECEMBER 21,2018 CITY UTILITIES WERE CALL OUT TO A HOUSE EXPLOSION AT 404 PINE IN DUMAS, TEXAS UTILITIES WERE TURNED OFF AFTER FURTHER INVESTIGATION.  IT WAS DETERMINED  THAT SEWER GAS WAS THE FAULT OF THE EXPLOSION"
1/18/2019,2018,20190008,34900,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,MD,20724,39.097184,-76.81826,,,,YES,,,,,,12/21/2018 8:01,1233636,,NATURAL GAS,,2.36,0,NO,,,,,,0,NO,,,,,,0,YES,12/21/2018 5:30,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,2.36,YES,12,12/21/2018 7:20,,,,12/21/2018 6:59,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1978,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.375,D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,9.33,,,3406,OTHER,,,,,,,,,UNDETERMINED SOURCE,CLASS 3 LOCATION,0,9024,7023,0,,4.22,10,0,16057,0,0,2,0,0,2,0,90,90,99,192.619(A)(2),05-11-1978,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,0,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",ABSENCE OF ANY EFFECT ( INDICATIONS OF ) ON SYSTEM PRESSURES /OPERATIONS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",INVESTIGATORS WERE UNABLE TO DETERMINE THE SOURCE OF THE GAS LEAK OR THE SOURCE OF IGNITION DUE TO THE EXTENSIVE DAMAGE IN THE HOME FROM THE FIRE AND THE RESULTANT WATER DAMAGE FROM FIREFIGHTING ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT REX,MANAGER - GAS ENGINEERING AND STANDARDS,robert.rex@delmarva.com,410-470-6933 ,410-470-9549,,,,DANIEL A. NORDEN,MANAGER - GAS ENGINEERING AND ASSET PERFORMANCE,410-470-6435,daniel.a.norden@bge.com,"ON DECEMBER 21, 2018, THE FIRE DEPARTMENT CONTACTED BGE AT 06:28 TO REQUEST ASSISTANCE DUE TO A FIRE AT THE DWELLING OF 3377 CRUMPTON S IN LAUREL, MD. A BGE GAS MECHANIC WAS IMMEDIATELY DISPATCHED TO THE PREMISE. HE ARRIVED AT 6:59AM, 31 MINUTES AFTER THE INITIAL CALL. THE DWELLING WAS ON FIRE, ENGULFED IN FLAMES, AND THE MECHANIC WAS UNABLE TO GET INTO THE PREMISE. HE BEGAN CANVASSING THE AREA FOR GAS LEAKS AND NEIGHBORING OCCUPANTS. THE GAS MECHANIC FOUND AN ODOR AT 3379 CRUMPTON S.  THE PREMISES WAS EVACUATED WITH NO KNOWN INJURIES AT THE TIME. A GAS CONSTRUCTION MAINTENANCE AND REPAIR CREW WAS DISPATCHED TO THE SCENE AND TURNED OFF THE GAS AT THE RISER FOR BOTH DWELLINGS. THE FIRE DEPARTMENT WAS ON SITE WITH THE INCIDENT COMMAND EN ROUTE AT THE TIME. INVESTIGATORS WERE UNABLE TO DETERMINE THE SOURCE OF THE GAS LEAK OR THE SOURCE OF IGNITION DUE TO THE EXTENSIVE DAMAGE IN THE HOME FROM THE FIRE AND THE RESULTANT WATER DAMAGE FROM FIREFIGHTING ACTIVITIES."
1/21/2019,2018,20190009,31519,ORIGINAL FINAL,32013,AMERIGAS PROPANE LP,CA,95669,38.48131,-120.84966,,,,,,,,,,12/20/2018 10:43,1233682,,PROPANE GAS,,387,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,12/20/2018 9:44,,,,12/20/2018 10:20,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2513,MECHANICAL PUNCTURE,4,0.5,,,,,,,,CLASS 1 LOCATION,2500,150,325,0,,,13,,2988,0,0,80,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,TELECOMMUNICATIONS,YES,834600452,USA NORTH,UTILITY OWNER,NO,NO,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID HEDRICK,PIPELINE MANAGER,david.hedrick@amerigas.com,2159704159,8663845120,,,,DAVID HEDRICK,PIPELINE MANAGER,2159704159,david.hedrick@amerigas.com,"EXCAVATION CONTRACTOR REPORTED THE INTENT TO EXCAVATE THROUGH THE STATE ONE CALL REPORTING SYSTEM.  AMERIGAS MANAGER INFORMED THE EXCAVATION CONTRACTOR THAT AMERIGAS UTILITIES WERE IN THE AREA OF THE PROPOSED EXCAVATION BUT EXACT MARKING OF THE UTILITY WAS NOT POSSIBLE DUE TO LACK OF TRACER WIRE.  AMERIGAS MANAGER ALSO STATED AN UNDERSTANDING, BASED ON PRIOR EXPERIENCE THAT CONTRACTOR'S EXCAVATORS DID NOT GO VERY DEEP AND ALERTED CONTRACTOR THAT LINES SHOULD BE BURIED APPROXIMATELY 12"".   NO FURTHER COMMUNICATION WAS RECEIVED FROM EXCAVATION CONTRACTOR FOLLOWING REPORT OF UTILITY PRESENCE.        EXCAVATING CONTRACTOR APPEARS TO HAVE BEEN OPERATING A TRENCHER AT A DEPTH OF APPROXIMATELY 12+ "" IN THE AREA AND WITHIN INCHES OF MARKED UTILITIES.  TRENCHER CHAIN APPEARS TO HAVE STRUCK THE FAR SIDE OF THE AMERIGAS PLASTIC PIPELINE AND PULLED IT UPWARD TEARING THE PIPE.  EXCAVATING CONTRACTOR WAS BURNED AND GROUND TRANSPORTED TO LOCAL HOSPITAL WHERE HE WAS TREATED AND RELEASED.  NOTIFICATION TO THE NATIONAL RESPONSE CENTER WAS NOT REQUIRED SINCE THERE WAS NO IN-PATIENT HOSPITALIZATION."
1/15/2019,2018,20190007,32169,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,TX,79045,34.828607,-102.370766,,,,,,,,,,12/15/2018 18:17,1233114,,NATURAL GAS,,3708,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,12/15/2018 16:10,,,,12/15/2018 16:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,BLOWING RELIEF VALVE.,CLASS 3 LOCATION,3500,340907,2000,0,,,5600,,352007,0,0,0,,,,,200,200,240,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CULP,COMPLIANCE MANAGER,mike.culp@atmosenergy.com,806-798-4440,806-798-4495,,,,MIKE CULP,COMPLIANCE MANAGER,806-798-4440,mike.culp@atmosenergy.com,"ON DECEMBER 15, 2018 AT APPROXIMATELY 16:10, ATMOS RECEIVED A CALL FROM FIRE OFFICIALS STATING THAT A TRUCK HAD HIT A METER STATION AND THAT GAS WAS BLOWING.  THE TRUCK HAD BEEN TRAVELING AT A HIGH RATE OF SPEED IN REVERSE AND WENT THROUGH A FENCE AND BUILDING BEFORE BECOMING LODGED ON TOP THE HEREFORD CITY GATE STATION.  AN ATMOS EMPLOYEE ARRIVED ON THE SCENE AT 16:25.  VALVES WERE OPERATED TO ISOLATE AND STOP FLOW OF GAS AT THE CITY GATE STATION.  EMERGENCY OFFICIALS WERE THEN ABLE TO REMOVE AND TRANSPORT THE DRIVER TO THE HOSPITAL.    DAMAGE ESTIMATES AND GAS LOSS CALCULATIONS ARE PENDING. FINAL REPAIRS TO THE AFFECTED GAS FACILITY ARE NOT COMPLETE. UPDATES TO THIS REPORT WILL BE COMPLETED ONCE REPAIRS ARE FINAL.     1ST NRC CALL ON 12-15-2018, #1233114. 2ND NRC CALL ON 12-17-2018, #1233290.     INJURED INDIVIDUAL WAS HOSPITALIZED OVERNIGHT. NO FURTHER UPDATES HAVE BEEN PROVIDED.     AS OF 3-7-2019 NO INFORMATION ON INDIVIDUAL INVOLVED IN THIS INCIDENT DRIVING THE TRUCK THAT HIT THE ATMOS ENERGY TOWN BORDER STATION HAS BEEN RECEIVED BY ATMOS.  UPDATES WERE MADE TO PART - A REGARDING TOTAL MCF'S LOST, PART D REGARDING SUBPART #2 DAMAGES/REPAIR COSTS BOTH PRIVATE AND ATMOS ENERGY PROPERTIES AND YEAR/DATE CORRECTION TO PART -H.    THE HEREFORD CITY GATE INVOLVED WITH THIS INCIDENT HAS BE COMPLETELY REBUILT AND WAS PUT BACK INTO FULL FLOW PRODUCTION ON 5-17-2019.  PLEASE BE ADVISED THAT THIS IS THE FINAL SUPPLEMENTAL REPORT, PER MIKE CULP UPDATED ON 5-22-2019 INTO PHMSHA WEBSITE."
01-10-2019,2018,20190005,32625,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,31401,32.07746361,-81.080208,,,,,,,,,,12/13/2018 15:15,1232909,,NATURAL GAS,,175.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/13/2018 14:20,,,,12/13/2018 14:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,840,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2007,,,,,,8,API 5L,MAVERICK STEEL,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,0.1,2,,,,,,,,CLASS 3 LOCATION,0,1667000,5000,376500,CNG COSTS RELATED TO KEEPING CUSTOMERS IN SERVICE.,,724,,2049224,2,0,15,,,,,110,125,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,DRILLING,SITE DEVELOPMENT,NO,,,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,9,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,rslagle@southernco.com,404-584-4910,,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,404-584-4910,rslagle@southernco.com,"AT APPROXIMATELY 13:57 ON DECEMBER 13, 2018 ATLANTA GAS LIGHT COMPANY (AGLC) RECEIVED TELEPHONIC NOTICE FROM THE SAVANNAH FIRE DEPARTMENT INDICATING THAT DAMAGE HAD OCCURRED TO AGLC NATURAL GAS FACILITIES IN THE AREA OF 100 GENERAL MCINTOSH BLVD IN SAVANNAH, GA.    SHORTLY AFTER ARRIVAL TO THE SITE, AGLC CREWS DETERMINED DAMAGE HAD OCCURRED TO A 125 PSIG 8-INCH STEEL MAIN THAT CROSSES THE SAVANNAH RIVER SUPPLYING CUSTOMERS TO HUTCHISON ISLAND.  THE DAMAGED WAS FOUND TO OCCUR ON THE WEST LAND SIDE OF THE RIVER.  TO STOP THE FLOW OF GAS AT THE DAMAGE, A NEARBY VALVE WAS TURNED OFF WHICH CAUSED A TOTAL OF SEVENTEEN CUSTOMERS TO LOSE NATURAL GAS SERVICE FOR APPROXIMATELY 9 HOURS.    THE EXCAVATOR RESPONSIBLE FOR THE DAMAGE WAS DRILLING FOR PILINGS AS PART OF A SITE DEVELOPMENT PROJECT IN THE AREA.  THERE WAS NO VALID LOCATE REQUEST AT THE TIME OF EXCAVATION.  THE MOST RECENT LOCATE REQUEST FOR THE AREA OF THE DAMAGE BY THE EXCAVATOR WAS RECEIVED BY AGLC ON AUGUST 23, 2018.  AS A NORMAL LOCATE REQUEST IN GEORGIA IS VALID FOR THIRTY (30) DAYS, THIS REQUEST WAS VALID UNTIL SEPTEMBER 22, 2018.      AS THE PIPELINE IS STILL SHUT DOWN PENDING REPAIR OR REPLACEMENT, CUSTOMERS WHO LOST NATURAL GAS SERVICE DUE TO THE DAMAGE, ARE BEING PROVIDED SERVICE BY A COMPRESSED NATURAL GAS TANKER THAT HAS BEEN PLACED ON THE ISLAND.    PIPELINE THAT WAS DAMAGED WAS REPLACED WITH A NEW 8-INCH STEEL PIPELINE.  NATURAL GAS WAS RESTORED TO CUSTOMERS ON THE ISLAND ON MAY 15, 2019.  DURING THE PIPELINE SHUTDOWN, CUSTOMERS WERE PROVIDED SERVICE BY COMPRESSED NATURAL GAS FACILITIES THAT WERE PLACED ON THE ISLAND.    ADDITIONAL NRC REPORT NUMBER 1232992 WAS CREATED FOR THE SAME EVENT AFTER A 48-HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
01-10-2019,2018,20190006,31470,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60030,42.310703,-88.14511,,,,,,,,,,12-11-2018 13:21,1232655,,NATURAL GAS,,2518,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-10-2018 10:07,,,,12-10-2018 09:38,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1971,,,,,,8.625,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.203,,,,,,,MECHANICAL PUNCTURE,1,2,,,,,,,,CLASS 3 LOCATION,0,113165,9828,0,,,9065,,132058,0,0,0,,,,,148,150,155,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,2701913,ILLINOIS ONE CALL - JULIE,CONTRACT LOCATOR,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,6303882316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,6303882316,lquezad@southernco.com,"THIS IS A RURAL LOCATION.  UNMARKED 3/4"" SERVICE STUB WAS HIT, PULLING THE TEE FROM A MARKED 8"" STEEL MAIN.  A BYPASS WAS WELDED ON EITHER SIDE OF THE DAMAGED 8"" MAIN TO KEEP GAS FLOWING AND NOT INTERRUPT DOWNSTREAM CUSTOMERS.   THE DAMAGED SECTION WAS ISOLATED AND REPAIRED AND THE BYPASS WAS THEN REMOVED.    NOTE:  THE DAMAGED SECTION OF PIPE IS ACTUALLY IN THE CITY OF ROUND LAKE BUT THE CLOSEST METER TO THIS LOCATION IS THE ADDRESS INDICATED IN PART A.  THE DAMAGED SECTION IS JUST SOUTH OF THE ADDRESS IN SECTION A."
01-07-2019,2018,20190004,31441,ORIGINAL FINAL,11032,SPIRE MISSOURI INC. EAST,MO,63139,38.600054,-90.273915,,,,,,,,,,12-10-2018 16:41,1232577,,NATURAL GAS,,4654,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,8,12-08-2018 20:20,,,,12-08-2018 20:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1949,,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,GRAPHIZIATION,,,,,,CLASS 3 LOCATION,0,0,500,79889,0,,21666,,102055,0,0,18,,,,,12,12,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE ACTIONS OF THE CONTROLLER DID NOT CAUSE OR CONTRIBUTE TO THE INCIDENT. THE CONTROLLER(S) WERE NOT REQUIRED TO TAKE ANY ACTION TO ASSIST.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,4/19/2018,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER OF PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OF OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"IN THE PROCESS OF REPAIRING A LEAKING 12-INCH CAST IRON MAIN, A 12-INCH (AXIAL) BY 2-INCH (CIRCUMFERENTIAL) SECTION OF PIPE BROKE OUT FROM THE MAIN.  THE SECTION OF FAILED PIPE WAS ISOLATED BY A VALVE AND A CONTROL FITTING TO MAKE THE AREA GAS SAFE.  RESIDENTS WHO WERE EVACUATED WERE ALLOWED TO RETURN AND GAS SERVICE WAS RESTORED TO THE CUSTOMERS WHO LOST GAS SERVICE.  A 10-FOOT SECTION OF CAST IRON MAIN WAS LATER REPLACED WITH 12-INCH STEEL PIPE TO MAKE THE PERMANENT REPAIR.  THE GAS DISTRIBUTION MAIN WAS RETURNED TO NORMAL SERVICE.     AN UPDATE TO THE NRC WAS MADE ON DECEMBER 13, 2018 AT 13:13.  REPORT NUMBER 1232893."
01-04-2019,2018,20190003,31515,SUPPLEMENTAL FINAL,31632,NORTHWESTERN CORPORATION,MT,59701,46.0052,-112.5157,,,,,,,,,,12-11-2018 10:32,1232639,,NATURAL GAS,,5853,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-07-2018 16:26,,,,12-07-2018 16:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,63,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,12,SCHEDULE 40,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.25,,,,,,,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 3 LOCATION,2400,45585,0,0,N/A,,38796,,86781,0,0,0,,,,,23,50,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS KNOWN THAT THE CONTROLLER WAS NOT INVOLVED IN THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,SITE DEVELOPMENT,NO,,,,,,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEVIN MCCARTHY,DOT COORDINATOR,devin.mccarthy@northwestern.com,406-497-3218,,,,,DEVIN MCCARTHY,DOT COORDINATOR,406-497-3218,devin.mccarthy@northwestern.com,"*UPDATE:  AFTER FURTHER INSPECTION OF THE AREA WHERE THIS INCIDENT OCCURRED, IT WOULD BE APPROPRIATE TO CORRECT THE CLASS LOCATION FROM 1 TO A CLASS 3.      ALSO, WITH FURTHER REVIEW OF THE ROOT CAUSE - NWE HAS CHANGED THE SELECTION TO ""ONE CALL NOTIFICATION PRACTICES NOT SUFFICIENT"".  THE REASON THAT ""EXCAVATION PRACTICES NOT SUFFICIENT"" WAS ORIGINALLY SELECTED WAS DUE TO, IN ADDITION TO THE ONE CALL CENTER NOT BEING CONTACTED, THE CONTRACTOR WAS NOT TO BE DOING ANY WORK IN ANY CONTEXT AT THE LOCATION WHERE THE INCIDENT OCCURRED.  THE WORK BEING DONE WAS COMPLETELY OUT OF THE SCOPE OF THE PROJECT AND NO WORK SHOULD HAVE BEEN BEING DONE WHEN THE LINE WAS HIT.  THIS IS A RECLAMATION PROJECTED THAT IS BEING LED BY THE STATE OF MONTANA.  ___________________________________________________________________________________________________    *NO CHANGE IN REPORT - SHOULD HAVE BEEN MARKED AS ""FINAL"" REPORT IN ORIGINAL REPORT -     EVENT OCCURRED ON DECEMBER 7, 2018  NORTHWESTERN ENERGY ORIGINAL REPORT WAS MADE TO THE NRC ON DECEMBER 11, 2018.  THIS IS THE DATE WHEN CONFIRMED DISCOVERY WAS MADE THAT THE LOSS OF NATURAL GAS EXCEEDED 3 MILLION CUBIC FEET.       THE 48 HOUR UPDATE WAS MADE ON DECEMBER 13, 2018.  TWO ADDITIONS WERE GIVEN IN THE 48 HOUR UPDATE:  THE AMOUNT OF GAS LOST WAS INCORRECTLY REPORTED - CORRECT AMOUNT WAS 5,853 MCF (5,853,000 CUBIC FEET).  THE OTHER UPDATE WAS TO INCLUDE THE CONTRACTOR INVOLVED IN THE INCIDENT - M.K. WEEDEN.  THE NRC REPORT NUMBER FOR THIS UPDATE IS INCIDENT REPORT # 1232850.    NO INJURIES, DEATHS, OR EVACUATIONS OCCURRED WITH THIS INCIDENT.  NO LOCATE TICKET WAS SUBMITTED BY THE EXCAVATING PARTY WHEN THIS WORK WAS BEING DONE.      16:26 MST M.K. WEEDEN HIT A 12-INCH STEEL GAS MAIN LOCATED NEAR THE INTERSECTION OF FARRELL AND TEXAS AVE. WITH AN EXCAVATOR.  THE LINE WAS AN INTERMEDIATE PRESSURE LINE OPERATING AT 50 PSIG.    16:45 MST NORTHWESTERN WAS NOTIFIED BY THE CONTRACTOR THAT A NWE GAS LINE WAS HIT NEAR THE INTERSECTION OF FARRELL AND TEXAS AVE.    EMERGENCY RESPONSE WAS NOTIFIED AND NORTHWESTERN ENERGY PERSONNEL WAS DISPATCH TO EVALUATE THE HIT LINE FROM A SAFE DISTANCE.  ADDITIONAL RESOURCES WERE CONTACTED TO ASSIST WITH THE ASSESSMENT OF DAMAGES AND TRAFFIC CONTROL.  EMERGENCY RESPONSE PERSONNEL WAS ALSO ONSITE TO ASSIST.    17:00 MST  NORTHWESTERN ENERGY WITH OTHER PERSONNEL CREATED A 360 DEGREE ZONE AROUND THE LOCATION OF THE HIT LINE AND WAS MONITORING THE GAS LEVELS TO CREATE A SAFE ZONE.  CONTINUOUS AIR MONITORING WAS DONE UNTIL THE FLOW OF GAS WAS SHUT DOWN.        17:10 MST  DUE TO THE SIZE OF THE LINE, NORTHWESTERN ENERGY NEEDED FURTHER ASSISTANCE BY OUR GAS TRANSMISSION DEPARTMENT WITH EQUIPMENT AND MATERIALS TO MAKE THE REPAIR.    17:30 MST  MORE NWE PERSONNEL ARRIVED ON SITE AND FURTHER EVALUATION WAS CONDUCTED TO FINALIZE THE SAFEST AND BEST WAY TO CORRECT THE SITUATION.      03:45 MST  THE FLOW OF GAS WAS SHUT DOWN BY INSERTING STOPPER.  WITH FURTHER INVESTIGATION OF THE PIPE ONCE SAFE, IT WAS FOUND THAT THE DAMAGE BY THE EXCAVATOR BUCKET CREATED TWO PUNCTURES HOLES IN THE PIPE. ONE OF THE PUNCTURES WAS MEASURED AT 3 INCHES BY 2 INCHES.  THE SECOND MEASURED AT 4 INCHES BY 3 INCHES.      8:15 MST  REPAIRS WERE COMPLETED ON DECEMBER 8TH AND PIPE LINE WAS PLACED BACK IN SERVICE."
