REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
01-03-2019,2018,20190002,32825,SUPPLEMENTAL FINAL,18104,CPS ENERGY,TX,78250,29.51632,-98.68695,,,,,,,,,,12-05-2018 20:27,1232135,,NATURAL GAS,,120,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,7,12-05-2018 18:02,,,,12-05-2018 18:51,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1980,,,,,,1.315,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3350,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,67500,0,2000,0,,,534,,70034,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,PIPE,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1980,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL FUENTES,DIRECTOR GAS OPERATIONS AND CONSTRUCTION,mrfuentes@cpsenergy.com,2102191309,,,,,MICHAEL FUENTES,DIRECTOR OF GAS OPERATIONS AND CONSTRUCTION,2102191309,mrfuentes@cpsenergy.com,"THE SAN ANTONIO POLICE DEPARTMENT REPORT STATED THAT THERE WERE THREE RESIDENTS AT HOME WHEN AN EXPLOSION OCCURRED IN BETWEEN TWO BATHROOMS NEAR THE MASTER BEDROOM.  THE RESIDENTS WERE TRANSPORTED TO THE HOSPITAL FOR OBSERVATION AND ONE RESIDENT WAS ADMITTED FOR FURTHER EVALUATION.    CPS ENERGY GAS TROUBLEMAN CONDUCTED AN OUTSIDE LEAK INVESTIGATION AND FOUND GAS READS UNDER THE SLAB, IN THE YARD, INSIDE TWO OTHER HOMES, AND IN THE YARDS OF TWO ADDITIONAL PROPERTIES.  CPS ENERGY CREWS FOUND THE PRIMARY CAUSE OF THE GAS MIGRATION TO BE A GAS LEAK ON A CRACKED POLYETHYLENE BUTT FUSE NEAR THE SERVICE TAP ON THE 1"" GAS SERVICE SERVING 9646 SOUTH BEND (ADDRESS OF INCIDENT).  A SECONDARY GAS LEAK WAS ALSO FOUND AT THE RISER OF A 1"" GAS SERVICE SERVING THE HOME NEXT DOOR TO THE INCIDENT (9642 SOUTH BEND).      CPS ENERGY LEAK SURVEYED THE SURROUNDING AREA INCLUDING THE 2K GRID MAP THAT IS ON THE LEAK SURVEY CYCLE.    CPS ENERGY HAD EXTERNAL TESTING CONDUCTED AND THE CONCLUSION WAS THAT THE PIPE MATERIAL WAS FIT FOR SERVICE SUPPORTING THE PRIMARY CAUSE AS A FUSION CONNECTION FAILURE."
01-03-2019,2018,20190001,31425,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75181,32.70225,-96.55512,,,,,,,,,,12-06-2018 11:01,1232169,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-04-2018 21:43,,,,12-04-2018 22:14,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1998,,,,,,,,,STEEL,,,,0.218,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.2,0.2,,CLASS 2 LOCATION,0,50000,40000,0,,,40,,90040,1,0,14,,,,,110,110,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELIZABETH DELGADO,OPERATIONS MANAGER,elizabeth.delgado@atmosenergy.com,972-485-6256,972-485-6267,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC NO. 1232365    ON DECEMBER 4, 2018, AT 21:43, EMERGENCY RESPONDERS NOTIFIED ATMOS ENERGY THAT A THIRD PARTY VEHICLE FAILED TO STOP AND DROVE INTO THE ATMOS REGULATOR STATION AT I-20 AND LUMLEY ROAD IN MESQUITE, TX.  AT 22:14, ATMOS ENERGY PERSONNEL ARRIVED ONSITE AND FOUND THAT THE VEHICLE HAD DAMAGED THE TEST T FITTING CAUSING A RELEASE OF GAS.  IN ADDITION, EXTENSIVE DAMAGE WAS DONE TO THE REGULATOR STATION AND FENCING SURROUNDING THE STATION.  THE LEAK WAS ELIMINATED BY TURNING THE REGULATOR STATION OFF.  CNG WAS SET UP TO RESTORE SERVICE TO AFFECTED CUSTOMERS, WHICH WAS COMPLETED BY 17:00 ON DECEMBER 5, 2018.  REPAIRS WERE COMPLETED AND THE NEW STATION WAS PUT IN SERVICE AT APPROXIMATELY 22:00 ON DECEMBER 12, 2018."
12/31/2018,2018,20180127,31415,ORIGINAL FINAL,11032,SPIRE MISSOURI INC. EAST,MO,63110,38.607848,-90.246456,,,,,,,,,,12-03-2018 15:05,1231941,,NATURAL GAS,,20657,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-02-2018 21:45,,,,12-02-2018 22:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1957,,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,GRAPHITIZATION,,,,,,CLASS 3 LOCATION,0,129246,500,0,,,96166,,225912,0,0,0,,,,,12,12,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROLLER(S) ACTIONS DID NOT RESULT IN ANY ABNORMAL PIPELINE OPERATION OR PRESSURES THAT CAUSED OR CONTRIBUTED TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,4/13/2018,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"WHILE PREPARING TO INSTALL A CLAMP TO REPAIR A LEAKING 12-INCH CAST IRON MAIN, A 22-INCH (AXIAL) BY 3-INCH (CIRCUMFERENTIAL) SECTION OF PIPE BROKE OUT FROM THE MAIN.  THE SECTION OF FAILED PIPE WAS ISOLATED BY A VALVE AND A CONTROL FITTING TO MAKE THE AREA GAS SAFE.  A TEMPORARY GAS FEED WAS INSTALLED TO SUPPLY THE EFFECTED GAS DISTRIBUTION MAIN BEFORE THE PERMANENT REPAIR COULD BE MADE.  A 60-FOOT SECTION OF CAST IRON MAIN WAS REPLACED WITH 8-INCH PLASTIC PIPE TO COMPLETE THE REPAIR.  THE GAS DISTRIBUTION MAIN WAS RETURNED TO NORMAL SERVICE.     AN UPDATE TO THE NRC WAS MADE ON DECEMBER 5, 2018 AT 13:43.  REPORT NUMBER 1232102."
12/28/2018,2018,20180125,32892,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48207,42.342155,-82.998826,,,,,,,,,,11/29/2018 18:48,1231653,,NATURAL GAS,,1735,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/29/2018 17:55,,,,11/29/2018 17:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,300,,YES,,,,,,,YES,BORED/DRILLED,DETROIT RIVER,20,,INVESTOR OWNED,,MAIN,,1995,,,,,,4,API 5L,LTV,STEEL,,OTHER,ELECTRICAL RESISTANCE WELDING,0.237,,,,,,,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,529,141785,131,SUPPORTING COSTS,,4964,,147409,19,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,OTHER,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,ELECTRIC,YES,8225137802,,UTILITY OWNER,YES,YES,YES,40,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORRIE TOWNS,SUPERVISOR OF CODES AND STANDARDS,corrie.towns@dteenergy.com,313-346-2896,,,,,CORRIE TOWNS,SUPERVISOR OF CODES AND STANDARDS,313-346-2896,corrie.towns@dteenergy.com,DTE GAS' DISPATCH WAS INFORMED OF DTE ELECTRIC CONTRACTOR BORED THRU 4 INCH - 50LB STEEL MAIN (1WAY FEED) HIT IN THE MIDDLE OF THE MAIN ON BELLE ISLE KNOCKING OUT THE GAS FOR THE ENTIRE ISLAND.
12/24/2018,2018,20180124,31410,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10025,40.79198,-73.97437,,,,,,,,,,11/25/2018 22:26,1231251,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,50,11/25/2018 16:44,,,,11/25/2018 17:17,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2015,,,,,,6,PE,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,ELECTRIC BURNOUT CAUSED LEAK,,,,,,CLASS 4 LOCATION,250000,5000,38400,500,MATERIALS,,14,,293914,4,0,534,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER-OPERATIONS MANAGER,leono@coned.com,718-319-2310,718-824-2219,,,,NICKOLAS HELLEN,GAS EMERGENCY RESPONSE CENTER-DEPARTMENT MANAGER,718-319-2350,hellenn@coned.com,"ON NOVEMBER 25, 2018, AT 16:44, CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A REPORT FROM THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) OF AN ELECTRICAL FIRE AT 2465 BROADWAY IN MANHATTAN. THE FDNY REPORTED THAT THE FIRE WAS PRODUCING ELEVATED LEVELS OF CARBON MONOXIDE (CO) AND THAT ONSITE FDNY PERSONNEL HAD DETECTED CO IN FRONT OF THE BUILDING, WHICH CONTAINS A LARGE EQUINOX GYM. AT 16:45, CON EDISON'S GERC DISPATCHED A MECHANIC TO THE LOCATION FROM ITS GAS DISTRIBUTION SERVICES (GDS) DEPARTMENT. PRIOR TO THE GDS MECHANIC'S ARRIVAL, THE FDNY EVACUATED AN UNKNOWN NUMBER OF OCCUPANTS FROM BUILDINGS ALONG THE WEST SIDE OF BROADWAY BETWEEN WEST 91ST AND WEST 92ND STREETS DUE TO THE CO CONDITION. THE CON EDISON GDS MECHANIC ARRIVED ON LOCATION AT 17:17 AND BEGAN TO INVESTIGATE. AT 17:34, THE GDS MECHANIC REPORTED A 50% NATURAL GAS READING FIVE FEET FROM THE FOUNDATION WALL OF THE BUILDING AT 2465 BROADWAY. THERE WAS NO ACCESS INTO THE BUILDING AT THAT TIME DUE TO THE CO CONDITION. A MULTIPLE RESOURCE RESPONSE EVENT (CODE MURRE) WAS THEN INITIATED BY CON EDISON DUE TO THE COMBINED INVOLVEMENT OF BOTH ELECTRIC AND GAS. ADDITIONAL CON EDISON GAS EMERGENCY RESPONDERS WERE THEN DISPATCHED TO THE LOCATION. AT 18:17, THE GDS MECHANIC REPORTED THAT AN EXPLOSION OCCURRED INSIDE THE EQUINOX GYM, SHATTERING THE BUILDING'S WINDOWS. THE GERC THEN DISPATCHED ADDITIONAL CON EDISON GAS PERSONNEL TO THE LOCATION TO PROVIDE ASSISTANCE. AT 18:34, ONSITE GDS PERSONNEL REPORTED HAVING NO ACCESS TO THE CURB VALVE ON THE GAS SERVICE LINE SUPPLYING 2465 BROADWAY DUE TO UNSAFE CONDITIONS IN THE SIDEWALK AREA RELATED TO AN APPARENT UNDERGROUND ELECTRIC CABLE BURNOUT. BY 20:39, CON EDISON PERSONNEL CLOSED THREE LOW-PRESSURE MAIN VALVES TO ISOLATE THE AREA, WHICH INTERRUPTED GAS SERVICE TO NINE BUILDINGS AND 538 CUSTOMERS. IN ADDITION, CON EDISON ELECTRIC OPERATIONS PERSONNEL DE-ENERGIZED THE ELECTRIC SUPPLY ON THE WEST SIDE OF BROADWAY BETWEEN WEST 91ST AND WEST 92ND STREETS, AND CONFIRMED THAT AN UNDERGROUND ELECTRIC CABLE BURNOUT HAD OCCURRED IN THE AREA IN FRONT OF 2465 BROADWAY.AT 21:47, CON EDISON PERSONNEL REPORTED, PER THE ONSITE FDNY BATTALION CHIEF,THAT A SUSPECTED NATURAL GAS IGNITION HAD OCCURRED INSIDE OF THE EQUINOX GYM. THE FDNY ALSO REPORTED DETECTING 3.5 PERCENT NATURAL GAS-IN-AIR (70 PERCENT OF THE LOWER EXPLOSIVE LIMIT) INSIDE THE BUILDING'S BASEMENT STAIRCASE PRIOR TO THE EXPLOSION.CON EDISON GDS PERSONNEL THEN GAINED ACCESS TO THE BUILDING AND DETECTED 0.2 PERCENT NATURAL GAS-IN-AIR AT THE FOUNDATION WALL IN THE BASEMENT IN THE VICINITY OF THE GAS METER, WHICH QUICKLY VENTED TO 0 PERCENT.THE GAS PIPING INSIDE THE BASEMENT AT THE GAS METER WAS FOUND INTACT.  BY 22:45, THE FDNY TERMINATED ALL EVACUATIONS EXCEPT FOR THE AFFECTED BUILDING AT 2465 BROADWAY. THE AREA IS SUPPLIED BY AN 8-INCH AND 6-INCH LOW-PRESSURE POLYETHYLENE (LPPE) GAS MAIN, WITH A 4-INCH LPPE GAS SERVICE SUPPLYING THE BUILDING AT 2465 BROADWAY.CON EDISON CHECKED ODORANT LEVELS AND DISTRIBUTION SYSTEM PRESSURE SUPPLYING THE AREA AFTER THE INCIDENT AND FOUND BOTH TO BE WITHIN ACCEPTABLE RANGES. ON NOVEMBER 26, 2018, AT 10:56, A BASEBALL-SIZED HOLE WAS FOUND IN THE 6-INCH LPPE GAS MAIN IN FRONT OF 2465 BROADWAY. THE HOLE APPEARED TO HAVE BEEN CREATED BY THE ELECTRIC CABLE BURNOUT THAT HAD OCCURRED IN THAT AREA. THE AFFECTED SECTION OF 6-INCH LPPE GAS MAIN WAS CUT OUT AND CAPPED, AND THE THREE CLOSED MAIN VALVES WERE RE-OPENED, RESTORING GAS SUPPLY IN THE AFFECTED AREA.SUBSEQUENT LEAK SURVEYS CONDUCTED IN THE AREA IDENTIFIED TWO GAS LEAK (A TYPE 1 LEAK IN FRONT OF 256 WEST 92ND STREET AND A TYPE 3 LEAK IN FRONT OF 251 WEST 92ND STREET).CON EDISON PINPOINTED AND REPAIRED BOTH LEAKS. AS A RESULT OF THE EXPLOSION, ONE CON EDISON EMPLOYEE WAS TAKEN TO MT. SINAI MEDICAL CENTER, WHERE HE WAS EVALUATED AND RELEASED. NO OTHER INJURIES WERE REPORTED.MULTIPLE MEDIA OUTLETS AND AGENCIES WERE ON LOCATION.NYSPSC, NYCDEP,AND USDOT WERE NOTIFIED."
12/21/2018,2018,20180122,31475,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,8648,40.24815,-74.73595,,,,,,,,,,11/26/2018 16:59,1231342,,NATURAL GAS,,10,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,10,11/24/2018 16:30,,,,11/24/2018 16:37,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2018,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,HOMEOWNER INDUCED LEAK,,,,,,CLASS 4 LOCATION,300000,0,152,3000,NONE NOTED,,50,,303202,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,HOMEOWNER INDUCED RELEASE OF GAS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROGER GUNNELS,PRINCIPLE REGULATORY SPECIALIST QAQC,roger.gunnels@pseg.com,973-213-2474,,,,,CHRISTOPHER LAROSSA,MANAGER REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.larossa@pseg.com,"ON SATURDAY, NOVEMBER 24, 2018, AT APPROXIMATELY 4:30 PM BURLINGTON DISPATCH RECEIVED A CALL FROM THE LAWRENCE FIRE DEPARTMENT TO REPORT A HOUSE EXPLOSION AT 749 TRUMBULL AVENUE IN LAWRENCE. PSE&G PERSONNEL WERE PROMPTLY DISPATCHED TO THE SCENE. UPON ARRIVAL THE ACTUAL LOCATION WAS VERIFIED AS 743 TRUMBULL AVENUE. GAS WAS SHUT OFF AT CURB VALVE FOR 743 TRUMBULL AVENUE AND THE ADJACENT HOMES, 741 AND 745. AFTER THE EXPLOSION THE HOUSE WAS FULLY ENGULFED IN FLAMES AND SUSTAINED SEVERE DAMAGE. THE TWO ADJACENT HOUSES SUSTAINED MINOR FIRE DAMAGE. THERE WERE TWO INJURIES, ONE REQUIRING INPATIENT HOSPITALIZATION. INITIAL REPORTS FROM THE POLICE DEPARTMENT INDICATED THAT THE HOMEOWNER MAY HAVE BEEN WORKING ON THE HEATING SYSTEM AT THE TIME OF THE INCIDENT. SUBSEQUENT ONSITE INVESTIGATION DETERMINED THAT A PLUG ON THE SERVICE TEE INSIDE THE BASEMENT HAD BEEN MECHANICALLY REMOVED AND THE OPEN SERVICE TEE WAS THE SOURCE OF THE GAS LEAK. THE SERVICE WAS PRESSURE TESTED ON 11/25/18 AT 10PSI FOR 5 MINUTES AND SHOWED NO SIGNS OF LEAKAGE. THE SERVICE WAS PRESSURE TESTED AGAIN ON 12/3/18 AT 55 PSI FOR 5 MINUTES AND SHOWED NO SIGNS OF LEAKAGE. THE INVESTIGATION IS ONGOING WITH NO UPDATES AT THIS TIME."
12/23/2018,2018,20180123,32262,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93036-0000,34.242078,-119.157956,,,,,,,,,,11/26/2018 8:14,1231360,,NATURAL GAS,,139,,NO,,,,,,0,YES,0,0,0,0,3,3,YES,,,,,YES,12,11/24/2018 17:41,,,,11/24/2018 8:51,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,34,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1969,,,,,,2,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,500000,38963,200,0,,,834,,539997,0,0,1,,,,,45,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,AXIAL CRACK ON UNDERSIDE OF MAIN WITH TREE ROUTE IN VICINITY,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ahughes@semprautilities.com,9496972539,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,6268934536,kle2@semprautilities.com,"ON SATURDAY, NOVEMBER 24, 2018, SOCALGAS WAS NOTIFIED BY VENTURA COUNTY FIRE DEPARTMENT (VENTURA COUNTY FIRE) OF A STRUCTURE FIRE AND EXPLOSION AT 493 LEMAR AVE, OXNARD.  THE CAUSE OF THE INCIDENT IS UNKNOWN; INITIAL INFORMATION PROVIDED BY VENTURA COUNTY FIRE SUGGESTED POSSIBLE PROPANE INVOLVEMENT.  THERE WERE THREE INJURIES THAT WERE TRANSPORTED TO LOCAL HOSPITAL AS A RESULT OF THIS INCIDENT.  DAMAGES ASSOCIATED WITH THIS INCIDENT EXCEEDS $50,000.      ALTHOUGH THE GAS METER ASSEMBLY (MSA) DID NOT SUSTAIN DAMAGE FROM THE FIRE, VENTURA COUNTY FIRE REQUESTED THE SERVICE BE ABANDONED DUE TO EXTENSIVE PROPERTY DAMAGE AND THE POTENTIAL OF THE WEAKENED STRUCTURE FALLING ONTO THE MSA.  LATER ON NOVEMBER 24, 2018, ONCE THE AREA AROUND THE INCIDENT WAS SAFE AND ACCESSIBLE, A SOCALGAS CREW BEGAN ABANDONING THE SERVICE.  IN THE PROCESS, THE CREW FOUND A SMALL LEAK AT THE SERVICE-TO-MAIN-CONNECTION (SMC), WHICH IS LOCATED ACROSS THE STREET (CORTEZ STREET).  THE CREW THEN PROCEEDED TO CONDUCT LEAK SURVEY AND BAR HOLE SURVEY OF THE GENERAL AREA.  THROUGH THESE ACTIVITIES, THE CREW LOCATED A SECOND LEAK ON A 2-INCH PLASTIC MAIN INSTALLED UNDER LEMAR AVENUE.  THE CREW ISOLATED APPROXIMATELY 100 FEET OF THE MAIN TO CUT-OFF SUPPLY TO THAT PORTION OF THE MAIN.     ON MONDAY, NOVEMBER 26, 2018, PIPELINE SAFETY, COMPLIANCE AND EMERGENCY MANAGEMENT DEPARTMENT FROM SOCALGAS BECAME AWARE THAT NATURAL GAS INDICATIONS WERE IDENTIFIED NEAR THE INCIDENT.  ALTHOUGH THE INCIDENT REMAINS UNDER INVESTIGATION AND NO CAUSE HAS BEEN DETERMINED, A PIPELINE SAFETY, COMPLIANCE AND EMERGENCY MANAGEMENT REPRESENTATIVE NOTIFIED THE DEPARTMENT OF TRANSPORTATION AND REPORTED THE INCIDENT TO THE CPUC.  INVESTIGATION INTO THE CAUSE OF THE INCIDENT IS ONGOING.        TENTATIVELY, SOCALGAS IS COORDINATING WITH VARIOUS PARTIES INVOLVED TO CONDUCT A PRESSURE TEST OF THE HOUSELINE ON JANUARY 11, 2019, AND AN INSPECTION OF THE SOCALGAS COMPONENTS ON JANUARY 18, 2019.         FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536      UPDATE 2/21/19:    ON 1-11-2019, A SITE INSPECTION WAS CONDUCTED AT THE ADDRESS IN QUESTION.  HA NGUYEN FROM CPUC WAS PRESENT.  EXPERTS REPRESENTING THE HOME INSURANCE AND SOCALGAS WERE PRESENT.  A PRESSURE TEST OF THE HOUSELINE WAS CONDUCTED.  DURING THE TEST, A BREACH WAS FOUND NEAR THE WALL FURNACE AT THE HOUSELINE.  A CRACK ON A NIPPLE AND ELBOW OF THE HOUSELINE WAS FOUND.  EXPERTS REMOVED THAT PART OF THE HOUSELINE AND RETESTED THE REMAINING HOUSELINE.  A COUPLE OF OTHER LEAKS WERE FOUND:  ONE AT THE METER SET ASSEMBLY AT A UNION FITTING.  ANOTHER LEAK WAS FOUND AT A LINE VALVE LOCATED IN THE GARAGE.  AFTER THE RETEST OF HOUSELINE TEST, WE DISCUSSED THE NEXT PHASE OF INSPECTING THE MAIN LINE SET FOR 1-18-2019.      ON 1-18-2019, ANOTHER SITE INSPECTION WAS CONDUCTED TO EXAMINE THE GAS MAIN PIPE.  ESI HOSTED THE SITE INSPECTION IN IRVINE.  ALL EXPERTS WERE PRESENT, INCLUDING DURGA SHRESTHA FROM THE CPUC.  PHOTOS WERE TAKEN BY ALL PARTIES, INCLUDING DIGITALLY MAGNIFIED IMAGES OF THE PIPE SURFACE.  DISCUSSION OF FUTURE TESTING WERE PENDING.      ON 2-14-2019, ANOTHER SITE INSPECTION WAS CONDUCTED TO EXAMINE THE HOUSE'S CONCRETE FOUNDATION.  ALL EXPERTS WERE PRESENT, INCLUDING HA NGUYEN FROM THE CPUC.  ARRANGEMENTS HAVE BEEN MADE TO PERFORM ADDITIONAL TESTING ON THE PIPE ON 3/26/19; CPUC IS AWARE.      06-05-2019 UPDATE: - THE SECTION OF MAIN WAS INSPECTED ON 3/26/2019 AT A 3RD PARTY LABORATORY (VOLLMER GRAY LABORATORIES IN SIGNAL HILLS, CA). SAMPLE WAS VISUALLY INSPECTED, PRESSURE TESTED AND BEND BACK TESTED.  THE IDENTIFIED LEAK CAUSE WAS EXCESSIVE STRESS, OTHER THAN PRESSURE (POINT LOAD), IN THE VICINITY OF UNDERGROUND TREE ROOTS.  AFTER PERFORMING INVESTIGATIONS, SOCALGAS CONCLUDES THAT THE CAUSE OF THE EXPLOSION IS UNDETERMINED."
12/20/2018,2018,20180121,31957,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75061,32.82089613,-97.02651041,,,,,,,,,,11/20/2018 15:49,1230923,,NATURAL GAS,,416.06,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/20/2018 13:10,,,,11/20/2018 13:57,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,DISTRIBUTION/TRANSMISSION LINE,1979,,,,,,,,,STEEL,,OTHER,STRAIGHT SEAM,0.25,,,,,,,MECHANICAL PUNCTURE,1.5,0.1,,,,,,,,CLASS 3 LOCATION,0,45000,8793,0,,,2158,,55951,0,0,0,,,,,285,300,325,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SITE DEVELOPMENT,NO,,,,,,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD VALLE,OPERATIONS SUPERVISOR,richard.valle@atmosenergy.com,469-261-2140,,,,,ERIK REYNOLDS,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2726,erik.reynolds@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1231039    ON NOVEMBER 20, 2018, A 3RD PARTY CONTRACTOR WAS MOVING DIRT OFF OF ATMOS ENERGY'S ROW TO USE AS FILL DIRT FOR A CONCRETE PROJECT NEARBY.  ATMOS ENERGY HAD RECEIVED A LOCATE TICKET FROM A DIFFERENT CONTRACTOR THAT INCLUDED THE AREA WHERE THE DAMAGE OCCURRED AND THE SCOPE OF THE TICKET WAS MARKED PROPERLY.  HOWEVER, THE CONTRACTOR THAT CAUSED THE DAMAGE DID NOT REQUEST A LOCATE FOR THE EXCAVATION THAT RESULTED IN THIS INCIDENT.  THIS ROW CONTAINS A HIGH PRESSURE DISTRIBUTION 16 INCH PIPELINE WITH OPERATING PRESSURE OF APPROX. 300 POUNDS.  THE CONTRACTOR'S EMPLOYEE OPERATING THE BOBCAT SKID STEER WITHIN THE MARKED TOLERANCE ZONE HIT THE ATMOS ENERGY C-16 PIPELINE WITH THE BUCKET TOOTH AND DAMAGED THE LINE, WHICH RESULTED IN AN INDENTION IN THE PIPE WITH A SMALL CRACK WITHIN THE INDENTION WHERE GAS WAS RELEASED.  THE CONTRACTOR NOTIFIED ATMOS ENERGY OF THE INCIDENT AT 13:10, AND ATMOS CREWS ARRIVED AT THE SITE AT 13:57.  A PERMANENT REPAIR WAS MADE ON NOVEMBER 29 BY INSTALLING 5' OF 16"" STEEL PIPE."
12/19/2018,2018,20180120,31397,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94945,38.120566,-122.579743,,,,,,,,,,11/19/2018 23:22,1230868,,NATURAL GAS,,1330,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,16,11/19/2018 14:04,,,,11/19/2018 14:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,49,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1990,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,50000,0,0,0,,,4000,,54000,1,0,15,,,,,50,50,56,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,TELECOMMUNICATIONS,YES,831002460,N/A,UTILITY OWNER,YES,NO,YES,21,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,PROGRAM MANAGER,e1bo@pge.com,,,,,,SUSIE RICHMOND,MANAGER OF GAS OPERATIONS COMPLIANCE AND RISK,925-328-5776,gsr8@pge.com,"ON MONDAY, NOVEMBER 19, 2018 AT 14:04 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG IN AT 104 SOMERSET DR, IN THE CITY OF NOVATO. A THIRD PARTY CONTRACTOR, FIBERCO, STRUCK A 4"" DISTRIBUTION PLASTIC MAIN WHILE DIRECTIONAL BORING CAUSING A GAS RELEASE. THERE WAS A VALID USA TICKET (X831002460) AND THE LOCATOR FAILED TO MARK THE 4"" PLASTIC GAS MAIN. THE REPAIR CREW ARRIVED ON-SITE AT 14:20 HOURS AND STOPPED THE FLOW OF GAS BY CLOSING TWO VALVES AND SQUEEZING A 6"" STEEL MAIN BY 19:15 HOURS. SERVICE WAS IMPACTED TO 16 GAS CUSTOMERS. REPAIRS WERE COMPLETED ON 11/20/18 AT 15:30 HOURS. FIRE DEPARTMENT WAS REPORTED ONSITE. THERE WERE NO POLICE, INJURIES, FATALITIES, MEDIA OR IGNITION ASSOCIATED WITH THIS INCIDENT. THE INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE ESTIMATED PROPERTY DAMAGE EXCEEDING $50,000 WHICH WAS DETERMINED AT APPROXIMATELY 23:00 HOURS ON NOVEMBER 19, 2018."
12/17/2018,2018,20180116,31417,SUPPLEMENTAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,27707,35.09698,-78.08936,,,,,,,,,,11/19/2018 15:13,1230829,,NATURAL GAS,,2424,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/19/2018 12:09,,,,11/19/2018 12:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,YES,,,,,,,YES,UNCASED,THIRD FORK CREEK,1,,INVESTOR OWNED,,MAIN,,2005,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,ELECTRIC RESISTANCE WELD,0.337,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,1620,28003,30114,CONTRACTOR TO INSTALL MAIN FOR PERMANENT REPAIR.,,10448,,70185,0,0,0,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAUSE OF INCIDENT WAS CLEARLY EXCAVATOR DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,183132209,NC 811,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TUCKER BULLOCK,MANAGER - DISTRIBUTION OPERATIONS,tbullock@scana.com,919-598-7417,803-933-8273,,,,SCOTT SWINDLER,GENERAL MANAGER - OPERATIONS AND MAINTENANCE,704-810-3230,mswindler@scana.com,"AT 12:09PM, PSNC ENERGY'S CENTRAL DISPATCH RECEIVED A CALL FROM DURHAM COUNTY 911 OF A DAMAGED GAS LINE ON S ALSTON AVE, DURHAM, NC.  PSNC ENERGY FIRST RESPONDER ARRIVED ON SCENE AT 12:15PM.  FIRE DEPARTMENT WAS ON SCENE WHEN PSNC ENERGY FIRST RESPONDER ARRIVED.  FRED SMITH COMPANY WAS DOING ROAD WORK FOR NCDOT AT A CREEK CROSSING.  ROAD AT CREEK CROSSING HAD BEEN CLOSED FOR SEVERAL MONTHS.  WHILE DIGGING IN THE CREEK, FRED SMITH COMPANY'S EXCAVATION EQUIPMENT HIT THE 4"" STEEL NATURAL GAS MAIN AND CAUSED GAS TO ESCAPE.  GAS LINE LOCATING MARKS WERE VISIBLE AND ACCURATE ON THE JOB SITE.    GENERAL MANAGER - OPERATIONS AND MAINTENANCE NOTIFIED NCUC PIPELINE SAFETY DIRECTOR BY PHONE AT 2:58PM DUE TO PROJECTED REPAIR COSTS GREATER THAN $50,000.  NATIONAL RESPONSE CENTER (REPORT ID 1230829) WAS NOTIFIED AT 3:13PM DUE TO PROJECTED REPAIR COSTS GREATER THAN $50,000.    PSNC ENERGY CREWS RAN APPROXIMATELY 530 FEET OF ABOVE GROUND TEMPORARY 2 INCH PLASTIC MAIN ON RIDDLE RD AS A BYPASS TO MAINTAIN SERVICE TO NATURAL GAS CUSTOMERS.  AT 9:07PM THIS BYPASS WAS TIED IN.  PSNC ENERGY CREWS STOPPED GAS BLOWING BY CLOSING A VALVE INSTALLED ON ONE SIDE OF THE CREEK AND INSTALLING A STOPPER FITTING ON THE OTHER SIDE.  GAS STOPPED BLOWING AT 11:15PM.  NATURAL GAS SERVICE CONTINUED TO 2 RESIDENTIAL CUSTOMERS AT 1618 AND 1622 ALSTON AVE DOWNSTREAM OF THE STOPPER FITTING BY RUNNING AN ABOVE GROUND TEMPORARY SERVICE LINE.    ON 11/20/2018 AND 11/21/2018, PSNC ENERGY CONTRACTOR INSTALLED APPROXIMATELY 530 FT OF 4 INCH UNDERGROUND PLASTIC MAIN ALONG RIDDLE RD AS A PERMANENT FIX TO THE DAMAGED LINE.  THE GAS MAIN AT THE CREEK CROSSING WILL BE ABANDONED UNTIL AFTER ROAD WORK IS COMPLETE.  ALSO ON THESE DATES PSNC ENERGY CREWS INSTALLED 250 FEET OF 2"" PLASTIC MAIN AND A NEW SERVICE LINE AS A PERMANENT REPAIR TO SERVE NATURAL GAS TO 1618 AND 1622 ALSTON AVE."
12/18/2018,2018,20180118,31729,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48075,42.479251,-83.250207,,,,,,,,,,11/19/2018 16:44,1230843,,NATURAL GAS,,5441,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/19/2018 11:34,,,,11/19/2018 12:09,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,9,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,1,2,,,,,,,,CLASS 4 LOCATION,0,70959,49,0,,,17738,,88746,1,0,0,,,,,279,305,320,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,81340893,,CONTRACT LOCATOR,YES,YES,YES,3,OTHER,THE PIPELINE DEPTH WAS INSUFFICIENT TO AVOID DAMAGE FROM THE SAW CUT OPERATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,GAS COMPLIANCE LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON NOVEMBER 19, 2018 AT APPROXIMATELY 11:34 HOURS A THIRD PARTY CONTRACTOR SAW CUTTING THE ROAD DAMAGED AN 8"" STEEL (HIGH PRESSURE) PIPELINE CAUSING GAS TO BE RELEASED.  THE PIPELINE DEPTH WHEN THE DAMAGE OCCURRED WAS APPROXIMATELY 9"". THE DAMAGE PORTION OF THE PIPELINE WAS APPROXIMATELY .25"" X 1.75"". THE PIPELINE IS LOCATED ON NORTHWESTERN HIGHWAY AND CIVIC CENTER DRIVE, SOUTHFIELD, MICHIGAN (OAKLAND COUNTY)    THE CONTRACTOR RECOGNIZED CONTACT HAD BEEN MADE WITH THE PIPELINE, SHUT-OFF THE EQUIPMENT AND CONTACTED CONSUMERS ENERGY OF THE DAMAGE.  NO IGNITION, INJURIES OR FATALITIES OCCURRED AS A RESULT OF THE DAMAGE.    CONSUMERS ENERGY PERSONNEL ARRIVE ONSITE AT APPROXIMATELY 12:09 HOURS AND BEGAN MONITORING SURROUNDING LOCATIONS TO ENSURE GAS WAS NOT MIGRATING.  A PORTION OF THE ROAD WAS CLOSED TO ENSURE THE SAFETY OF MOTORIST.    ON NOVEMBER 20, 2018 AT APPROXIMATELY 20:35 HOURS THE DAMAGED SECTION OF PIPELINE WAS ISOLATED UTILIZING MUELLER CONTROL FITTING TO THE NORTH AND SOUTH OF THE DAMAGE LOCATION.  A WELDED SPLIT SLEEVE WAS INSTALLED TO PERMANENTLY REPAIR THE DAMAGE AND NORMAL OPERATIONS RESUMED AT APPROXIMATELY 23:40.    ONE CUSTOMER WAS IMPACTED BY THE PIPELINE DAMAGE AND THE SERVICE WAS RESTORE IMMEDIATELY FOLLOWING THE REPAIR."
12/18/2018,2018,20180119,32138,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91104-0000,34.176875,-118.120736,,,,,,,,,,11/18/2018 19:27,1230766,,NATURAL GAS,,0.8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,4,11/18/2018 17:08,,,,11/18/2018 17:08,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,33,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1976,,,,,,0.5,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2306,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,200000,11721,2060,0,,,5,,213786,0,0,4,,,,,23,23,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SOCKET, HEAT FUSION",,1976,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,YES,,,,,,,,,,,,YES,,,,OTHER,"FUSION JOINT UNDER PRESSURE FROM PIPE BEND,POSSIBLY CAUSED BY DRAIN WORK IN 2015",YES,1976,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ahughes@semprautilities.com,9496972539,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,9496972539,ahughes@semprautilities.com,"ON 11/18/2018, LOS ANGELES COUNTY FIRE DEPARTMENT REPORTED AN EXPLOSION AT 1452 E WOODBURY RD IN PASADENA.  SOCALGAS CREWS RESPONDED AND FOUND GAS INDICATIONS AT THE FOUNDATION.  PER FIRE DEPARTMENT ON SCENE, A NEARBY ELECTRICAL OUTLET WAS A POTENTIAL SOURCE OF IGNITION.  SOCALGAS CREW LOCATED A LEAK ON THE 1/2INCH PLASTIC ALDYL-A GAS SERVICE TO 1452 E WOODBURY RD AND ABANDONED THE SERVICE.  THE 2 GAS METERS (1452 & 1454) WERE REMOVED AND LEFT OFF, PENDING STRUCTURAL REPAIRS.  THE 2 NEIGHBORING METERS (1442 & 1460) WERE TURNED OFF ON 11/18/2018 FOR SAFETY AND RESTORED AT 00:46 ON 11/19/2018.  NO OTHER LEAKS WERE FOUND IN THE VICINITY.  THERE WERE NO INJURIES NOR FATALITIES.  THIS INCIDENT WAS REPORTED TO DOT DUE TO GAS RELEASE AND ASSOCIATED DAMAGES OVER $50,000.    UPDATE 5-16-2019 - ON 4/26/19 THE ANALYSIS SUMMARY FROM THE EXPONENT LAB TESTING, THAT TRANSPIRED ON 3/29/19, WAS SENT TO THE CPUC.  NO ADDITIONAL INFORMATION NEEDED, PER CPUC, AS EMAILED ON 5/9/19."
12/14/2018,2018,20180115,34307,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80014-3620,39.66669,-104.8264,,,,,,,,,,11/16/2018 19:26,1230632,,NATURAL GAS,,6,,YES,0,0,0,0,1,1,YES,0,0,1,0,1,2,YES,,,,,YES,230,11/16/2018 16:16,,,,11/16/2018 16:52,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1979,,,,,,1.25,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,10,,,2306,MECHANICAL PUNCTURE,1.3,0.8,,,,,,,,CLASS 3 LOCATION,900000,24000,11000,0,,,18,,935018,0,0,43,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,NO,,,,,,YES,25,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DUANE PURCELL,GAS DISTRIBUTION ENGINEER,duane.purcell@xcelenergy.com,970-244-2715,,,,,MARK NOLAN,PRINCIPAL ENGINEER,3035713931,mark.nolan@xcelenergy.com,"A THIRD PARTY EXCAVATOR DAMAGED THE PE MAIN DURING DIRECTIONAL BORING ACTIVITIES.  NO LOCATE REQUEST WAS RECEIVED FOR THE EXCAVATION.  THE LEAKING GAS APPEARS TO HAVE ENTERED AN ADJACENT RESIDENTIAL STRUCTURE AND EXPLODED, AND THIS CAUSED THE FATALITY, INJURIES, AND PROPERTY DAMAGE. NOTE:  RESPONSE C5 IS FOR THE LARGEST HOLE SIZE, BUT THERE WERE TWO SMALLER HOLES IN THE DAMAGED MAIN. NOTE: RESPONSE G3-3 IS ""NO."" HOWEVER THE COMPANY HAD RECEIVED PRIOR LOCATE REQUESTS FOR THE LARGE PROJECT, BUT NOT FOR THE AREA OF THE DAMAGE CAUSING THE INCIDENT."
12/14/2018,2018,20180114,31326,ORIGINAL FINAL,18124,SAVANNAH PUBLIC UTILITY DEPT,TN,38372,35.195236,-88.243384,,,,,,,,,,11/16/2018 16:35,1230610,,NATURAL GAS,,1000,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,YES,0,11/16/2018 14:00,,,,11/16/2018 14:07,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2018,,,,,,2,ASTM D2513 3408,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,GAS CONTRACTOR MARTIN CONTRACTING INC. WAS PURGING NATURAL GAS UNDERGROUND WITH A 2.0 PE LINE AND A 2.0 PE VALVE,CLASS 1 LOCATION,0,0,2000,0,,,500,,2500,0,0,0,,,,,41,40,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,1,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"TDOT NATURAL GAS RELOCATION PROJECT PRIME CONTRACTOR DELTA CONTRACTING CO, AND SUB-CONTRACTOR MARTIN CONTRACTING INC. WAS PURGING NATURAL GAS UNDERGROUND IN AN EXCAVATION PIT, AND PROPER PROCEDURES WERE NOT IN PLACE FOR PURGING OPERATIONS AND PERSONNEL OPERATOR QUALIFICATIONS WERE NOT PROPERLY FOLLOWED.",YES,YES,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VIRGIL MORRIS,DIRECTOR OF UTILITIES,directorsud@yahoo.com,731-925-4216,731-925-2967,,,,VIRGIL MORRIS,DIRECTOR OF UTILITIES,731-925-4216,directorsud@yahoo.com,"DURING A TDOT HIGHWAY WIDENING ROAD PROJECT, PRIME CONTRACTOR DELTA CONTRACTING CO. AND SUB-CONTRACTOR MARTIN CONTRACTING INC. WAS RELOCATING A NATURAL GAS MAIN AND MARTIN CONTRACTING INC. WAS PURGING A 6"" STEEL MAIN THRU A 2"" STEEL TO 2"" PE TRANSITION PIPE WITH A 2"" PE VALVE UNDERGROUND WHEN THE PURGING LOCATION IGNITED AT THE PURGING LOCATION, AND THE FIRE INJURED A CITY OF SAVANNAH UTILITY EMPLOYEE. UPON THE INJURY THE NATURAL GAS WAS TURNED OFF AT THE 6"" STEEL VALVE APPROXIMATELY .08 MILES TO THE SOUTH ON PICKWICK STREET, HIGHWAY 128 SOUTH TO STOP THE FLOW OF NATURAL GAS. CITY OF SAVANNAH FIRE DEPARTMENT EXTINGUISHED THE REMAINING FIRE AFTER THE NATURAL GAS WAS TURNED OFF."
12-10-2018,2018,20180113,31841,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,NJ,8701,40.091926,-74.219957,,,,,,,,,,11-12-2018 09:50,1230131,,NATURAL GAS,,133,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,100,11-12-2018 08:04,,,,11-12-2018 08:22,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1996,,,,,,2,ASTM D2513,"PHILLIPS DRISCOPIPE, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,4,7.5,,,,,,,,CLASS 3 LOCATION,50000,16244,4647,0,"EXPECTING NON-OPERATOR PRIVATE PROPERTY DAMAGE COST TO BE MORE THAN $50,000",,1275,,72166,0,0,8,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,YES,9,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON NOVEMBER 12, 2018, AN EXCAVATOR USING A TRACKHOE STRUCK A NEW JERSEY NATURAL GAS (""NJNG"") 2 INCH GAS MAIN (THE ""PIPE"") AT 527 2ND STREET, LAKEWOOD, OCEAN COUNTY, NEW JERSEY.  THE EXCAVATOR, V ROSE EXCAVATING, LLC, WAS WORKING WITHOUT A VALID MARKOUT TICKET AT THE TIME OF THE INCIDENT.      INCIDENT SUMMARY:  THE PIPE, A 60 PSIG MAXIMUM ALLOWABLE OPERATING PRESSURE (""MAOP"") HIGH DENSITY POLYETHYLENE (""HDPE"") PERFORMANCE DRISCOPIPE 8000, WAS INSTALLED IN NOVEMBER 1996.  AT THE TIME OF THE INCIDENT, THE PIPE WAS OPERATING AT APPROXIMATELY 46 PSIG.  THE PIPE RUNS BEHIND EIGHT TOWNHOUSE RESIDENCES WITH ENTRANCES THAT FACE PRIVATE WAY AND 2ND STREET IN LAKEWOOD.  THE MACHINE OPERATOR STRUCK THE PIPE WITH THE TRACKHOE BUCKET COMPLETELY SEVERING IT CIRCUMFERENTIALLY.  UPON STRIKING THE PIPE, THE MACHINE OPERATOR LEFT THE TRACKHOE RUNNING AND FLED THE SCENE.  THE ESCAPING NATURAL GAS IGNITED APPROXIMATELY TEN MINUTES AFTER THE PIPE WAS DAMAGED BY THE EXCAVATOR.    NJNG RECEIVED AN INITIAL CALL FROM THE EXCAVATION COMPANY'S OWNER, VICTOR ROSE, AT 8:04 A.M. ON NOVEMBER 12, 2018 REPORTING DAMAGE TO A NATURAL GAS FACILITY.  NJNG DISPATCHED PERSONNEL AT 8:09 A.M. WHO ARRIVED ON-SITE AT 8:22 A.M.  NJNG'S TECHNICIAN TURNED OFF A 2"" PLASTIC VALVE STOPPING THE FLOW OF GAS TO THE DAMAGED MAIN AND 8 METERS AT 8:50 A.M.     POLICE AND FIRE DEPARTMENTS ALSO RESPONDED TO THE SCENE, BLOCKED TRAFFIC ON NEARBY STREETS (2ND STREET, 3RD STREET, FOREST AVENUE, PRIVATE WAY, NORTH LAKE DRIVE AND 1ST STREET) AND ENSURED THE PUBLIC WERE EVACUATED AWAY FROM THE SCENE DURING POLICE AND FIRE RESPONSE ACTIVITIES.  AT 8:56 A.M., NJNG'S DIRECTOR OF SYSTEM ENHANCEMENT NOTIFIED THE NEW JERSEY BOARD OF PUBLIC UTILITIES' BUREAU OF PIPELINE SAFETY AND BUREAU OF ONE CALL OF THE EXCAVATION DAMAGE, GAS IGNITION AND SUBSEQUENT FIRE VIA EMAIL.  NJNG SYSTEM ENHANCEMENT PERSONNEL NOTIFIED THE NATIONAL RESPONSE CENTER OF THE INCIDENT AT 9:50 A.M. AND WERE ASSIGNED REPORT NUMBER 1230131.    THE EXCAVATOR:  VICTOR ROSE WHO INDICATED HE WAS THE OWNER OF V ROSE EXCAVATING, LLC, 990 CEDAR BRIDGE AVENUE, BRICK, NEW JERSEY CALLED FOR A MARKOUT ON SEPTEMBER 1, 2018, FOR 527 2ND STREET TO INSTALL A STORM SEWER.  THE MARKOUT TICKET NUMBER 182440105 EXPIRED ON NOVEMBER 8, 2018, FOUR DAYS PRIOR TO THE DAMAGE.  THE EXCAVATOR DID NOT HAVE A VALID MARKOUT TICKET AT THE TIME OF THE INCIDENT.       DAMAGE:  THREE TOWNHOMES SUSTAINED FIRE DAMAGE:  I) 527 2ND STREET; II) 525 2ND STREET; AND III) 207 PRIVATE WAY.  THE DAMAGE INCLUDES BURNS TO THE STRUCTURE, SIDING, DECKS, INTERIOR DAMAGE AND OTHER SMOKE AND/OR WATER DAMAGE WHICH AT THIS TIME IS EXPECTED TO TOTAL MORE THAN $50,000.00.  THE TRACKHOE SUSTAINED SOME SCORCHING DAMAGE BUT WAS CAPABLE OF DRIVING OFF THE PROPERTY AFTER THE AREA WAS MADE SAFE.  THERE WERE NO FATALITIES OR INJURIES REQUIRING IN-PATIENT HOSPITALIZATION.    RESTORATION OF GAS SERVICE:  IN ORDER TO RESTORE GAS SERVICE TO THE AFFECTED DISTRIBUTION MAIN AND SERVICES FOLLOWING THE INCIDENT, APPROXIMATELY FIVE FEET OF NEW 2"" HDPE MAIN WAS INSTALLED TO REPLACE THE DAMAGED MAIN.  THE REPAIRED GAS MAIN WAS PUT BACK INTO SERVICE AT 5:30 P.M. ON NOVEMBER 12, 2018.  AN UNDISTURBED PORTION OF THE PREVIOUSLY INSTALLED MAIN WAS MEASURED AT A DEPTH OF 3 FEET 6 INCHES.  FOUR OF THE EIGHT AFFECTED METERS HAD THE GAS SERVICE RESTORED AFTER REPAIRS WERE COMPLETED.  THE GAS SERVICE LINE TO 527 2ND STREET WAS RETIRED.  GAS SERVICE WAS LEFT OFF TO THREE METERS AT END OF DAY. ONE OF THE THREE METERS HAS SINCE BEEN TURNED BACK ON. METERS AT 527 2ND STREET AND 207 PRIVATE WAY REMAIN OFF DUE TO THE FIRE DAMAGE TO THE STRUCTURES."
11/14/2018,2018,20180103,31232,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,IN,46405,41.57965,-87.23865,,,,,,,,,,11-10-2018 18:16,1230058,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,11-10-2018 14:26,,,,11-10-2018 14:39,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,500,100,0,,,1,,601,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,GASKET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-439-1290,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-439-1290,leselking@nisource.com,REGULATOR STATION LOCATED ADJACENT TO FACILITY WHERE PERSON INVOLVED RESIDED.  MAIN REGULATOR STATION WAS INSIDE FENCED AREA WITH THE EXCEPTION OF BLOW OFF VALVES LOCATED OUTSIDE THE FENCED AREA.  RESIDENT FROM ASSISTED LIVING FACILITY WAS REPORTED TO BE SMOKING ON OR NEAR GAS VALVE WHEN IGNITION OCCURRED.  RESIDENT WAS INJURED FROM FIRE AND TRANSPORTED TO HOSPITAL.  PRIMARY LEAK WAS DETERMINED TO BE LOCATED ON THE VALVE FLANGE.  LEAK WAS REPAIRED BY RETIREMENT 11-12-2018.
