REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10-05-2018,2018,20180091,31387,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89109,36.13234,-115.16353,,,,,,,,,,6/20/2018 12:35,1215896,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,3,6/14/2018 7:42,,,,6/14/2018 7:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1955,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.135,,,,,,,LEAK,,,OTHER,SEE PART H FOR INFORMATION,,,,,,CLASS 4 LOCATION,0,5598,72745,0,,,68,,78411,16,0,0,,,,,33,33,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,PRESSURIZED WATER LINE LEAK.  SEE PART H FOR ADDITIONAL INFORMATION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALYSE BAKER,COMPLIANCE SPECIALIST,alyse.baker@swgas.com,702-365-2077,702-365-2205,,,,ANTHONY HILLS,DIRECTOR OF OPERATIONS,702-365-2049,anthony.hills@swgas.com,"OPERATOR WAS NOTIFIED ON JUNE 14, 2018 AT 07:05 PDT BY LAS VEGAS VALLEY WATER DISTRICT, OF A LEAK ON FACILITY DUE TO AN ADJACENT LEAKING WATER LINE.  A HAZARDOUS GRADE 1 LEAK WAS DISCOVERED ON A 4-INCH STEEL PIPE LOCATED AT 99 CONVENTION CENTER DRIVE IN LAS VEGAS, NV.  THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE WHILE REPAIRS WERE COMPLETED WHICH RESULTED IN A SERVICE OUTAGE OF 16 COMMERCIAL CUSTOMERS. FROM THE START OF THE INCIDENT UNTIL ITS CONCLUSION, THE OPERATOR SHARED INFORMATION AND KEPT THE PUBLIC UTILITIES COMMISSION OF NEVADA (PUCN) INFORMED AS EVENTS WERE TAKING PLACE.  AFTER THE INCIDENT, THE OPERATOR AND THE PUCN WERE IN COMMUNICATION CONCERNING THE ROOT CAUSE AND THE POST-INCIDENT SUMMARY.    PART A, 4: BASED ON COMMUNICATIONS THAT THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF HAD WITH THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION, ""LOCAL TIME AND DATE OF THE INCIDENT"" REFLECTS THE TIME OPERATOR PERSONNEL WAS NOTIFIED BY LAS VEGAS VALLEY WATER DISTRICT OF A POSSIBLE LEAK ON THE PIPELINE. AT THAT TIME, NO INCIDENT REPORTING CRITERIA HAD BEEN MET.     PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON JUNE 20, 2018 AT 12:35 PDT, DUE TO INCREASING COSTS ASSOCIATED WITH DEWATERING AND PURGING ACTIVITIES, THAT WOULD POSSIBLY MEET THE $50,000 REPORTABLE CRITERIA. THE NRC ISSUED REPORT NUMBER 1215896 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON JUNE 22, 2018 AT 11:47 PDT AND ADVISED THAT THE INCIDENT DID NOT MEET $50,000 DAMAGE CRITERIA. AN EMAIL WAS ALSO SENT TO PETER.KATCHMAR@DOT.GOV ADVISING THE SAME. THE NRC ISSUED REPORT NUMBER 1216106  FOR THE FOLLOW UP REPORT. ON SEPTEMBER 13, 2018, OPERATOR DETERMINED THAT ESTIMATED COST OF EMERGENCY RESPONSE HAD INCREASED OVER 20 PERCENT, MEETING THE $50,000 REPORTABLE DAMAGE CRITERIA LARGELY DUE TO COMPANY PERSONNEL OVERTIME LABOR LOADINGS. BASED UPON THIS INFORMATION, THE PUCN WAS ADVISED OF THE UPDATED COST AND OPERATOR WAS DIRECTED TO SUBMIT THE WRITTEN REPORT BY OCTOBER 13, 2018.    PART C, 5 AND G4:  GAS PIPE WALL WAS ERODED-THROUGH BY WATER JETTING FROM AN ADJACENT LEAKING WATER PIPELINE.  THE LEAKING STREAM OF PRESSURIZED WATER MIXED WITH SOIL AND SAND TO CREATE AN EROSIVE SLURRY THAT CONTINUALLY IMPINGED UPON THE STEEL GAS PIPE WALL RESULTING IN THE LEAK.     SUPPLEMENTAL:  PART A, 13A: CORRECTED LOCAL TIME & DATE OF SHUTDOWN FROM 10:19 TO 09:32."
07-10-2018,2018,20180068,31254,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS AND ELECTRIC COMPANY,MD,21230,39.272676,-76.608326,,,,,,,,,,6/16/2018 15:21,1215480,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,YES,0,6/16/2018 13:55,,,,6/16/2018 13:55,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,PUBLIC WORKS MANHOLE - NON-UTILITY STRUT,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1903,,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,5000,500,0,EMERGENCY RESPONSE PERSONNEL.,,10,,5510,0,0,0,,,,,5.95,5.95,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,CAST IRON JOINT FAILURE,,,,,,,,,,,,YES,CAST IRON JOINT LEAK,,YES,,,,OTHER,CAST IRON JOINT,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE TROCH,MANAGER - GAS ENGINEERING AND ASSET PERFORMANCE,steve.troch@bge.com,4104709560,4104709549,,,,STEVE TROCH,MANAGER - GAS ENGINEERING AND ASSET PERFORMANCE,4104709560,steve.troch@bge.com,"ON 6/9/2018 A BGE CONTRACTOR PAVING CREW WAS INSTALLING THERMOPLASTIC MARKER TRAFFIC LINES ON A BALTIMORE CITY STREET SURFACE USING A HEAT TORCH (IN ORDER FOR THE THERMOPLASTIC LINES TO ADHERE TO THE SURFACE). WHEN PERFORMING THIS FUNCTION NEAR A BALTIMORE CITY MANHOLE, AN IGNITION OCCURRED WHICH CAUSED THE MANHOLE LID TO RAISE AND STRIKE THE CONTRACTOR EMPLOYEE, RESULTING IN AN INJURY REQUIRING AN OVERNIGHT HOSPITAL STAY. THE EXACT COMPOSITION OF THE IGNITION SOURCE (IN THE MANHOLE) WAS LATER CONFIRMED AS NATURAL GAS, BUT THE SOURCE OF THE GAS WAS UNDETERMINED AT THE TIME OF THE INITIAL EMERGENCY RESPONSE. FOLLOWING CONTINUING GAS LEAK AREA SURVEYS, A GAS MAIN LEAK WAS IDENTIFIED AND A CAST IRON JOINT WAS SUBSEQUENTLY REPAIRED. THE APPARENT GAS LEVELS IN THE SUBJECT MANHOLE WERE REDUCED. THUS THE SOURCE AT THE TIME OF IGNITION WAS UNDETERMINED BUT BY JUNE 16, THE CORRELATION OF THE REPAIR AND THE GAS LEVELS MEASURED IN THE MANHOLE WAS THE BASIS FOR THE NRC NOTICE DETERMINATION."
6/19/2018,2018,20180064,30513,ORIGINAL,4483,ENSTAR NATURAL GAS CO,AK,99654,61.556215,-149.443512,,,,,,,,,,5/30/2018 16:07,1213713,,NATURAL GAS,,500,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,5/30/2018 15:27,,,,5/30/2018 15:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,2,ASTM D2513,DRISCO,PLASTIC,,,,,OTHER,HDPE,11,,,,MECHANICAL PUNCTURE,2,6,,,,,,,,CLASS 3 LOCATION,370000,78,11153,0,,,985,,382216,0,0,17,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,CONTRACTOR,DRILLING,WATER,NO,,,,,,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSTY ALLEN,COMPLIANCE ENGINEER,rusty.allen@enstarnaturalgas.com,907-334-7765,,,,,STEVE COOPER,DIRECTOR OF OPERATIONS,907-334-7730,steve.cooper@enstarnaturalgas.com,"E & D WATER WELLS WAS DRILLING A NEW WATER WELL FOR RESIDENTIAL DEVELOPMENT WITHOUT A LOCATE. DURING THE DRILLING THEY RUPTURED A 2 INCH HDPE MAIN THAT OPERATES AT 60 PSIG. THE NATURAL GAS RELEASED FROM THE DAMAGE IGNITED AND CONSUMED THE DRILL RIG. ONE INDIVIDUAL WAS TREATED AND RELEASED WITH MINOR BURNS FROM THE LOCAL HOSPITAL. EMERGENCY RESPONSE WAS REQUIRED BY ENSTAR NATURAL GAS AND THE WASILLA FIRE DEPARTMENT. EXCAVATION WAS REQUIRED TO SECURE THE 2 INCH MAIN FOR REPAIRS. THE DAMAGE REQUIRED 17 RESIDENTIAL RELIGHTS AND THE REPLACEMENT OF 50 FEET OF 2 INCH HDPE MAIN. THE ESTIMATED TOTAL COST OF THE DRILL RIG IS $370,000 AND IS A TOTAL LOSS TO THE CONTRACTOR."
6/28/2018,2018,20180066,30789,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48168,42.39583,-83.484014,,,,,,,,,,5/29/2018 23:03,1213615,,NATURAL GAS,,30552,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/29/2018 18:04,,,,5/29/2018 18:37,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1970,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,,,0.219,,,,,,,MECHANICAL PUNCTURE,4,1.5,,,,,,,,CLASS 3 LOCATION,0,18856,4325,0,,,87073,,110254,23,0,0,,,,,309,309,340,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,73550774,,CONTRACT LOCATOR,NO,YES,YES,18,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmking1967@gmail.com,989-280-2963,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON MAY 29, 2018 AT APPROXIMATELY 18:04 A THIRD PARTY CONTRACTOR INSTALLING EDGE DRAIN MADE CONTACT WITH A 1"" HIGH PRESSURE NATURAL GAS SERVICE LINE PULLING THE SERVICE TEE OFF AN 8"" STEEL (HIGH PRESSURE)  PIPELINE CAUSING GAS TO BE RELEASED.  THE PIPELINE IS LOCATED ON FIVE MILE ROAD, NORTHVILLE, MICHIGAN (WAYNE COUNTY).      THE CONTRACTOR RECOGNIZED CONTACT HAD BEEN MADE WITH THE PIPELINE, EXITED THE EQUIPMENT AND IMMEDIATELY NOTIFIED CONSUMERS ENERGY OF THE DAMAGE.  NO IGNITION, INJURIES OR FATALITIES OCCURRED AS A RESULT OF THE DAMAGE.     CONSUMERS PERSONNEL ARRIVED ONSITE AT APPROXIMATELY 18:37 AND BEGAN MONITORING SURROUNDING LOCATIONS TO ENSURE GAS WAS NOT MIGRATING.  A PORTION OF THE ROAD WAS CLOSED AND THE DAMAGED LOCATION AND SURROUNDING BUILDINGS WERE CONTINUOUSLY MONITORED UNTIL THE PIPELINE WAS ISOLATED AND THE GAS WAS SHUT-OFF.     ON MAY 30, 2018 AT APPROXIMATELY 13:25 THE DAMAGED SECTION OF PIPELINE WAS ISOLATED BY UTILIZING  A MUELLER CONTROL FITTING WEST OF THE DAMAGE AND CLOSING THE VALVE TO THE EAST OF THE DAMAGE LOCATION.      APPROXIMATELY 3' OF 8"" PIPE WAS CUT-OUT AND REPLACED, A NEW SERVICE TEE WAS INSTALLED AND APPROXIMATELY 11' OF SERVICE LINE REPLACE TO REPAIR THE DAMAGE AND RESUME NORMAL OPERATIONS."
6/20/2018,2018,20180065,30518,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30906,33.42206,-82.028664,,,,,,,,,,5/26/2018 20:20,1213366,,NATURAL GAS,,15.39,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,5/25/2018 17:08,,,,5/25/2018 17:31,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1960,,,,,,,,,OTHER,METER SET PIPING,,,,,,,,,,LEAK,,,OTHER,METER AND METER SET PIPING WAS,,,,,,CLASS 3 LOCATION,54000,570,217,0,,,43,,54830,0,0,1,,,,,40,40,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"A RESIDENTIAL METER SET WAS DAMAGED BY A HOMEOWNER ON A RIDING LAWNMOWER WHILE CUTTING GRASS. THE ESCAPING GAS IGNITED CAUSING DAMAGE TO THE LAWNMOWER AND HOUSE. ONCE THE INCIDENT WAS MADE SAFE AND COST ASSOCIATED WITH THE INCIDENT WERE IDENTIFIED IT WAS DETERMINED THAT THE DAMAGES WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME."
6/13/2018,2018,20180063,30711,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11206,40.727042,-73.953387,,,,,,,,,,5/14/2018 21:24,1212155,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/14/2018 15:53,,,,5/14/2018 16:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1994,,,,,,8,UNKNOWN,PHILLIPS DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,3408,OTHER,,,,,,,,,MULTIPLE SERVICE OUTAGES (117) RESULTING FROM WATER INFILTRATION INTO A LOW PRESSURE MAIN.,CLASS 4 LOCATION,0,392379,147621,0,,,0,,540000,0,0,518,,,,,0.33,0.33,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EVENT OCCURRED ON LOW PRESSURE DISTRIBUTION SYSTEM AND WAS DUE TO WATER INTRUSION.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,03-02-2018,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"SUPPLEMENTAL REPORT CREATED 7/26/2018 TO CORRECT LONGITUDE/LATITUDE COORDINATES.    DISPATCH RECEIVED FIFTEEN CUSTOMER COMPLAINTS OF NO GAS AT 151 GUERNSEY ST, STARTING AT 15:53 ON 5/14/2018.  IT WAS LATER DETERMINED THAT A BROKEN WATER SERVICE IN FRONT OF 99 MESEROLE AVENUE CAUSED WATER EROSION AND SAND ABRASION/INTRUSION INTO A 8"" PLASTIC LOW PRESSURE MAIN FEEDING A 6"" LOW PRESSURE STEEL MAIN.  THIS OUTAGE  IMPACTED 518 CUSTOMERS FEED BY 117 SERVICES AT GUERNSEY STREET AND 1025 LORIMER STREET.      A TEMPORARY SLEEVE REPAIR WAS MADE ON 5/15/2018 AT 10:00 AND CREWS ARE REPLACING APPROX. 30 FEET OF THE DAMAGED MAIN ON 6/5/2018.      TIMELINE:  5/14/2018  15:53 - COMPANY WAS NOTIFIED OF NO GAS CONDITION AT 151 GUERNSEY ST. (NO. CUSTOMERS IMPACTED UNKNOWN AT THIS TIME)  FIFTEEN CUSTOMER NOTIFICATIONS FOLLOWED.  16:23 - NATIONAL GRID FIRST RESPONDER ARRIVED ON SITE.  MULTIPLE CREWS DISPATCHED.  23:35 - DISPATCH WAS NOTIFIED THAT 117 SERVICES WERE IMPACTED."
09-02-2018,2018,20180081,30886,ORIGINAL FINAL,12408,DTE GAS COMPANY,MI,48183,42.122087,-83.179768,,,,,,,,,,08-03-2018 10:33,1220406,,NATURAL GAS,,13,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,05-12-2018 05:00,,,,05-12-2018 05:28,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,HIGH-HEAD EXTENSION EQUIPMENT,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,77258,19693,0,,,37,,96988,0,3,0,,,,,145,145,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,frenae.smith@dteenergy.com,313-389-7762,313-389-7755,,,,FRENAE F. SMITH,MANAGER,313-460-1681,frenae.smith@dteenergy.com,"DTE GAS RECEIVED A CALL FROM TRENTON FIRE DEPARTMENT OF A VEHICLE HIT OF A GAS LINE AT 6:12AM. DTE GAS WAS ONSITE AT 6:51PM. ONCE DTE GAS FIRST RESPONDERS WERE ON SEEN IT WAS CONFIRMED THAT A DRIVER HAD HIT THE HIGH-HEAD EXTENSION AT THE LOCATION. THERE WAS A LEAK AS A RESULT OF THE INCIDENT. THE DRIVER WAS TAKEN TO THE HOSPITAL AND DRUG & ALCOHOL TESTING WAS PERFORMED. RESULT. THIS LEAK IMPACTED 3 BUSINESSES. THE MPSC WAS CONTACTED AT 11:33AM ONCE IT WAS REALIZED THAT THE REPAIR WAS GOING TO BE APPROXIMATELY $10,000. GAS WAS OFF AT 15:03PM ON 5/12/18 WITH A RELEASE OF GAS OF 13 MCF. ON AUGUST 3RD, 2018, THE REPAIR COST REPORT WAS RECEIVED AND WAS $96,988. THE NRC WAS CONTACTED AT ON 8/3/18 AT 10:33AM TO REPORT THE INCIDENT BASED ON COST TO THE OPERATOR."
09-06-2018,2018,20180082,32163,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68123,41.115336,-95.954891,,,,,,,,,,08-08-2018 11:07,1220893,,NATURAL GAS,,4,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,05-12-2018 04:35,,,,05-12-2018 05:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,52,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1977,,,,,,0.625,UNKNOWN,X-TRUBE,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,LIGHTNING STRIKE,CLASS 3 LOCATION,100000,2500,3000,0,,,12,,105512,0,0,1,,,,,60,60,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,mike_conrad@mudnebr.com,4025047165,4025045165,,,,MICHAEL CONRAD,SENIOR CLAIMS INVESTIGATOR,4025047165,mike_conrad@mudnebr.com,"ON SATURDAY MAY 12, 2018 LIGHTNING STRUCK THE RESIDENCE LOCATED AT 13004 S 29TH STREET, BELLEVUE, SARPY COUNTY, NEBRASKA DURING A SEVERE WEATHER STORM.  IT WAS THE REASONABLE BELIEF OF THE OPERATOR BASED ON THE INFORMATION AVAILABLE AT THE TIME OF THE INCIDENT UP UNTIL AUGUST 8, 2018 THAT THE LIGHTNING STRIKE CAUSED A FIRE INSIDE OF THE HOUSE FOLLOWED BY A SECONDARY IGNITION AT THE METER SET.  BECAUSE THIS WAS BELIEVED TO BE A SECONDARY IGNITION EVENT, IT WAS NOT REPORTED TO THE NRC BECAUSE THE DAMAGE TO THE OPERATORS FACILITIES DID NOT EXCEED $50,000.   THE OPERATOR RECEIVED ADDITIONAL INFORMATION ON AUGUST 8, 2018 FROM THE NEBRASKA STATE FIRE MARSHAL THAT INDICATED THAT IGNITION AT THE METER SET LIKELY OCCURRED CONCURRENTLY WITH THE FIRE THAT OCCURRED INSIDE OF THE HOUSE AS A RESULT OF THE LIGHTNING STRIKE.  BASED ON THAT INFORMATION, THE OPERATOR PROMPTLY REPORTED THE INCIDENT AT 11:07 AM THAT DAY.  THE 48-HOUR FOLLOW-UP REPORT WAS SUBMITTED AT APPROXIMATELY 10:00 AM ON AUGUST 10, 2018 (NRC #1221114).    ON OCTOBER 24, 2018 THE GAS SERVICE WAS RESTORED TO THE RESIDENCE. THERE IS NO FURTHER WORK NEEDED AT THIS LOCATION AND THIS MATTER IS NOW FINAL."
06-11-2018,2018,20180062,31054,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48317,42.63454,-83.087184,,,,,,,,,,05-12-2018 10:05,1211945,,NATURAL GAS,,4.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,05-12-2018 04:03,,,,05-12-2018 04:46,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,LEAK,,,OTHER,"3/8"" HOLE (LIGHTNING STRIKE)",,,,,,CLASS 3 LOCATION,50000,800,504,0,,,13,,51317,0,0,1,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO INVESTIGATION WAS REQUIRED FOR THIS EVENT,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,",,,",YES,,,,YES,LIGHTNING/THUNDER STORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON SATURDAY, MAY 12, 2018 AT APPROXIMATELY 04:03 CONSUMERS ENERGY RECEIVED NOTICE FROM 911 OF A GAS RELATED STRUCTURE FIRE AT 46359 HULING, SHELBY TOWNSHIP (MACOMB COUNTY) MICHIGAN.    WHEN THE GAS SERVICE WORKER (GSW) ARRIVED ONSITE AT APPROXIMATELY 04:46 THE GAS WAS SHUT-OFF AT THE LOCKWING AND THE EMPLOYEE WAS INFORMED BY FIRE PERSONNEL THE SUSPECTED CAUSE WAS A LIGHTNING STRIKE TO THE METER RESULTING IN A GAS RELEASE AND SUBSEQUENT IGNITION.    THE PLASTIC DIALS WERE MELTED OFF THE SPRAGUE175RM METER AND A HOLE APPROXIMATELY 3/8"" HAD FORMED IN THE REGULATOR CONE.   THE DAMAGED METER WAS REMOVED AND TRANSPORTED TO THE CONSUMERS ENERGY LABORATORY SERVICES FOR FURTHER EXAMINATION (RESULTS PENDING).      A STRIKENET REPORT REQUEST WAS ALSO SUBMITTED WHICH CONFIRMED 5 CLOUD-TO-GROUND LIGHTNING STRIKES DETECTED WITHIN 1 MILE OF THE PROPERTY AND THE LIKELY CAUSE OF THE RELEASE AND IGNITION.    AN INVESTIGATION OF THE SURROUNDING AREAS WAS CONDUCTED, WHICH INCLUDED A LEAK SURVEY TO ENSURE NO ADDITIONAL NATURAL GAS FACILITIES WERE COMPROMISED AS A RESULT OF THE INCLEMENT WEATHER.    CONSUMERS ENERGY LABORATORY SERVICES REPORT WAS COMPLETED ON JULY 6, 2018 A SUMMARY HAS BEEN INCLUDED BELOW:  A HOLE AND DISTORTED SURFACE APPEARANCE WAS NOTED ON THE HOUSING. MICROSTRUCTURAL CROSS-SECTION IN THE AREA OF THE HOLE AND AWAY FROM THE HOLE INDICATED THE AFFECTED AREA HAD BEEN THERMALLY AFFECTED.  THE CAUSE OF THE METER FAILURE WAS NOT DETERMINED."
06-07-2018,2018,20180061,30647,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,2780,41.884938,-71.066969,,,,,,,,,,05-03-2018 10:58,1211050,,NATURAL GAS,,345.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,9,05-03-2018 08:12,,,,05-03-2018 08:18,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,14,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2018,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 2 LOCATION,0,50178,0,0,,,1435,,51613,100,0,597,,,,,74,75,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,STATE,BACKHOE/TRACKHOE,ROAD WORK,YES,20181304314,,UTILITY OWNER,YES,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHERINE SILVER,SR OPERATIONS COMPLIANCE SPECIALIST,ksilver@nisource.com,508-864-1836,,,,,MEGGAN BIRMINGHAM,MANAGER OPERATIONS COMPLIANCE,508-468-9956,mbirmingham@nisource.com,"LARGE SCALE OUTAGE AS A RESULT OF A 3RD PARTY DAMAGE, MDR CONSTRUCTION PERFORMING A MASS DOT JOB (REBUILDING THE INTERSECTION OF COUNTY ST AND  HART ST TAUNTON).  3RD PARTY EXCAVATION DAMAGE DUE TO NOT HAND DIGGING WITHIN THE TOLERANCE ZONE PRIOR TO UTILIZING MECHANICAL MEANS TO DIG."
5/25/2018,2018,20180059,31057,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48309,42.637704,-83.18579,,,,,,,,,,4/27/2018 16:38,1210519,,NATURAL GAS,,3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,4/27/2018 14:56,,,,4/27/2018 14:56,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1969,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,55000,800,3850,0,,,10,,59660,0,0,1,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS IMMEDIATELY IDENTIFIED BY THE OPERATOR EMPLOYEE WORKING ONSITE,,,,,,,,,,,,,YES,1,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THE EMPLOYEE WAS PERFORMING AN ROUTINE METER EXCHANGE.  WHILE ATTEMPTING TO REMOVING THE EXISTING METER USING WRENCHING TOOLS, THE RISER SNAPPED CAUSING GAS TO BE RELEASED FROM THE RISER.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmking1967@gmail.com,989-280-2963,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON FRIDAY, APRIL 27, 2018 AT APPROXIMATELY 14:46 A CONSUMERS ENERGY GAS SERVICE WORKER ARRIVED AT 58 BOBOLINK STREET, ROCHESTER HILLS, MI TO PERFORM A ROUTINE METER EXCHANGE.      WHILE ATTEMPTING TO REMOVE THE EXISTING METER USING WRENCHING TOOLS, THE GSW HEARD HISSING AND NOTICED THE RISER HAD BEEN COMPROMISED AND GAS WAS ESCAPING.    THE EMPLOYEE RETURNED TO HIS VEHICLE AND NOTIFIED GAS DISPATCH A DISTRIBUTION CREW  WAS NEEDED.  HE ALSO NOTIFIED HIS FIELD LEADER.    UPON RETURN TO THE METER LOCATION THE GSW OBSERVED FIRE AT THE RESIDENCE. HE IMMEDIATELY EVACUATED THE RESIDENTS FROM A NEIGHBORING HOME AND ADVISED DISPATCH THE ESCAPING GAS HAD IGNITED AND FIRE PERSONNEL WAS NEEDED ONSITE.    THE GAS DISTRIBUTION CREW ARRIVED AT APPROXIMATELY 15:31,  EXCAVATED A REMOTE HOLE NEAR THE DISTRIBUTION PIPELINE AND SQUEEZED THE 1/2"" STEEL SERVICE LINE STOPPING THE BLOWING GAS AT APPROXIMATELY 16:25.    A ROOT CAUSE ANALYSIS TEAM HAS BEEN ASSEMBLED TO INVESTIGATE THE FAILURE, IDENTIFY A ROOT CAUSE(S) AND DEVELOP COUNTERMEASURE(S) TO MINIMIZE RE-OCCURRENCE.      THE INVESTIGATION WAS COMPLETED AND THE ROOT CAUSE WAS DETERMINED TO BE THE CORROSIVE CONDITION OF THE METER AND THE EMPLOYEE'S FAILURE TO RECOGNIZE THE METER CONDITION AND TAKE ADEQUATE PRECAUTIONS TO ELIMINATE THE POTENTIAL FOR A GAS RELEASE.    COUNTERMEASURES TO MINIMIZE FUTURE OCCURRENCE INCLUDE A GAS SERVICE MANUAL REVISION REQUIRING EMPLOYEES TO INSPECT THE RISER CONDITION BEFORE REPLACING THE GAS METER AND ACTIONS TO BE TAKEN WHEN ATMOSPHERIC CORROSION IS IDENTIFIED TO AVOID DAMAGE THAT MAY RESULT IN A RELEASE OF GAS."
5/30/2018,2018,20180060,30463,SUPPLEMENTAL FINAL,2492,CLEVELAND GAS DEPT,OK,74020,36.31315,-96.463191,,,,,,,,,,4/26/2018 21:08,1210439,,NATURAL GAS,,67.5,,NO,,,,,,0,YES,2,0,0,0,0,2,YES,,,,,NO,50,4/26/2018 8:00,,,,4/26/2018 8:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,84,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,CODED,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 2 LOCATION,0,1000,500,0,TOTAL COST OF REPAIRS AND EMERGENCY PERSONNEL.,,270,,1770,1,0,1,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILURE TO FOLLOW PROCEDURE FOR PROPER CLASSIFICATION OF LEAK AND INADEQUATE REPAIR PROCEDURES.,YES,,YES,,,OTHER MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CLINTON E. STOUT,CHEIF OF POLICE,cstout@cityofclevelandok.com,918-358-3506,918-358-3600,,,,ELZIE SMITH,CITY MANAGER,918-358-3506,elziesmith@hotmail.com,"THE CITY OF CLEVELAND RECEIVED NOTIFICATION FROM A PUBLIC SOURCE OF THE LEAK ON 25 APRIL 18.  THE LEAK WAS LOCATED BY OPERATOR ON 25 APRIL 18 AT APPROX. 1600HRS.  LEAK WAS DEEMED AS A CLASS 2 LEAK BY THE OPERATOR ON 25 APRIL 18.  NO CGI READINGS WERE TAKEN OR MIGRATION STUDY DONE TO PROPERLY CLASSIFY THE LEAK.  PERSONNEL RESPONDED ON 26 APRIL 18 AT APPROX.  1300HRS TO BEGIN REPAIR OPERATIONS.  NO CGI READINGS WERE BEING TAKEN DURING THE REPAIR OPERATIONS OF THE PIPELINE.  THE LEAK WAS EXCAVATED BY A QUALIFIED PERSONNEL MEMBER.  AFTER THE STEEL PIPELINE AND LEAK  WAS EXPOSED FOUR QUALIFIED PERSONNEL MEMBERS BEGAN THE REPAIR PROCESS.  PERSONNEL MEMBERS 1 & 2 WERE CLEANING THE COATING ON THE PIPELINE TO PREPARE FOR A REPAIR CLAMP.  PERSONNEL MEMBER 3 WAS SUPERVISING THE REPAIR PROCESS.  PERSONNEL MEMBER 4 WAS USING A STEEL FILE TO PREPARE THE STEEL PIPELINE FOR CATHODIC ANODE INSTALLATION. THE INITIAL ATTEMPT TO TIGHTEN CLAMP WAS UNSUCCESSFUL TO SEAL THE LEAK.  TORQUE WRENCH WAS NOT USED IN THE INSTALLATION OF CLAMP. PERSONNEL MEMBER 3 THEN CHANGED POSITIONS WITH PERSONNEL MEMBER 1.  WHILE MOVING CLAMP IN AN ATTEMPT TO SEAL THE LEAK, IGNITION OF GAS OCCURRED.  UNKNOWN SOURCE CAUSED THE IGNITION OF THE GAS.  PERSONNEL MEMBER 2 HAD CELL PHONE ON HIS PERSON NEAR THE SOURCE OF LEAK.  PERSONNEL MEMBER  4 HAD TWO CELL PHONES NEAR THE SOURCE OF LEAK.  PERSONNEL MEMBER 2,3,4 WERE TRANSPORTED TO HOSPITAL FOR BURN INJURIES.  PERSONNEL MEMBERS 2 WAS TREATED AND RELEASED SHORTLY BEFORE MIDNIGHT ON 26 APRIL 18.  PERSONNEL MEMBERS 3 AND 4 SPENT SEVERAL DAYS IN BURN UNIT AT TULSA HOSPITAL.  PERSONNEL MEMBER 5 WHO ARRIVED AFTER IGNITION OF GAS WAS SENT AND CHECKED AT LOCAL HOSPITAL FOR GENERAL SICKNESS.  IT IS APPARENT THE PROPER PROCEDURE FOR LEAK CLASSIFICATIONS WAS NOT FOLLOWED AND THAT REPAIR PROCEDURES ARE INADEQUATE.  THE CITY OF MANNFORD WAS CALLED IN TO ASSIST WITH THE LEAK REPAIR. THE CITY OF MANNFORD HAS PREPARED A WRITTEN STATEMENT OF THEIR ACTIONS TAKEN IN THE REPAIR OF THE PIPELINE.  THE STATEMENT IS AVAILABLE UPON REQUEST."
5/23/2018,2018,20180058,33073,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93249,35.707755,-119.82419,,,,,,,,,,4/23/2018 18:08,1210125,,NATURAL GAS,,0.87,,NO,,,,,,0,YES,0,3,0,0,0,3,YES,,,,,NO,0,4/23/2018 15:45,,,,4/23/2018 15:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2018,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,LEAK,,,OTHER,UNDER INVESTIGATION,,,,,,CLASS 1 LOCATION,0,0,60000,0,,,5,,60005,0,1,0,,,,,390,390,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,YES,3,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,INADEQUATE PROCEDURE,YES,,,,,OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@semprautilites.com,619-992-1473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,619-992-1473,bwalsh@semprautilites.com,"AT APPROXIMATELY 3:50 PM, ON MONDAY 04-23-2018, THREE CONTRACTORS WORKING ON AN ABOVE GROUND METER SET WERE INJURED WHEN NATURAL GAS WAS BRIEFLY IGNITED. THE INCIDENT SITE WAS AT 13210 HOLLOWAY ROAD, LOST HILLS.  ALL THREE CONTRACTORS WERE WEARING FULL-FACE AIR MASK RESPIRATOR SUITS WHEN THE INCIDENT OCCURRED.  THEY WERE ALL TRANSPORTED TO A LOCAL HOSPITAL WITH BURN INJURIES.  THE CAUSE OF THE INCIDENT IS STILL UNDER INVESTIGATION.    THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO A RELEASE OF GAS AND INJURIES NECESSITATING HOSPITALIZATION.     UPDATE 05/24/2018:  UPDATED COSTS OF EMERGENCY RESPONSE TO 60K.       UPDATE 01/23/2019:   INVESTIGATION IS ON-GOING.    UPDATE 04/30/2019:  VALVE INSPECTION AND TESTING OCCURRED ON APRIL 18, 2018.  IT REVEALED THAT THE VALVE CONTAINED RUST AND/OR OTHER PARTICULATE MATTER AND WAS PARTIALLY OPEN.  THE VALVE COULD NOT BE EITHER OPENED OR CLOSED FROM THAT POSITION USING A TORQUE WRENCH SET AT VALVE MANUFACTURER'S SPECIFICATION, WHICH APPEARED TO BE DUE TO THE PRESENCE OF THE PARTICULATES.  ROOT CAUSE TBD.    UPDATE 9/12/2019:  THE TECHNICAL ROOT CAUSE ANALYSIS IS COMPLETE.  PRELIMINARY INVESTIGATION SHOWED THE STRUCTURE BUILT AROUND THE FACILITY WAS THE CAUSAL FACTOR OF THE INCIDENT.  THE INCIDENT EVALUATION PROCESS IS STILL ON-GOING.      UPDATE 12/13/19: SOCALGAS ALLOWED A FILTER SEPARATOR WITH LEAKING VALVES, TO BE TURNED OVER TO A CONTRACTOR WHO ALTERED THE JOB BY INSTALLING A TENT OVER THE FILTER SEPARATOR.    FOR ANY FURTHER QUESTIONS, CONTACT BRYON WALSH AT (619) 992 1473."
5/22/2018,2018,20180057,32902,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,77836,30.52648,-96.71029,,,,,,,,,,4/22/2018 10:23,1209969,,NATURAL GAS,,70,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,4/22/2018 8:10,,,,4/22/2018 8:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,155000,3380,1910,0,,,435,,160725,0,0,1,,,,,33,33,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT COULD NOT BE SEEN BY CONTROLLERS,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,COUPLING,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,SEPARATION,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARYL TALLEY,OPERATIONS SUPERVISOR,daryl.talley@atmosenergy.com,979-774-2502,979-774-2521,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ON APRIL 22, 2018 AT 08:10 ATMOS ENERGY RECEIVED NOTICE OF AN INCIDENT THAT HAD OCCURRED AT 900 N. O'NEAL STREET IN CALDWELL TEXAS AT 23:58 THE PREVIOUS DAY (APRIL 21).  ATMOS ENERGY REPRESENTATIVES ARRIVED ON SITE AT 08:45 ON APRIL 22 AND DISCOVERED INDICATIONS OF NATURAL GAS PRESENT UNDER O'NEAL STREET AND IN THE SEWER.  THE RESIDENTS OF 901 AND 904 O'NEAL STREET WERE EVACUATED AS A PRECAUTION WHILE ATMOS ENERGY COMPLETED ITS INVESTIGATION ALONG WITH REPRESENTATIVES FROM THE TEXAS RAILROAD COMMISSION.  AT APPROXIMATELY 13:30 ATMOS ENERGY CREWS IDENTIFIED A LEAK NEAR THE LOCATION WHERE THE SERVICE LINE FOR 901 O'NEAL TAPPED INTO THE GAS MAIN.  THE LEAK WAS ELIMINATED, THE SERVICE LINE TO 901 O'NEAL WAS REPLACED, AND GAS SERVICE WAS RESTORED BY 20:00 ON APRIL 22.    IN THE COURSE OF THE COMPANY'S INVESTIGATION, A THIRD PARTY CONDUCTED AN EXAMINATION AND TESTING OF THE FACILITIES.  THE RESULTS OF THE EXAMINATION AND TESTING WERE CONSISTENT WITH OTHER INFORMATION, WHICH INDICATED THAT THE SOURCE OF THE FUGITIVE NATURAL GAS WAS ASSOCIATED WITH THE INTERIOR DRESSER FITTING OF THE 900 COUPLING ASSEMBLY."
5/17/2018,2018,20180055,30982,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30033,33.795252,-84.294737,,,,,,,,,,4/18/2018 11:00,1209624,,NATURAL GAS,,1825,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2018 17:23,,,,4/17/2018 18:03,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2003,,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,"1-1/2"" HOLE IN 2"" PE CAUSED BY WATER LEAK (100 PSIG)",CLASS 3 LOCATION,32875,490165,19786,0,PIPE REPLACEMENT,,7092,,549918,0,0,130,,,,,40.5,40.5,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"WATER LEAKAGE FROM ADJACENT 100 PSIG WATER MAIN ABRADED AN APPROXIMATE 1-1/2"" HOLE IN A 2"" PE GAS MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICK SLAGLE,DIRECTOR COMPLIANCE AND QA,(404) 584-4910,rslagle@southernco.com,"ADDITIONAL NRC REPORT NUMBER (1209884) OBTAINED FROM NRC FOR THIS INCIDENT ON 04/20/18 @ 18:41.      WATER LEAKAGE FROM ADJACENT 8"" CAST IRON WATER MAIN WITH A WATER PRESSURE OF 100 PSIG ABRADED AN APPROXIMATE 1-1/2"" HOLE IN A 2"" PE GAS MAIN.  WATER INFILTRATED THE GAS SYSTEM RESULTING IN THE LOSS OF GAS SERVICE TO 130 RESIDENTIAL CUSTOMERS.  DUE TO ISSUES WITH THE WATER IN THE SYSTEM AND THE HARDSHIP OF EVACUATING THE WATER FROM THE SYSTEM, 2,521' OF 2"" PE PLASTIC PIPE AND 1,618' OF 4"" PE PLASTIC PIPE WAS REPLACED. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME."
5/17/2018,2018,20180056,35992,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,KY,40214,38.215802,-85.5912,,,,,,,YES,,,4/19/2018 14:39,1209754,,NATURAL GAS,,1940,0,NO,,,,,,0,NO,,,,,,0,NO,,,,,,0,4/17/2018 12:00,,,,4/17/2018 13:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,108,NO,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1962,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,0,511394,0,,3.8332,7436,0,518830,0,0,0,0,0,0,0,55,55,60,192.619(A)(2),9/18/1962,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,,YES,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE WAS NO CONTROL ROOM OR SCADA INVOLVEMENT WITH THE INCIDENT OR RESPONSE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,NO,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,STATE,AUGER,POLE,YES,1804171010,,CONTRACT LOCATOR,YES,UNKNOWN/OTHER,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE RYAN,DIRECTOR GAS ASSET INTEGRITY MGMT AND COMPLIANCE,joe.ryan@lge-ku.com,502-376-5944,,,,,J. GREGORY CORNETT,DIRECTOR LEGAL SERVICES ASSOCIATE GENERAL COUNSEL,502-627-2756,greg.cornett@lge-ku.com,"ON APRIL 17, 2018, LG&E WAS NOTIFIED AT 12:04AM OF THIRD PARTY DAMAGE TO AN 8"" STEEL DISTRIBUTION MAIN AT THE INTERSECTION OF HURSTBOURNE LANE AND TAYLORSVILLE ROAD (NW CORNER) IN JEFFERSON COUNTY, KENTUCKY.  THE PIPELINE WAS DAMAGED BY AN AUGER BEING USED BY THAT THIRD PARTY TO PREPARE TO POUR A FOUNDATION FOR A UTILITY POLE (NOT AN LG&E POLE).  A PERIMETER WAS ESTABLISHED AND GAS SAFELY VENTED UNTIL IT WAS SHUT OFF AT APPROXIMATELY 11:00 AM ON APRIL 18, 2018.  NO INJURIES OCCURRED AND NO CUSTOMERS LOST SERVICE."
5/15/2018,2018,20180053,32422,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76014,32.73395668,-97.09631264,,,,,,,,,,4/15/2018 18:59,1209422,,NATURAL GAS,,46,,NO,,,,,,0,YES,0,0,1,0,0,1,YES,,,,,NO,0,4/15/2018 15:26,,,,4/15/2018 16:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,29,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1981,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,150000,13143,7010,0,,,286,,170439,0,0,14,,,,,24,24,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE BY 3RD PARTY,,,,,,,,,,,,,YES,4,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,IGNITION SOURCE INTRODUCED INTO HAZARDOUS ENVIRONMENT,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LYNN MILLER,OPERATIONS SUPERVISOR,lynn.miller@atmosenergy.com,469-261-2037,817-375-7979,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"48 HR. NRC REPORT NO. 1209590    AT 3:26 PM ON APRIL 15, 2018, ATMOS ENERGY RECEIVED A CALL FROM THE ARLINGTON FIRE DEPARTMENT REPORTING THAT A GAS MAIN HAD BEEN STRUCK AT THE INTERSECTION OF DITTO AND DUGAN IN ARLINGTON, TX.  AN ATMOS ENERGY SERVICE TECHNICIAN ARRIVED AT 4:02 PM AND DETERMINED THAT A GAS MAIN AND A WATER LINE HAD BEEN DAMAGED DURING A CITY PROJECT TO EXCAVATE THE WATER LINE.  THE EXCAVATED TRENCH WAS FILLING WITH WATER, AND THE GAS LINE WAS LEAKING UNDERNEATH THE WATER.  AN ATMOS ENERGY CONSTRUCTION CREW ARRIVED AT 4:20 PM TO REPAIR THE GAS LEAK AND, AFTER FIRST CONFIRMING NO GAS WAS PRESENT IN THE ATMOSPHERE, BEGAN PUMPING WATER FROM THE TRENCH USING GASOLINE-FIRED WATER PUMPS PROVIDED BY THE CITY. AFTER SOME TIME, AN ACCIDENTAL IGNITION OCCURRED. BECAUSE THIS ACTION LED TO THE CIRCUMSTANCE THAT MADE THIS A REPORTABLE INCIDENT, THE CAUSE OF THIS INCIDENT IS LISTED AS ""INCORRECT OPERATIONS.""  AT APPROXIMATELY 5:30 PM, THE GAS IGNITED OVER THE TRENCH DAMAGING A BACKHOE THAT WAS ADJACENT TO THE TRENCH. A FLASH OCCURRED INJURING A CITY EMPLOYEE AND TWO FIRE FIGHTERS. THE INJURY OF ONE OF THE FIRE FIGHTERS RESULTED IN HOSPITALIZATION; THEREFORE, ATMOS ENERGY REPORTED THIS AS AN INCIDENT.  ATMOS ENERGY CREWS ELIMINATED THE GAS LEAK AT 9:40 PM AND THE GAS MAIN WAS REPAIRED AND PLACED BACK INTO SERVICE ON APRIL 17, 2018 AT 5:00 PM."
04-12-2018,2018,20180042,35601,SUPPLEMENTAL FINAL,20170,"UNION UTILITY DEPT, CITY OF",SC,29379,34.7186781,-81.6378851,,,,YES,,,,,,04-11-2018 13:30,1209064,,NATURAL GAS,,2,0,NO,,,,,,0,YES,0,0,0,0,1,1,YES,04-11-2018 01:35,LOCAL/STATE/FEDERAL EMERGENCY RESPONDER,,1.9,NO,15,04-11-2018 01:35,,,,04-11-2018 01:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1996,,"NON-RESIDENTIAL WITH METER CAPACITY LESS THAN 1,000 SCFH",NO,,NO,,,,STEEL,,OTHER,THREAD JOINT ABOVE GROUND,0.128,,,,,,,LEAK,,,OTHER,VANDALISM-CRACK IN RISER,,,,,,CLASS 1 LOCATION,5000,2842,812,0,,24,48,0,8702,1,0,0,0,0,0,1,30,30,60,192.619(A)(2),7/31/1996,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA DID NOT DETECT CHANGE IN GAS PRESSURE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE F. NICHOLS,CITY ADMINISTRATOR,jnichols@cityofunion.org,,,,,,JOE F. NICHOLS,CITY ADMINISTRATOR,864-429-1700,jnichols@cityofunion.org,"APRIL 11, 2018 AT 1:30 AM 911 DISPATCH CALLED WATER PLANT FOR FIRE AT DAYS INN AT TOSCHES CREEK CIRCLE, UNION, SC.  AT 1:35AM PATRICK RUSSELL, GAS STANDBY PERSONNEL ARRIVED AT SCENE AND FOUND FIRE AT GAS METER.  FIRE DEPARTMENT WAS ALREADY ON THE SCENE.  FIRE WAS CONTAINED AT 1:40 AM AND FIRE EXTINGUISHED AROUND 1:55 AM.  ADDITIONAL GAS EMPLOYEES WERE DISPATCHED AT 1:41 AM TO ASSIST (MAXIE SANDERS, BRYAN WEST, CHAD FERRELL, AND DUSTIN AUSTIN).  15 DAYS INN OCCUPANTS WERE EVACUATED APPROXIMATELY AT 1:40 AM.  GAS RISER WAS BENT BACK AND GAS FLOW WAS RESTRICTED AND COMPLETELY RESTRICTED AT 2:15AM.  JOHNNY EUSTACE WITH SC ORS WAS NOTIFIED BY PHONE OF INCIDENT AT APPROXIMATELY 2:30AM. AT THIS TIME WE WERE NOT AWARE OF ANY MEDICAL ATTENTION FOR INJURIES.  DAYS INN OCCUPANTS WERE ALLOWED TO RETURN APPROXIMATELY AT 3:00AM.  GAS PERSONNEL NOTICED THAT PSO HAD A SUSPECT ON THE SCENE IN PATROL CAR IN HANDCUFFS.    AT APPROXIMATELY 4:30AM GAS PERSONNEL REVIEWED SECURITY VIDEO AT DAYS INN THAT SHOWS A PERSON INTENTIONALLY KICKING GAS METER UNTIL GAS RISER CRACKED RELEASING GAS AT BROKEN THREADS.    GAS METER, RISER, REGULATOR, AND PIPING WERE REPLACED AND GAS SERVICE TO BUILDING WAS RESTORED AT 5:15AM.   GAS PERSONNEL WAS NOTIFIED THAT SUSPECT WAS LATER TAKEN TO AUGUSTA BURN CENTER AND ORS ADVISED NRC REPORTING WAS REQUIRED.  REPORT WAS FILED AT 1:30PM 04-11-2018"
