REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
05-10-2018,2018,20180052,31422,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90290,34.278506,-118.604442,,,,,,,,,,04-12-2018 10:30,1209161,,NATURAL GAS,,193,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-10-2018 12:11,,,,04-10-2018 12:31,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1987,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 3 LOCATION,0,221696,200,0,,,1158,,223054,0,0,429,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,18086013,DIGALERT,UTILITY OWNER,YES,YES,YES,26,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,bwalsh@semprautilities.com,619-992-1473,,,,,BRYON WALSH,PIPELINE SAFETY AND COMPLIANCE ADVISOR,619-992-1473,bwalsh@semprautilities.com,"ON APRIL 10, 2018, A THIRD-PARTY CONTRACTOR STRUCK A 6-INCH GAS STEEL DISTRIBUTION LINE WHILE PERFORMING TRENCHING FOR A NEW SEWER LINE. THIS RESULTED IN AN ESCAPE OF GAS.  CREW RESPONDED AND WAS ABLE TO CONTROL THE GAS THROUGH CLOSING A VALVE.  THERE WERE NO INJURIES THAT RESULTED FROM THIS INCIDENT.     INVESTIGATION SHOWED THAT PRIOR TO THE INCIDENT, THE THIRD-PARTY CONTRACTOR HAD A USA TICKET AND THE LINE WAS PROPERLY MARKED BY THE UTILITY OWNER.  AT THE TIME OF THE INCIDENT, THE THIRD-PARTY CONTRACTOR DID HAVE A VALID USA TICKET FOR THE EXCAVATION ACTIVITIES PERFORMED.  IN ADDITION, THE THIRD-PARTY CONTRACTOR FAILED TO POT HOLE THE FACILITIES BY HAND.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO ESTIMATED DAMAGE AMOUNT EXCEEDING $50,000.    ON 05/23/2018, CHANGED THE NOTIFICATION TIME (PART A) TO THE NRC FROM 1330 TO 1030.     FOR ANY FURTHER QUESTIONS, CONTACT BRYON WALSH-(619) 992-1473.    FINAL REPORT BOX CHECKED"
05-10-2018,2018,20180051,30491,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,81201,38.52153,-106.10621,,,,,,,,,,04-10-2018 11:23,1208951,,NATURAL GAS,,85,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,04-10-2018 08:35,,,,04-10-2018 08:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,FURNACE BUTT WELDED,FURNACE BUTT WELD,0.166,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.6,0.1,,CLASS 2 LOCATION,0,9774,15068,300000,OUTAGE RESTORATION,,261,,325103,456,0,3461,,,,,493,505,550,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EMPLOYEE WAS ON SITE AT TIME OF INCIDENT. CONTROLLER MERELY CONFIRMED AND MONITORED CONDITIONS.,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,OTHER,BRITTLE FRACTURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,DYNAMIC LOADING,,YES,,,,OTHER,UNEXPECTED BRITTLE FAILURE UNDER NORMAL SERVICE CONDIITONS,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE NOONE,SENIOR ENGINEER,michael.j.noone@xcelenergy.com,303-571-3610,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"ON 4/10/18 DURING THE ANNUAL VALVE INSPECTION OF HFV-40247 THE OPERATOR FOUND NATURAL GAS READINGS IN THE VALVE BOX.  DURING REPAIR EFFORTS THE THREADED SERVICE PIPE FAILED AT THE INLET TO THE VALVE.  BASED ON METALLURGICAL AND FAILURE ANALYSIS BY THIRD PARTY LABORATORY, THE FAILURE SURFACE EXHIBITS SIGNS CONSISTENT WITH A BRITTLE FRACTURE.  DYNAMIC LOADING IS SUSPECTED AS A POSSIBLE CAUSE, BUT IS NOT CONCLUSIVE.  HOWEVER, BASED ON PRELIMINARY INVESTIGATION THE FAILURE IS NOT BELIEVED TO BE A RESULT OF DIRECT CONTACT WITH EXCAVATION EQUIPMENT.  INSTALLATION STRESS MAY BE A CONTRIBUTING FACTOR, AS THE CONNECTION FAILED WHEN SOIL WAS REMOVED FROM AROUND THE VALVE AND SERVICE LINE AND COULD HAVE RESULTED IN SUDDEN MOVEMENT."
05-07-2018,2018,20180049,36313,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,TX,79762,31.88333,-102.30167,,,,,,YES,,,,04-09-2018 16:15,1208894,,NATURAL GAS,,42,0,NO,,,,,,0,NO,,,,,,0,YES,04-09-2018 13:52,ALLOWED TO BURN OUT,,42,YES,1,04-09-2018 13:52,NO,,,04-09-2018 14:13,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,30,NO,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2005,UNKNOWN,SINGLE FAMILY RESIDENTIAL,NO,,NO,0.75,UNKNOWN,DRISCO PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.7,0.7,,,,,,,,CLASS 2 LOCATION,3312,1800,1200,0,,4.7619,200,0,6512,0,0,2,0,0,1,0,35,35,60,192.619(A)(2),06-01-2005,PRESSURE DID NOT EXCEED MAOP,ODORIZED BY OTHERS,,,YES,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,580928120,LONE STAR 811,CONTRACT LOCATOR,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CULP,COMPLIANCE MANAGER,mike.culp@atmosenergy.com,8062206849,,MIKE CULP,mike.culp@atmosenergy.com,8062206849,MIKE CULP,COMPLIANCE MANAGER,8062206849,mike.culp@atmosenergy.com,"AT&T CONTRACTOR INSTALLING PHONE CABLE BY DIRECTIONAL BORE HIT A GAS SERVICE LINE UNDER A CONCRETE DRIVEWAY. THE GAS MAIN IN THE AREA WAS MARKED BUT THE SERVICE LINE THAT WAS DAMAGED WAS NOT MARKED BY THE ATMOS LOCATE CONTRACTOR. GAS MIGRATED INTO THE ADJACENT HOUSE AND AT APPROXIMATELY 14:40 CAUSED A SMALL EXPLOSION INSIDE THE HOUSE IN THE GARAGE AREA. ONE PERSON WAS IN THE HOUSE BUT WAS NOT INJURED. DAMAGE TO SOME SHEET ROCK WALLS AND CEILINGS OCCURRED.     HEATH CONSULTANTS, THE ATMOS ENERGY LOCATE CONTRACTOR COMPLETED AN INVESTIGATION OF THE INCIDENT AND FOUND THAT SOME SERVICE LINES IN THE AREA REQUESTED TO BE LOCATED WERE NOT MARKED. THEY FOUND THEIR TECHNICIAN DID NOT FOLLOW THEIR COMPANY PROCEDURES AND TERMINATED HIS EMPLOYMENT. THIS EMPLOYEE WAS NOT DRUG AND ALCOHOL TESTED AS THE COMPLETED WORK HAPPENED OVER A WEEK BEFORE THE INCIDENT.     HEATH HAS COMPLETED A SAFETY REVIEW WITH THEIR EMPLOYEES SERVING THE ATMOS WTX DIVISION WHICH INCLUDED A REVIEW OF THERE PROCEDURES. THEY ALSO COMMITTED TO ADDING THIS TO THEIR SAFETY MEETING TOPICS.     THE NRC NUMBER FOR THE 48 HOUR RESPONSE IS 1209053.     NOTE:  DATE OF MOST RECENT SURVEY WAS ON 12/01/2017, THIS DATE ENTRY CONVERTS TO 0012 ON THE PHMSA SITE, REPORTED TO TANYA DAVIS ON 6/21/2017.    PDF COPY OF ACTUAL REPAIR COST BY STAR INSURANCE CLAIM SERVICE WAS EMAILED ON   5-25-2018 TO THE FOLLOWING INDIVIDUALS:    BRIAN E. PIERZINA, P.E.    SR. ACCIDENT INVESTIGATOR  ACCIDENT INVESTIGATION DIVISION  US DOT/PHMSA    STEPHANIE WEIDMAN; TEXAS RAILROAD COMMISSION ACCIDENT COORDINATOR    SENT EMAIL ON 6-21-2017 PDF COPY OF UPDATED REPORT TO LARRY SNELSON AND TO RRC SAFETY ADDRESS SAFETY@RRC.TEXAS.GOV     UPDATED SUBPART G3 QUESTION 1.  DATE OF MOST RECENT LEAK SURVEY CONDUCTED ON   12-2-2017"
05-07-2018,2018,20180050,31172,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76053,32.8157,-97.17772,,,,,,,,,,04-07-2018 15:41,1208763,,NATURAL GAS,,47.9,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,3,04-07-2018 13:18,,,,04-07-2018 14:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"A VEHICLE STRUCK THE METER AND RISER, AND BECAME LODGED ON TOP OF THE METER.  THE METER SET WAS BROKEN AND GAS ESCAPED RESULTING IN A FIRE.  THE FIRE BURNED FOR 2 HOURS, MELTING THE METER, REGULATOR AND RISER. DUE TO THE DAMAGE AND THE AMOUNT OF TIME THE METER SET WAS UNDER FIRE, THERE IS NO WAY TO DETERMINE IF THE SOURCE OF THE ESCAPING GAS WAS AT THE RISER BELOW GROUND OR A BROKEN REGULATOR.",CLASS 3 LOCATION,223128,3156,100,0,,,298,,226682,0,0,1,,,,,37,37,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE CAUSED BY 3RD PARTY,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID DRAPER,OPERATIONS SUPERVISOR,david.draper@atmosenergy.com,214-415-0482,817-685-1295,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1208878    ON SATURDAY, APRIL 7, 2018, AT APPROXIMATELY 1300 HOURS, A VEHICLE LEFT THE ROADWAY AND STRUCK THE HOUSE AT 433 MYRTLE DR. IN HURST, TX, DAMAGING THE METER SET LOCATED ON THE HOUSE WHICH CAUSED THE UNCONTROLLED ESCAPE OF NATURAL GAS.  AS THE METER WAS LOCATED DIRECTLY ON THE HOUSE AND THUS SIGNIFICANTLY AWAY FROM ANY ROADWAY, THIS WAS NOT ""VEHICULAR DAMAGE THAT MAY BE ANTICIPATED"" AS DESCRIBED IN SECTION 192.353.  THE HOUSE IGNITED, CAUSING EXTENSIVE DAMAGE.  AT 1318 HOURS, THE INITIAL CALL WAS MADE TO ATMOS ENERGY TO REPORT A GAS LEAK/FIRE.  AT 1334 HOURS AN ATMOS ENERGY TECHNICIAN WAS ENROUTE, AND ARRIVED ONSITE AT 1400 HOURS.  THE TECHNICIAN IMMEDIATELY BEGAN AN INVESTIGATION TO MAKE SURE THE AREA WAS SAFE AND THE RELEASE OF GAS WAS LOCALIZED TO THE DAMAGED PIPE.  THERE WERE THREE PEOPLE IN THE HOUSE WHEN THE GAS IGNITED AND ALL WERE TAKEN TO THE HOSPITAL. ONE PERSON WAS TREATED AND RELEASED AND THE OTHER TWO WERE ADMITTED AND TREATED FOR BURNS.  AT 1530 HOURS, AFTER EXPOSING THE PROPERTY STOP, THE CONSTRUCTION CREW WAS ABLE TO SHUT THE VALVE AND ELIMINATE THE SOURCE OF GAS, CAUSING THE FIRE TO SUBSIDE."
05-02-2018,2018,20180047,30387,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,74063,36.1176,-96.11907,,,,,,,,,,04-07-2018 08:10,1208724,,NATURAL GAS,,5292,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-06-2018 11:27,,,,04-06-2018 11:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.33,,,,,,,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 2 LOCATION,0,4731,16818,0,,,20918,,42467,1,0,19,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,DEVELOPER,UNKNOWN/OTHER,ROAD WORK,NO,,,,,,YES,5,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RYAN OWENS,ENGINEER,ryan.owen@onegas.com,4054642196,,,,,SEAN BLAIR,DIRECTOR OF ENGINEERING,4055302560,sean.blair@onegas.com,"A&A ASPHALT DAMAGED ONG'S 8"" STEEL MAIN WHILE GRADING THE SURFACE DURING ROAD CONSTRUCTION. SERVICE WAS RESTORED THE NEXT DAY. AMENDMENT MADE FROM THE REPORT SUBMITTED ON 05/02/18."
05-04-2018,2018,20180048,31452,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94704,37.869219,-122.248805,,,,,,,,,,04-05-2018 11:44,1208561,,NATURAL GAS,,83.67,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-05-2018 09:55,,,,04-05-2018 10:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,3,TR-418,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,0.304,,418,MECHANICAL PUNCTURE,3.7,2,,,,,,,,CLASS 3 LOCATION,0,42500,36500,0,,,252,,79252,0,0,220,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,735500270,811,UTILITY OWNER,YES,NO,YES,11,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-786-0267,gsr8@pge.com,"ON THURSDAY 4/5/18 AT APPROXIMATELY 0955 HOURS, PG&E WAS NOTIFIED OF A DIG-IN AT 101 PANORAMIC WAY, BERKELEY. EBMUD STRUCK AND DAMAGED A 3"" PLASTIC MAIN . ALTHOUGH EBMUD HAD A VALID USA TICKET (W735500270) TO PERFORM EXCAVATION AT THE JOBSITE, THE FACILITY WHICH WAS STRUCK AND DAMAGED WAS NOT PROPERLY MARKED PURSUANT TO THE USA TICKET . AN EMERGENCY SHUTDOWN ZONE WAS UTILIZED TO ISOLATE THE GAS IN THE DISTRIBUTION SYSTEM. PG&E ARRIVED ON SITE AT 1035 HOURS. M&C PERSONNEL STOPPED THE FLOW OF GAS AT 1111 HOURS BY USING A SHUT-OFF VALVE. REPAIR CREWS REPLACED 4' OF 3"" PLASTIC. THE FIRE DEPARTMENT WAS REPORTED ON SITE. THERE WAS APPROXIMATELY 220  CUSTOMER IMPACTED. ALL BUT 29 CGI CUSTOMERS HAVE BEEN RESTORED BY 4/5/18 AT 2300 HOURS.  THERE WERE NO INJURIES, FATALITIES OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THIS INCIDENT WAS REPORTED TO THE DOT (#1208561) AND THE CPUC AS IT IS DEEMED A SIGNIFICANT EVENT IN THE JUDGMENT OF THE OPERATOR DUE TO THE LARGE NUMBER OF AFFECTED CUSTOMERS. A 48 HOUR UPDATE WAS CALLED INTO THE DOT ON 4/6/18 AT 1434 HOURS (#1208690)."
4/26/2018,2018,20180045,31451,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94030,37.613331,-122.392387,,,,,,,,,,4/17/2018 10:18,1209558,,NATURAL GAS,,531,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,3/28/2018 14:53,,,,3/28/2018 15:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1996,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,0.5,,,,,,,,CLASS 3 LOCATION,0,99000,11000,0,,,1593,,111593,1,0,0,,,,,46,46,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA AT THIS LOCATION.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,805201511,811,UTILITY OWNER,YES,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER OF REGULATORY COMPLIANCE,925-786-0267,gsr8@pge.com,"ON WEDNESDAY, MARCH 28, 2018 AT 1453 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG IN AT 56 SOUTH MCDONNELL RD, IN THE CITY OF SOUTH SAN FRANCISCO. A THIRD PARTY CONTRACTOR, TEICHERT CONSTRUCTION, STRUCK A 6' STEEL MAIN WITH A BACKHOE. THERE WAS A VALID USA TICKET NUMBER (X805201511) AND THE GAS LINE WAS LOCATED & DAY-LIGHTED, BUT THE EXCAVATOR MISTAKENLY BELIEVED IT TO BE AN ABANDONED WATER MAIN AND HAD INSTRUCTED THE EXCAVATION CREW TO REMOVE IT. WHILE EXCAVATING TO REMOVE THE GAS MAIN STUB, THE STUB WAS DAMAGED CAUSING AN UNINTENTIONAL RELEASE OF GAS.  THE  REPAIR CREW ARRIVED ON-SITE AT 1510 HOURS AND STOPPED THE FLOW OF GAS BY CLOSING THE 3 VALVES BY 1638 HOURS.  THE CREW DEACTIVATED 29 FEET OF 6"" STEEL MAIN AND WELDED ON (2) 6"" DEAD END CAPS. ON 3/29/18, THE CREW INSTALLED 40' OF 6"" STEEL MAIN AND TIED IT BACK INTO SERVICE. POLICE AND FIRE DEPARTMENT WERE REPORTED ON SITE. SERVICE WAS IMPACTED TO 1 CUSTOMER. THERE WERE NO INJURIES, NO FATALITIES, AND NO IGNITION ASSOCIATED WITH THIS INCIDENT. THIS INCIDENT IS BEING REPORTED DUE TO THE UNINTENTIONAL RELEASE OF GAS AND PRESENCE OF CHANNEL 7 MEDIA HELICOPTER OBSERVED AT 1657 HOURS. ON 4/17/18 AT 1003 HOURS, PG&E DETERMINED THAT THE ESTIMATED REPAIR COSTS EXCEEDED THE >50K CRITERIA AND REPORTED THE INCIDENT TO THE DOT ON 4/17/18 AT 1016 HOURS (DOT REPORT NUMBER 1209558). A 48 HOUR UPDATE WAS REPORTED TO THE DOT ON 4/18/18 AT 0748 HOURS (DOT REPORT NUMBER 1209623)."
4/27/2018,2018,20180046,30969,SUPPLEMENTAL FINAL,11800,ATMOS ENERGY CORPORATION - LOUISIANA,LA,70039,29.90064,-90.3881,,,,,,,,,,3/28/2018 13:55,1207899,,NATURAL GAS,,9.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,3/28/2018 11:07,,,,3/28/2018 11:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1.3,4.1,,,,,,,,CLASS 3 LOCATION,450000,1500,5500,0,,,4547,,461547,1,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,YES,5,1,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BORING,NATURAL GAS,YES,180147050,LOUISIANA 811,CONTRACT LOCATOR,NO,NO,YES,1,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL WAGUESPACK,COMPLIANCE MANAGER,daniel.waguespack@atmosenergy.com,504 849 4363,,,,,DANIEL WAGUESPACK,COMPLIANCE MANAGER,504 849 4363,daniel.waguespack@atmosenergy.com,"ON MARCH 28, 2018 AN ATMOS ENERGY CONTRACTOR, WAS INSTALLING A NEW SERVICE LINE BY DIRECTIONAL BORE WHEN IT STRUCK AN EXISTING 1"" POLYETHYLENE (PE) PIPELINE SERVING A DOMINO'S PIZZA RESTAURANT LOCATED AT 13505 US HIGHWAY 90, BOUTTE, LA.  THE CONTRACTOR HAD BEEN UNABLE TO LOCATE THE EXISTING 1"" SERVICE LINE DUE TO A TRACER WIRE THAT WAS MISSING OR BROKEN.  THE DAMAGE OCCURRED AT 11:07 AM UNDERNEATH A PAVED PARKING LOT ADJACENT TO THE RESTAURANT.  ALL OCCUPANTS OF THE RESTAURANT WERE PROMPTLY EVACUATED.  AN ATMOS ENERGY CREW WAS WORKING TO SQUEEZE OFF THE DAMAGED PIPELINE WHEN A FLASH OCCURRED IN THE FRONT PORTION OF THE RESTAURANT AT APPROXIMATELY 12:08 PM.  THERE WERE NO INJURIES.  THE DAMAGED SERVICE LINE WAS ISOLATED AND GAS WAS SHUT OFF AT 12:18 PM."
4/19/2018,2018,20180043,31394,SUPPLEMENTAL FINAL,18308,NV ENERGY,NV,89512,39.534873,-119.804895,,,,,,,,,,3/22/2018 22:49,1207485,,NATURAL GAS,,54,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,30,3/22/2018 20:25,,,,3/22/2018 21:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,20,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2018,,,,,,0.75,ASTM A197 & ASTM A53,UNKNOWN,OTHER,BLACK IRON,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,322526,20,25646,4500,COMPENSATION FOR EVACUEES,,261,,352953,0,0,1,,,,,37,37,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,NATURAL GAS,YES,802900026,,CONTRACT LOCATOR,YES,YES,YES,14,EXCAVATION PRACTICES NOT SUFFICIENT,,,,IMPROPER BACKFILLING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY WIGGINS,MANAGER GAS OPS AND COMPLIANCE,jwiggins@nvenergy.com,775-834-7850,,,,,JAY WIGGINS,MANAGER GAS OPS AND COMPLIANCE,775-834-7850,jwiggins@nvenergy.com,"ON MARCH 22, 2018 AT 20:17, THE RENO FIRE DEPARTMENT WAS NOTIFIED OF A BUILDING FIRE AT 624 EUREKA AVENUE IN RENO, NEVADA.  AT 20:25 NV ENERGY (NVE) WAS CONTACTED BY THE CITY OF RENO PUBLIC SAFETY DISPATCH NOTIFYING OF A ""WORKING FIRE"" AT 624 EUREKA AVENUE IN RENO, NEVADA.  NVE GAS DISPATCH SENDS GAS SERVICEMEN TO INVESTIGATE.  AT 20:51 THE CITY OF RENO PUBLIC SAFETY DISPATCH CONTACTED NVE AGAIN TO REPORT THAT THERE WAS AN EXPLOSION AT THIS LOCATION, POSSIBLY FROM THE FURNACE.      AT 21:02 THE FIRST NVE PERSONNEL ARRIVE AT THE SITE AND FOUND THE HOME AT 624 EUREKA AVE DAMAGED BY WHAT APPEARED TO BE A GAS EXPLOSION WITH INDICATIONS OF UNDERGROUND GAS READINGS.  RENO FIRE DEPARTMENT AND NVE PERSONNEL EVACUATE THE NEIGHBORHOOD AND MONITOR GAS CONCENTRATIONS WHILE OTHER NVE PERSONNEL EXPOSE THE SERVICE TEE AND SECURE THE GAS LEAK.      THE LEAK OCCURRED AT THE THREADED JOINT BETWEEN A 3/4"" BLACK IRON PIPE NIPPLE AND A 3/4"" BLACK IRON 90 DEGREE ELBOW AT THE SERVICE TEE CONNECTION TO 614 EUREKA AVENUE.  BASED UPON THE RENO FIRE DEPARTMENT INCIDENT REPORT, NATURAL GAS LEAKING FROM THE SERVICE TEE APPEARS TO HAVE TRAVELED THROUGH A SERVICE TRENCH INTO THE BASEMENT OF 624 EUREKA.  THE LEAKING GAS WAS IGNITED IN THE BASEMENT BY THE FURNACE, EXPLODED, AND DAMAGED THE HOME.  TWO INDIVIDUALS WERE IN THE RESIDENCE AT THE TIME OF THE EXPLOSION BUT NO INJURIES WERE SUSTAINED.  THE CAUSE OF THE FAILURE IS STILL UNDER INVESTIGATION AND A SUPPLEMENTAL REPORT WILL BE FILED WHEN THE CAUSE IS DETERMINED.     AT 22:36 THE NVE DUTY SUPERVISOR ON SCENE DETERMINED THAT THE PROPERTY DAMAGE COSTS WOULD EXCEED $50,000.  THE INITIAL NOTIFICATION TO THE NATIONAL RESPONSE CENTER (NRC) WAS MADE AT 22:49 AND WAS GIVEN NRC INCIDENT REPORT # 1207485.  NVE PROVIDED AN UPDATE TO THE NRC ON MARCH 23, 2018 AT 15:44 AND WAS GIVEN NRC INCIDENT REPORT # 1207546.    SUPPLEMENTAL UPDATE:  FURTHER ANALYSIS HAS DETERMINED THAT THE PIPE-TO-ELBOW JOINT FAILED DUE TO OVERLOAD FROM AN EXTERNAL BENDING LOAD AND NOT DUE TO A MATERIAL OR MANUFACTURING DEFECT ASSOCIATED WITH THE PIPES OR FITTINGS.  THE EXTERNAL BENDING LOAD AT THE FAILED PIPE-TO-ELBOW JOINT OCCURRED AS A RESULT OF LOADING IMPARTED TO THIS JOINT DURING COMPACTION AROUND THE TEMPORARY SERVICE CONNECTION.  NV ENERGY'S CONTRACTOR WAS PERFORMING BACKFILL AND COMPACTION ACTIVITIES ON THIS TEMPORARY SERVICE CONNECTION ONE DAY PRIOR TO THE INCIDENT OCCURRING.       FINAL UPDATE:  ANALYSIS HAS CONCLUDED AND THE INCIDENT WAS CAUSED BY A LEAK FROM A CRACK IN THE BLACK IRON PIPE USED FOR THE TEMPORARY SERVICE CONNECTION FOR THE NEIGHBORING PROPERTY 614 EUREKA AVENUE. THE GAS MIGRATED INTO THE BASEMENT OF THE INCIDENT HOUSE WHERE IT FOUND AN IGNITION SOURCE, MOST LIKELY THE HOUSE FURNACE. THE DIRECT CAUSE OF THE CRACK IN THE PIPE WAS MECHANICAL OVERLOADING OF THE HORIZONTAL SECTION OF THE TEMPORARY SERVICE CONNECTION.  THE MECHANICAL OVERLOADING WAS LIKELY CAUSED DURING COMPACTION OF SAND AROUND THE TEMPORARY SERVICE CONNECTION, DUE TO INSUFFICIENT COVER (SAND ABOVE THE PIPE) DURING COMPACTION."
04-09-2018,2018,20180041,31608,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95128,37.331404,-121.937411,,,,,,,,,,03-10-2018 22:57,1206479,,NATURAL GAS,,459.08,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,03-10-2018 11:03,,,,03-10-2018 11:22,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1951,,,,,,0.5,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,594675,15586,26249,0,,,1962,,638472,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE IS NO SCADA AT THIS SITE, GAS CONTROL WAS NOTIFIED BY GAS DISPATCH.",,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,INTERNAL CORROSION,INTERNAL CORROSION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GENERAL CORROSION,,,,,,YES,COPPER SULFIDATION DUE TO NORMAL SULFUR CONTENT IN NATURAL GAS,,YES,,,,,,YES,AT COPPER SERVICE DOWNSTREAM OF TRANSITION FITTING BETWEEN STEEL TO COPPER,NO,NO,01-01-2018,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER OF GAS OPS COMPLIANCE AND RISK,925-786-0267,gsr8@pge.com,"ON MARCH 10, 2018 AT APPROXIMATELY 1103 HOURS, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 2101 BEL AIR AVE IN SAN JOSE. THE GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT 1122 HOURS. PER THE FIRE DEPARTMENT, WITNESSES REPORTED AN EXPLOSION FOLLOWED BY A STRUCTURE FIRE.  IT WAS REPORTED THAT THE FIRE MAY HAVE STARTED WHEN A CUSTOMER STRUCK A MATCH IN THE BATHROOM.  AN INJURY WAS REPORTED AS MINOR BURNS.  IT WAS LATER DETERMINED THAT THE INJURY NECESSITATED AN IN-PATIENT HOSPITALIZATION.  ONCE THE FIRE WAS PUT OUT, THE GSR REQUESTED FOR LEAK SURVEY DUE TO RESIDUAL READS IN THE AREA. LEAK SURVEY DETECTED GAS NEXT DOOR (2109 BEL AIR AVE) AND AT THE STREET LOCATION. THE NEXT DOOR HOUSE'S GAS WAS SHUT OFF AND THE HOME WAS EVACUATED DURING THE INVESTIGATION. AT 1653 HOURS, THE INCIDENT WAS REPORTED TO THE CPUC DUE TO MEDIA AND SUSPECTED INVOLVEMENT OF NATURAL GAS IN THE VICINITY OF PG&E FACILITIES   PG&E CREWS INVESTIGATED AND IDENTIFIED A LEAK AT THE STEEL TO COPPER TRANSITION FITTING FOR 2108 BEL AIR AVE.  THE CREW ISOLATED THE LEAK AND STOPPED THE FLOW OF GAS BY 2051 HOURS.  MEDIA, POLICE AND FIRE DEPARTMENT WERE REPORTED ON-SITE.  AT 2245 HOURS, IT WAS DETERMINED THAT THERE WAS GAS MIGRATION TOWARD THE HOUSE IN THE AREA WHERE THE EXPLOSION OCCURRED.  AT 2257 HOURS, THE INCIDENT WAS REPORTED TO THE DOT (#1206479) DUE TO AN UNINTENTIONAL RELEASE OF GAS AND ESTIMATED PROPERTY DAMAGES EXCEEDING $50K.  ON 3/11/18 BY 1330 HOURS, THE CREW COMPLETED REPAIRS BY REPLACING THE ENTIRE SERVICE AT 2108 BEL AIR AVE.  FOUR CUSTOMER'S GAS SERVICE WAS IMPACTED AS A RESULT OF THE INCIDENT.  GAS SERVICE WAS RESTORED TO THE CUSTOMERS THAT WERE ABLE TO RECEIVE SERVICE."
04-03-2018,2018,20180039,30152,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,SD,57703,44.077564,-103.150081,,,,,,,,,,03-05-2018 15:30,1205947,,NATURAL GAS,,38.65,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,03-05-2018 14:45,,,,03-05-2018 15:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,OTHER,REGULATOR BODY AND ASSOCIATED PIPING,,,,,,,,,,LEAK,,,OTHER,OTHER OUTSIDE FORCES,,,,,,CLASS 3 LOCATION,45500,2386,4390,0,,,173,,52449,1,0,0,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOSH SANDERS,MANAGER OF STANDARDS AND COMPLIANCE,josh.sanders@mdu.com,701-222-7773,,,,,JOSH SANDERS,MANAGER OF STANDARDS AND COMPLIANCE,701-222-7773,josh.sanders@mdu.com,"ON 3/5/2018 AT 14:45 MST A TRAILER HAULING A CAR DETACHED FROM A PICKUP TRUCK HITCH LEFT THE ROAD WAY AND CROSSED THROUGH ROAD DITCH, ACROSS ROW BERM AND CRASHED INTO A GROCERY STORE LOCATED AT 747 TIMMONS BLVD.  THE DETACHED TRAILER STRUCK THE BUILDING'S PAD MOUNTED ELECTRICAL TRANSFORMER AND SURROUNDING FENCE.  THE FLYING DEBRIS FROM THE ACCIDENT DAMAGED THE ABOVE GROUND GAS METER SET RESULTING IN GAS RELEASE AND IGNITION OF A FIRE AT THE METER LOCATION ON THE SIDE OF THE BUILDING.  AT APPROXIMATELY 15:00 MDU SERVICE TECHNICIAN ARRIVED ON SCENE THE SAME TIME AS RAPID CITY FIRE DEPARTMENT.  MDU CONSTRUCTION PERSONNEL ALONG WITH MDU SUPERVISORS ARRIVED BETWEEN 15:15 AND 15:30.  LOCAL SUPERVISION INFORMED MDU GENERAL OFFICE OF THE ACCIDENT AND IT WAS DECIDED THAT DUE TO THE RELEASE AND DAMAGE RESULTING IN POSSIBLY MORE THAN $50,000 OF DAMAGE THAT A REPORT WAS MADE TO NRC AT 15:30.  GAS RELEASE WAS CONTROLLED AT 16:05 WHEN THE 4"" MDPE MAIN THAT PROVIDED THE FEED TO THE STORE'S SERVICE LINE WAS SQUEEZED OFF.  A FOLLOW UP REPORT WAS SUBMITTED TO THE NRC ON MARCH 6, 2018 AT 11:44.  THE FOLLOW UP REPORT NUMBER IS 1206023.  A NEW METER SET WAS CONSTRUCTED AND INSTALLED PRIOR TO SERVICE BEING COMPLETELY RESTORED TWO DAYS AFTER THE ACCIDENT ON 3/7/2018 AT 15:06 WHEN THE BUILDING'S NON-JURISDICTIONAL APPLIANCE PIPING DOWNSTREAM OF THE METER HAD BEEN REPAIRED AND INSPECTED BY THE LOCAL JURISDICTION.  THIS EVENT RESULTED IN NO INJURIES OR FATALITIES, AND ONLY THE AFFECTED GROCERY STORE WAS TAKEN OUT OF SERVICE AS A RESULT OF THE ACCIDENT."
04-01-2018,2018,20180038,30136,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30022,34.022936,-84.2617,,,,,,,,,,03-02-2018 18:00,1205665,,NATURAL GAS,,1926.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-02-2018 16:08,,,,03-02-2018 16:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1974,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,43569,21932,0,,,3275,,68776,2,0,2,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TRAFFIC SIGNAL,YES,2138300576,,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 6-INCH STEEL MAIN WAS RUPTURED BY A CONTRACT CREW WHILE DIRECTIONAL DRILLING TO INSTALL A TRAFFIC SIGNAL CONDUIT. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO VERIFY LOCATION BY TEST-HOLE (POT-HOLING)."
3/29/2018,2018,20180037,30178,SUPPLEMENTAL FINAL,14330,ORANGE & ROCKLAND UTILITY INC,NY,10980,41.2407615,-73.986778,,,,,,,,,,2/28/2018 8:12,1205411,,NATURAL GAS,,7.8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/27/2018 15:51,,,,2/27/2018 16:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2014,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,"MOTOR VEHICLE STRUCK THE METER SET, UNKNOWN INITIAL FAILURE""POSSIBLY CRUSHED"", METER EVENTUALLY MELTED.",CLASS 2 LOCATION,75000,600,3086,0,,,28,,78714,0,0,1,,,,,60,60,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DONALD  HIGGINS,SECTION MANAGER GAS EMERGENCY RESPONSE,higginsd@oru.com,845-577-3014,845-577-3166,,,,DONALD HIGGINS,SECTION MANAGER GAS EMERGENCY RESPONSE,845-577-3014,higginsd@oru.com,"ON 2/27/18 AT APPROXIMATELY 1551 HOURS THE ROCKLAND COUNTY 911 CENTER NOTIFIED ORANGE & ROCKLAND UILITIES OF A MOTOR VEHICLE INTO A BUILDING, POSSIBLE GAS METER INVOLVED AT 21 THAMSEN DRIVE, STONY POINT, NY.  O&R EMERGENCY RESPONSE ARRIVED AT 1603 HOURS, AT THAT TIME IT WAS VERIFIED THAT A VEHICLE OPERATED BY THE HOMEOWNER HELEN LAVELLE HAD BEEN DRIVEN INTO THE GAS METER SET AND THE HOUSE .  UPON ARRIVAL THE VEHICLE, GAS METER SET AND THE HOUSE WERE ALL ON FIRE.  AT 1613 HOURS THE RISER VALVE ""WINGCOCK"" ON THE GAS SERVICE RISER WAS SHUT OFF TO 21 THAMSEN  AND THE FIRE WAS SUBSEQUENTLY EXTINGUISHED.  THE 3/4 INCH GAS SERVICE TO THE HOUSE WAS RETIRED THAT EVENING.  THERE WERE NO INJURIES OR EVACUATIONS ASSOCIATED WITH THE EVENT.  PRELIMINARY ESTIMATES INDICATE DAMAGE IN EXCESS OF $50,000.00"
3/27/2018,2018,20180036,30966,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44905-1430,40.7851556,-82.49163333,,,,,,,,,,2/25/2018 2:17,1205179,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,9,2/25/2018 0:33,,,,2/25/2018 1:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN PLEASE SEE NARRATIVE,CLASS 3 LOCATION,54000,1200,322000,15000,LABORATORY GAS ANALYSIS,,0,,392200,0,0,2,,,,,76,76,86,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF COMPLIANCE,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,MANAGER OF COMPLIANCE,6148182110,rrsmith@nisource.com,"ON FEBRUARY 25, 2018, RICHLAND COUNTY 911 REPORTED A FIRE AND POSSIBLE EXPLOSION AT 613 FLEMING FALLS ROAD IN MANSFIELD, OHIO AT 12:33 AM TO COLUMBIA GAS OF OHIO, INC (""COLUMBIA""). COLUMBIA'S SERVICE TECHNICIAN WAS DISPATCHED AT 12:42 AM AND ARRIVED ON SITE AT 01:15 AM AND FOUND THAT GAS HAD BEEN SHUT OFF AT THE METER VALVE BY THE FIRE DEPARTMENT. ADDITIONAL COLUMBIA RESOURCES ARRIVED ON SITE AT 1:50 AM TO ASSIST IN THE RESPONSE TO THE INCIDENT. COLUMBIA EMPLOYEES SET UP A PERIMETER AND EVACUATED THE NEIGHBORING HOME AT 605 FLEMING FALLS WHERE NATURAL GAS READINGS WERE DISCOVERED IN THE BASEMENT. COLUMBIA VERIFIED THAT THE SYSTEM PRESSURE WAS WITHIN THE MAOP ESTABLISHED FOR THAT SYSTEM AND THAT ODORANT WAS COMPLIANT WITH STATE AND FEDERAL REQUIREMENTS. ELECTRIC METERS WERE REMOVED TO ELIMINATE SOURCES OF IGNITION AND COLUMBIA BEGAN TO SEARCH FOR LEAKAGE AND ENSURE SAFETY.    THE NIGHT OF THE INCIDENT THERE WAS A TREMENDOUS AMOUNT OF RAIN  THAT CAUSED THE SANITARY LIFT PUMPS TO FAIL  AND MAY HAVE POTENTIALLY PUSHED A SLUG OF SEWER GAS  INTO THE BASEMENT VIA FLOOR DRAINS THAT WERE FOUND TO BE TIED DIRECTLY TO THE SANITARY SEWER FOR 605 AND 613 FLEMING FALLS RD. THE EXPLOSION THAT OCCURRED APPEARS TO BE A LOW LEVEL EXPLOSION. COLUMBIA LOCATED AND REPAIRED A TOTAL OF FOUR LEAKS OF WHICH WE BELIEVE TO BE NON-CAUSAL. THE CLOSEST BEING APPROXIMATELY 290' AWAY AND THE FURTHEST BEING APPROXIMATELY 1300' AWAY FROM THE INCIDENT. THE SURFACE LEVEL OF THE SOUTH SIDE OF THE STREET IS APPROXIMATELY 12'  LOWER THAN THE SURFACE LEVEL OF THE STREET IN FRONT OF THE INCIDENT SITE.  COLUMBIA CREATED A TEMPORARY BYPASS TO KEEP CUSTOMERS IN SERVICE, ABANDONING APPROXIMATELY 775' OF BARE STEEL HIGH PRESSURE MAINLINE ON THE SOUTH SIDE OF THE STREET.    COLUMBIA PRESSURE TESTED THE BARE STEEL MAIN ON THE SOUTH SIDE OF THE STREET ALONG WITH THE SERVICES (WITH NO DROP IN PRESSURE AT 76 PSIG) AND RAN A CAMERA INSIDE THEM TO ENSURE ALL SERVICE TEES WERE ACCOUNTED FOR AND TO LOOK FOR ANOMALIES. COLUMBIA TESTED APPROXIMATELY 448' OF HIGH DENSITY POLY ETHYLENE (HDPE) MAIN LINE AND 6 SERVICES ON THE NORTH SIDE OF THE STREET AND IT SUCCESSFULLY PASSED SEVERAL PRESSURE TESTS AT 76 PSIG (OPERATING PRESSURE), 15 INCHES WATER COLUMN AND 150 PSIG. IN ADDITION COLUMBIA TESTED APPROXIMATELY 1,175' OF HDPE MAIN LINE AND SERVICE ON THE STREET BEHIND INCIDENT SITE. AT 613 FLEMING FALLS RD., COLUMBIA PRESSURE TESTED THE SERVICE LINE AND CHECKED THE SERVICE REGULATOR FOR LOCK UP AND FLOW WITHOUT ISSUE AND NO LEAKAGE DETECTED. THE SERVICE LINE AT THE NEIGHBORING HOME (637  FLEMING FALLS RD) WAS ALSO TESTED AND FOUND TO BE LEAK FREE. COLUMBIA DID EXPLORATORY EXCAVATION AROUND THE AREA TO ENSURE CONDUITS DID NOT EXIST THAT COULD CONVEY MIGRATING GAS. COLUMBIA ALSO RAN A CAMERA IN THE SANITARY MAIN AND SEWER LATERALS TO ENSURE THAT A CROSS BORE DID NOT EXIST. UN-COLLAPSED STORM SEWERS WERE VIDEOED AS WELL TO ENSURE A CROSS BORE DID NOT EXIST.     COLUMBIA WORKED WITH THE PUCO, STATE FIRE MARSHALL, A THIRD-PARTY CAUSE AND ORIGIN SPECIALIST, AND A GEOLOGIST TO DETERMINE A CAUSE. LABORATORY GAS ANALYSES AND OUR GEOLOGIST'S INTERPRETATION INDICATE THAT THE STRAY GAS SAMPLES HAD A COMPARABLE ISOTOPIC COMPOSITION AND MOLECULAR PROFILE, AND IS SIMILAR IN ORIGIN TO COLUMBIA'S PIPELINE GAS, HOWEVER, NATURALLY OCCURRING METHANE CONTAINING SIMILAR MOLECULAR AND ISOTOPIC PROFILE CANNOT BE COMPLETELY RULED OUT AS A POTENTIAL SOURCE. THE GEOLOGIST THEORIZES THAT GROUND WATER, IN COMBINATION WITH THE ABUNDANCE OF RAIN WATER, LIKELY CREATED CONDITIONS FAVORABLE FOR GAS MIGRATION TOWARD THE STRUCTURES AT 605 AND 613 FLEMING FALLS RD.     COLUMBIA HAS DETERMINED THAT THE CAUSE OF THIS INCIDENT CANNOT BE FULLY ASCERTAINED. PLEASE CONSIDER THIS REPORT A FINAL REPORT.    NOTE: UPDATED LATITUDE AND LONGITUDE 9-21-18"
3/23/2018,2018,20180034,35120,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75220,32.868106,-96.859732,,YES,,,,,,,,2/23/2018 7:34,1205026,1205177,NATURAL GAS,,1.14,0.04,YES,0,0,0,0,1,1,NO,,,,,,0,YES,2/23/2018 6:38,OTHER,"A FIRE DID NOT OCCUR, AND WE ARE UNABLE TO ACCURATELY ESTIMATE VOLUME OF GAS CONSUMED BY THE FIRE.",1,YES,42,2/23/2018 6:42,YES,OPERATOR,2/23/2018 6:42,2/23/2018 6:42,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,YES,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1946,UNKNOWN,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.15,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,199000,13835,1353,0,,7.19,8,0,214196,0,0,42,4,0,42,0,25,25,55,192.619(A)(2),01-01-1946,PRESSURE DID NOT EXCEED MAOP,INJECTION PUMP,,5,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO ABNORMAL CHANGES IN PRESSURE,,,,,,,,,,,,,YES,31,0,YES,12,0,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,03-07-2017,NO,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,DATA NOT COLLECTED,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL BROOKS,DIRECTOR REGULATORY AND COMPLIANCE,bill.brooks@atmosenergy.com,806-787-9422,,TOMMY LOONEY,tommy.looney@atmosenergy.com,469-261-7387,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ON 2/23/2018, A NATURAL GAS EXPLOSION OCCURRED AT 3534 ESPANOLA DRIVE, DALLAS, TEXAS AT 6:38 A.M.  MULTIPLE 911 CALLS CAME INTO THE DALLAS FIRE-RESCUE DISPATCH CENTER REPORTING THE EXPLOSION.  FIVE FAMILY MEMBERS WERE IN THE HOUSE AT THE TIME OF THE ACCIDENT.  ONE RESIDENT'S INJURIES WERE FATAL. THE OTHER FOUR RESIDENTS SUSTAINED NON-LIFE-THREATENING INJURIES.    AT THE TIME OF THE EXPLOSION, ATMOS PERSONNEL WERE IN THE AREA WORKING TO REPAIR A NON-HAZARDOUS LEAK IN THE 3500 BLOCK OF ESPANOLA. AN ATMOS OPERATIONS SUPERVISOR HEARD THE EXPLOSION AND TOOK IMMEDIATE ACTION TO PROTECT LIVES AND MAKE THE AREA SAFE.  HE DIRECTED HIS CREW TO START EVACUATING A TWO-BLOCK AREA, NORTH AND SOUTH OF THE ACCIDENT HOUSE.  FIREFIGHTERS AND ATMOS CREWS WENT DOOR-TO-DOOR ADVISING RESIDENTS TO EVACUATE AND TO REFRAIN FROM STARTING CARS OR SWITCHING ON LIGHTS.  THE EVACUATION WAS COMPLETED IN 12-15 MINUTES WITH THE ASSISTANCE OF DALLAS FIRE-RESCUE.  THE ATMOS ONSITE OPERATIONS SUPERVISOR, WORKING WITH THE OPERATIONS MANAGER AND THE DIRECTOR OF OPERATIONS, COORDINATED THE SHUT-DOWN OF THE MAIN LINE IN THE ALLEY BEHIND 3534 ESPANOLA.     THE NATIONAL TRANSPORTATION SAFETY BOARD (NTSB) ARRIVED ONSITE ON 2/25/2018. ATMOS ENERGY, THE TEXAS RAILROAD COMMISSION (RRC), PIPELINE & HAZARDOUS MATERIALS SAFETY ADMINISTRATION (PHMSA), AND DALLAS FIRE - RESCUE ASSISTED WITH THE NTSB'S INVESTIGATION.       THE PROBABLE CAUSE OF THE EXPLOSION AT 3534 ESPANOLA DRIVE WAS THE IGNITION OF AN ACCUMULATION OF NATURAL GAS THAT LEAKED FROM THE GAS MAIN THAT WAS DAMAGED DURING A SEWER REPLACEMENT PROJECT 23 YEARS EARLIER.  POST-ACCIDENT EXCAVATION CONFIRMED THE 2"" MAIN WAS CRACKED IN THE AREA IT HAD BEEN GOUGED, BENT, AND DENTED BY MECHANIZED EQUIPMENT.  THE THIRD-PARTY DAMAGE WAS NEVER REPORTED TO ATMOS."
3/15/2018,2018,20180033,30047,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,NY,13365,40.6732956,-73.5181833,,,,,,,,,,2/15/2018 8:39,1204403,,NATURAL GAS,,63.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,7,2/14/2018 14:30,,,,2/14/2018 14:21,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,INCIDENT IS UNDER INVESTIGATION AND CAUSE HAS NOT BEEN DETERMINED AS OF YET.,CLASS 3 LOCATION,200000,0,7142,0,,,153,,207295,0,0,3,,,,,19.64,22,24,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF AN OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"NATIONAL GRID DISPATCH RECEIVED NOTIFICATION FROM HERKIMER COUNTY 911 CENTER OF A POSSIBLE DISTURBANCE AT THE RESIDENCE OF 383-387 W. MAIN ST. LITTLE FALLS, NY 13365. THREE PREMISES WERE DAMAGED AS A RESULT OF THIS INCIDENT:  381-383, 389, AND 399 W. MAIN STREET.  SEVEN CUSTOMERS HAVE HAD THEIR GAS SERVICE SHUT OFF FOR SAFETY REASONS.  NO REPORTED INJURIES AT THE PRESENT TIME.  INVESTIGATIONS BY  NATIONAL GRID AND LOCAL AUTHORITIES ARE ONGOING.  CAUSE OF THE INCIDENT AND, IF GAS-RELATED, LOCATION OF GAS FAULT REMAINS UNDETERMINED.    NOTE:  UNDER PART D, ESTIMATED COST OF PRIVATE AND NON-OPERATOR DAMAGE VALVES WERE DETERMINED FROM INTERNET SOURCES.  THIS IS A PRELIMINARY ASSESSMENT AND SUBJECT TO REVISION VIA SUPPLEMENTAL REPORT."
