REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
03-09-2018,2018,20180032,30323,SUPPLEMENTAL FINAL,4060,DOMINION ENERGY OHIO,OH,44124,41.511057,-81.450219,,,,,,,,,,02-09-2018 04:02,1203924,,NATURAL GAS,,105,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,48,02-08-2018 23:52,,,,02-09-2018 00:39,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1988,,,,,,,,,OTHER,SERVICE REGULATOR,,,,,,,,,,LEAK,,,OTHER,ICE ACCUMULATED AT VENT,,,,,,CLASS 3 LOCATION,80000,5311,370,0,,,273,,85954,0,0,36,,,,,31,31,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROZEN COMPONENTS,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFERY BURDETTE,TECHNICAL SPECIALIST III,jeffery.l.burdette@dominionenergy.com,330-754-5524,,,,,JEFFERY BURDETTE,TECHNICAL SPECIALIST III,330-754-5524,jeffery.l.burdette@dominionenergy.com,"DUE TO THAWING AND FREEZING TEMPERATURES, ICE ACCUMULATED AROUND THE SERVICE REGULATOR VENT FROM IMPROPERLY MAINTAINED GUTTERS ON THE APARTMENTS AT 200 FOX HOLLOW DRIVE, MAYFIELD HEIGHTS, OHIO.  THE PROPERTY OWNERS STATED THAT THEY HAD BEEN AWARE OF THE DRAINAGE PROBLEM.  THE ICE ACCUMULATION AROUND THE VENT CAUSED THE SERVICE REGULATOR TO INTRODUCE EXCESSIVE HOUSELINE PRESSURES TO THE DOWNSTREAM APPLIANCES WHICH RESULTED IN AN APARTMENT FIRE.  THE RESULTING DAMAGES FROM THE FIRE, ALONG WITH THE WATER DAMAGES FROM THE EFFORTS TO EXTINGUISH THE FIRE, EXCEEDED THE $50,000 REPORTABLE INCIDENT THRESHOLD."
03-07-2018,2018,20180031,30061,SUPPLEMENTAL FINAL,31632,NORTHWESTERN CORPORATION,SD,57401,45.470957,-98.490929,,,,,,,,,,02-06-2018 13:25,1203737,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,02-06-2018 10:14,,,,02-06-2018 10:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1956,,,,,,,,,STEEL,,,,0.156,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,85000,150,500,25000,FIRE INVESTIGATION/RENTAL OF GROUND THAW BLANKET TO REMOVE FROST,,50,,110700,0,0,2,,,,,23,23,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,STRUCTURAL MOVEMENT OF BUILDING WALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MELISSA BARUTH,DOT SUPERVISOR,melissa.baruth@northwestern.com,6053537462,,,,,MELISSA BARUTH,DOT SUPERVIOSR,6053537462,melissa.baruth@northwestern.com,"EVENTS ON FEB 6 2018  NORTHWESTERN ORIGINALLY REPORTED TO THE NRC WITH THE NOTIFICATION TIME OF 8:58.  THIS WAS AN ERROR IN REPORTING.  THE TIME NORTHWESTERN RECEIVED THE FIRST NOTIFICATION FROM 911 WAS 10:14 CST.  THIS TIME WAS RETRIEVED FROM OUR INCOMING CALL LONG AND VERIFIED TO BE ACCURATE.  THE INCORRECT TIME OF 8:58 INCORRECTLY REPORTED REPRESENTED THE DATE/TIME STAMP IN CUSTOMER INFORMATION SYSTEM AND IS IN MST TIME ZONE.  THE INCIDENT LOCATION IS IN CST TIME ZONE.  IN ADDITION THE DATE/TIME STAMP WAS INCORRECTLY ATTACHED TO TWO CONSECUTIVE ORDERS BY THE CUSTOMER SERVICE REPRESENTATIVE.      10:14 CST NORTHWESTERN RECEIVED A CALL FROM 911 REQUESTING ASSISTANCE AT 207 N 2ND IN ABERDEEN SD.  HOUSE WAS A VACANT PREMISE WITH NO ONE OCCUPYING THE STRUCTURE.      10:23 CST NORTHWESTERN ARRIVED ON SITE.    10:28 CST POWER SHUT OFF TO PREMISE AT THE POLE.    10:50 CST ADJACENT STRUCTURES CHECKED WITH FIRE DEPARTMENT     10:55 CST FIRE DEPARTMENT REQUESTED SERVICE LINE TO BE SHUT OFF    11:20 CST SERVICE WAS SQUEEZED OFF APPROXIMATELY 40 FT. FROM HOME DUE TO FIRE.      11:28 TO 12:00 CST SD PUC NOTIFIED.  ODORMETER, LEAK SURVEY AND ADDITIONAL BAR HOLING COMPLETED.  NO EVIDENCE OF ADDITIONAL GAS ISSUES FOUND.    12:00 TO 17:00 CST AREA MONITORED AND TECHNICIANS ON SITE TO ASSIST FIRE DEPARTMENT AS NEEDED.  13:25 CST NRC NOTIFIED.  DUE TO HEAVY GROUND FROST A THAW BLANKET WAS APPLIED TO BE USE TO THAW THE GROUND TO COMPLETE THE FULL RETIREMENT OF THE SERVICE ON FEB 12 2018.    FEB 7 2018  PREMISE HISTORICALLY A RENTAL HOME WITH NO OCCUPANTS AT THIS TIME.  LAST KNOWN OCCUPANTS INTERVIEWED BY FIRE MARSHALL AND NORTHWESTERN REPRESENTATIVE.  OCCUPANTS INDICATED NO NOTICEABLE GAS SMELL INSIDE THE HOME.  OCCUPANTS' WASHER AND DRYER LOCATED IN THE BASEMENT ON THE WALL DIRECTLY ASSOCIATED WITH NATURAL GAS METER.  OCCUPANTS DESCRIBED AN ISSUE WITH THE BASEMENT WALL CRACKING DUE TO WALL MOVEMENT AND CREATING A DRAFT IN THE HOME.  LANDLORD SUPPLIED CAULKING TO OCCUPANTS TO FILL IN CRACKS CREATED BY BASEMENT WALL MOVEMENT.  METER RETRIEVED AND OBTAINED BY NORTHWESTERN.  PER FIRE MARSHALL REQUEST PRESSURE TEST ATTEMPTED FROM SQUEEZE POINT TO METER AND FAILED.  SITE RELEASED BY FIRE MARSHALL TO HOME OWNER INSURANCE.    FEB 9 2018  ATTEMPTED TO RETIRE SERVICE FROM SQUEEZE OFF POINT THE MAIN IN ALLEY AS THAW BLANKET HAD BEEN ON SINCE FEB 6 2018.  INSUFFICIENT THAW.  THAW BLANKET PUT BACK ON MAIN/SERVICE AREA.    FEB 12 2018  SUFFICIENT THAW.  SERVICE RETIRED AT THE MAIN.    FEB 21 2018  COORDINATED INVESTIGATION WITH ALL CONCERNED PARTIES INCLUDING THE SD PUC TO DIG UP SERVICE PIPE FROM SQUEEZE OFF POINT TO METER.  THAW BLANKETS PUT ON SERVICE THE WEEK PRIOR.  EXCAVATED PARTIAL AREA.  DUE TO UNFORESEEN CONCRETE PATIO INSUFFICIENT THAW AROUND METER AREA.  REAPPLIED THE THAW BLANKET.      FEB 23 2018  COORDINATED INVESTIGATION WITH ALL CONCERNED PARTIES INCLUDING THE SD PUC TO RESUME EXCAVATION.  SERVICE AND RISER AREA FULLY EXCAVATED.  FRACTURE FOUND AT THE RISER CONNECTION TO A 90 DEGREE ELBOW.  DAMAGED RISER AND ELBOW REMOVED FROM THE GROUND.  PRESSURE TEST FROM PIPE REMOVAL ELBOW TO SQUEEZE OFF POINT SUCCESSFUL.  NO FURTHER DAMAGE.  DUE TO THE FRACTURED SURFACE OF THE ELBOW AND PIPE, NORTHWESTERN AND OUTSIDE INVESTIGATION RETAINED BY NORTHWESTERN BELIEVE THE EVIDENCE SUPPORTS THE FRACTURE TO BE CAUSE BY AN OUTSIDE FORCE, LIKELY THE BASEMENT WALL MOVEMENT, CREATED THE FORCE ON THE PIPE TO CAUSE THE FRACTURE."
03-01-2018,2018,20180030,31988,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76014,32.74607,-97.09763,,,,,,,,,,1/30/2018 12:39,1203193,,NATURAL GAS,,200,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/30/2018 11:40,,,,1/30/2018 11:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,4,PE 2406,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,150000,16916,0,0,,,1078,,167994,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,POLE,NO,,,,,,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LYNN MILLER,OPERATIONS SUPERVISOR,lynn.miller@atmosenergy.com,469-261-2037,817-375-7979,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1203367    ON JANUARY 30, 2018 AT APPROX. 11:40, A THIRD PARTY CONTRACTOR DRILLING A HOLE FOR THE INSTALLATION OF A LIGHT POLE HIT A 4"" POLY MAIN.  THE CONTRACTOR DID NOT CALL IN FOR LOCATES. THE OPERATOR ABANDONED THE RIG WHILE RUNNING, WHICH IGNITED THE GAS AND BURNED THE UNIT.  AT 14:30, THE MAIN WAS ISOLATED USING SQUEEZE TOOLS.  THE LINE IS A DUAL FEED, SO IT WAS NOT NECESSARY TO SHUT DOWN THE LINE, AND NO CUSTOMERS WERE INTERRUPTED.  THE MAIN WAS REPAIRED AT ON JANUARY 31, 2018, BY REPLACING 5 FEET OF 4"" MAIN."
2/23/2018,2018,20180029,30183,SUPPLEMENTAL FINAL,13360,"ENTERGY NEW ORLEANS, LLC",LA,70116,29.963473,-90.07146,,,,,,,,,,1/26/2018 12:43,1202904,,NATURAL GAS,,0.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,1/26/2018 8:25,,,,1/26/2018 8:57,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.145,,,,,,,OTHER,,,,,,,,,LIVE NATURAL GAS SERVICE LINE CUT IN TWO WITH RECIPROCATING SAW.,CLASS 3 LOCATION,303086,0,0,0,,,0,,303086,1,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",READILY APPARENT KNOWLEDGE THAT CONTROLLERS OR CONTROL ROOM ISSUES DID NOT CONTRIBUTE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,YES,2,1,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEON T HINSON,SENIOR ENGINEER - REGULATORY COMPLIANCE,lhinson@entergy.com,504-595-3722,504-593-3440,,,,MICHELLE P BOURG,DIRECTOR - GAS DISTRIBUTION BUSINESS,504-593-3434,mpivach@entergy.com,"NOTE ALL TIMES CENTRAL STANDARD TIME (CST)    AT APPROXIMATELY 8:30 AM 1/26/2018, ENTERGY GAS PERSONNEL WERE NOTIFIED BY AN ENTERGY CONTRACTOR FOREMAN WHOSE CREWS WERE PERFORMING METER CONVERSIONS AT 1505 BASIN STREET, AND BY NEW ORLEANS FIRE DEPARTMENT (NOFD) OF A HOUSE FIRE AT THE SAME ADDRESS IN THE TREM? NEIGHBORHOOD OF NEW ORLEANS.  AFTER NOTIFICATION   ENTERGY PERSONNEL ARRIVED ON SCENE BETWEEN 8:55 AM AND 9:15 AM.  NOFD HAD ALREADY EVACUATED TWO INDIVIDUALS AND A DOG FROM INSIDE THE STRUCTURE. NO INJURIES WERE REPORTED BY THE CONTRACTORS OR THE PUBLIC.     THE FIRE WAS FULLY INVOLVED WHEN ENTERGY PERSONNEL ARRIVED.  NOFD HAD CONTROL OF THE SCENE AND RESTRICTED ACCESS TO THE STRUCTURE.  IN THE INTERIM, ENTERGY PERSONNEL INTERVIEWED CONTRACTOR EMPLOYEES PERFORMING METER CONVERSIONS JUST PRIOR TO THE FIRE.  BASED ON THE INTERVIEWS IT WAS SUSPECTED THAT THE CONTRACTOR EMPLOYEES AND NATURAL GAS WERE CONTRIBUTORS TO THE FIRE.   PHMSA STATE PARTNER, DEPARTMENT OF NATURAL RESOURCES, OFFICE OF CONSERVATION, PIPELINE DIVISION (DNR PIPELINE DIVISION) WAS NOTIFIED TO THAT EFFECT.  ENTERGY INFORMED ITS CONTRACTOR THE EMPLOYEES IN QUESTION MUST BE DRUG TESTED.    BETWEEN 11:30 AM AND NOON, NOFD GRANTED ENTERGY PERSONNEL A SHORT WINDOW OF ACCESS TO ITS FACILITIES ONLY.  PERSONNEL WERE ACCOMPANIED BY FIREMEN AS THEY PERFORMED THE INSPECTION.  ENTERGY TURNED OFF GAS SERVICE VALVE, REMOVED THE METER HEADER THAT HAD BEEN CUT AND CONFIRMED THE FIRE WAS GAS RELATED.  ONCE CONFIRMED, ENTERGY COMPLIANCE COORDINATOR WAS CONTACTED WHO SUBSEQUENTLY CONTACTED THE NATIONAL RESPONSE CENTER (NRC) REPORTING THE INCIDENT.  THE NOTIFICATION WAS RECORDED BY NRC AT 12:43 PM.    ENTERGY CONTRACTOR PERSONNEL KNOWINGLY USED AN UNAUTHORIZED TOOL WHILE PERFORMING A METER CONVERSION AT THE RESIDENCE. THE CONTRACT PERSONNEL DID NOT FOLLOW PROCEDURES WHILE PERFORMING THE TASK, ALTHOUGH HE WAS QUALIFIED TO PERFORM THE TASK. THE USE OF THIS UNAUTHORIZED TOOL INTRODUCED AN IGNITION SOURCE THAT ULTIMATELY IGNITED ESCAPING GAS.    ENTERGY WAS UNABLE TO ESTIMATE THE AMOUNT OF GAS LOSS BECAUSE WATER SPRAYED ON THE FIRE STOPPED OFF THE LOW PRESSURE GAS FLOW."
2/16/2018,2018,20180028,32182,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90065,34.11119,-118.21657,,,,,,,,,,1/20/2018 13:25,1202430,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,1/20/2018 11:14,,,,1/20/2018 11:31,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,46,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1925,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,36508,360109,18978,0,,,0,,415595,0,0,1,,,,,18,18,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,,,,,,YES,LOCALIZED,,,YES,,,,YES,NO,,YES,NO,,,,,,,,,YES,COAL TAR,,,,,,,,,,,,,,,,,,,,,,2/15/2017,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@semprautilities.com,909-919-0463,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,909-335-7915,tbauer@semprautilities.com,"SOCALGAS RECEIVED REPORT OF A STRUCTURE FIRE AT 4643 CLELAND AVE IN LOS ANGELES ON 1/20/2018. THE COMPANY CREW RESPONDED AND FOUND UNDERGROUND INDICATIONS. AFTER FURTHER INVESTIGATION, THE CREW FOUND A LEAK, MADE THE REPAIRS, AND CONTINUED TO AERATE UNTIL ANY HAZARDOUS CONDITION HAD BEEN ELIMINATED.     THE MAIN REPLACEMENT AS A PERMANENT REPAIR HAS BEEN COMPLETED. THE CAUSE OF THE LEAK WAS EXTERNAL CORROSION.     THIS INCIDENT WAS REPORTED TO THE DOT AND TO THE CPUC DUE TO THE POTENTIAL INVOLVEMENT OF GAS ASSOCIATED TO AN INJURY AND THE DAMAGE COST EXCEEDING $50,000. THE 48-HOUR NOTIFICATION WAS COMPLETED PER NRC #1202558.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT IK SONG AT (818) 279-5388.    UPDATE (7/16/18): UPDATED THE TOTAL COST INFORMATION ON PART D OF THE REPORT.  UPDATE (5/22/19): UPDATED THE APPARENT CAUSE ON PART G OF THE REPORT. FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
2/16/2018,2018,20180026,30073,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11214,40.5864732,-73.9868439,,,,,,,,,,1/20/2018 15:46,1202427,,NATURAL GAS,,35,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,9,1/20/2018 8:45,,,,1/20/2018 9:21,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1927,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,75000,24000,7342,0,,,216,,106558,0,0,1,,,,,0.3,0.31,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,",,,",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"ON THE MORNING OF SATURDAY, JANUARY 20, 2018, THE COMPANY RECEIVED NOTIFICATION OF A POTENTIAL GAS FIRE AT A TWO-STORY RESIDENTIAL BUILDING IN THE GRAVESEND SECTION OF BROOKLYN.  FDNY RESPONDED TO THE INCIDENT AND EXTINGUISHED THE FIRE WITHIN MINUTES.  ON ARRIVAL, CMS DETECTED ELEVATED GAS READINGS AT VARIOUS LOCATIONS IN AND AROUND THE PREMISES.  AT  APPROX.14:30, FIELD OPERATIONS SUBSEQUENTLY LOCATED AND REPAIRED A CRACK ON A SIX-INCH CAST IRON MAIN LOCATED IN FRONT OF THE BUILDING, THEREBY CONFIRMING THE DISCOVERY OF AN OUTSIDE LEAK POTENTIALLY CAUSING THE INCIDENT.   APPARENT INCIDENT CAUSE IS FROST HEAVE.    FOUR INDIVIDUALS REPORTEDLY SUSTAINED INJURIES IN THE FIRE.  ONE WAS TAKEN TO THE HOSPITAL WITH BURNS TO HIS LEGS (NOTE:  THE EXTENT OF ANY TREATMENT/HOSPITALIZATION IS NOT KNOWN AT THIS TIME),  THE OTHERS WERE TREATED AT THE SCENE.  THE BUILDING SUSTAINED MODERATE STRUCTURAL DAMAGE.    THE FIRE MARSHAL HAS PUBLICLY INDICATED THE INCIDENT WAS CAUSED BY A GAS LEAK THAT IGNITED WHEN AN OCCUPANT TURNED ON A LIGHT SWITCH IN A SECOND FLOOR APARTMENT.  AT THIS POINT, THE INCIDENT IS STILL UNDER INVESTIGATION.    **PLEASE NOTE THAT FOR PART C QUESTION 2A, INSTALLATION DATE WAS A RANGE OF TIME BETWEEN 1913 AND 1927."
2/15/2018,2018,20180025,30066,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,TX,79110,35.236628,-101.724335,,,,,,,,,,1/20/2018 4:45,1202383,,NATURAL GAS,,1059,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/20/2018 2:30,,,,1/20/2018 3:00,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"2"" CONNECTION FOR A BLOW DOWN VALVE WAS BROKEN WHEN VEHICLE STRUCK STATION.",CLASS 3 LOCATION,5000,2644,1784,0,,,3442,,12870,0,0,0,,,,,200,200,215,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO 3RD PARTY DAMAGE AND THE PRESSURE ON THE SYSTEM REMAIN CONSTANT AT NORMAL OPERATING PRESSURE DURING THE INCIDENT TIME FRAME.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CULP,COMPLIANCE MANAGER,mike.culp@atmosenergy.com,8062206849,8067984495,,,,MIKE CULP,COMPLIANCE MANAGER,8062206849,mike.culp@atmosenergy.com,"ABOVE GROUND NATURAL GAS FACILITY WAS STRUCK BY A VEHICLE AFTER LEAVING THE ROADWAY AT AN INTERSECTION. SPEED AND ALCOHOL WERE FACTORS IN THE INCIDENT. THE ABOVE GROUND STATION WAS STRUCK AND A 2"" BLOW DOWN VALVE WAS BROKEN. THE SETTING WAS VALVED OFF AND GAS FLOW BY-PASSED TO MAINTAIN PRESSURE ON THE SYSTEM DOWNSTREAM. THE SETTING IS REPAIRED AND THE BROKEN SECTION HAS BEEN TAKEN OUT OF SERVICE.     THIS FACILITY IS LOCATED AT A T-INTERSECTION IN A RURAL AREA EAST OF AMARILLO. FLOOD LIGHTING TO HELP DRIVERS IDENTIFY THE STATION IS BEING ADDED TO THE LOCATION. THE COUNTY HAS BEEN ASKED TO ADD ROAD SIGNS NOTING THE DEAD END OF THE STREET. THE BROKEN SECTION OF THE FACILITY HAS BEEN REMOVED AND GAS FLOW REDIRECT THROUGH ANOTHER PART OF THE STATION THAT IS NOT IN THE DIRECT PATH OF TRAFFIC IF THEY EXIT THE DEAD END INTERSECTION.     IT WAS ORIGINALLY THOUGHT THAT THE PERSON INJURED IN THE INCIDENT REQUIRED HOSPITALIZATION BUT IT WAS LATER DETERMINED THAT HE WAS TREATED AT THE HOSPITAL EMERGENCY ROOM AND RELEASED WHERE HE WAS ARRESTED ON CHARGES OF DUI."
2/16/2018,2018,20180027,30260,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,NY,13501,43.0955314,-75.1975277,,,,,,,,,,1/23/2018 10:45,1202624,,NATURAL GAS,,4863,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,1/19/2018 5:53,,,,1/19/2018 7:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1971,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,250000,5800,27400,0,QUESTION 2A IS PENDING EVALUATION BY CLAIMS ADJUSTER.,,13269,,296469,7,0,0,,,,,23,23,24,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN PERFORM.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,STAB,,,,UNK,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,UNKNOWN AT THE PRESENT TIME.  FITTING SUBMITTED TO THIRD PARTY LABORATORY FOR ANALYSIS.  ALSO DO NOT KNOW CAUSE OF THE FITTING FAILURE (QUESTION 25),,YES,,,,OTHER,UNKNOWN AT THIS TIME,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"5/2/2018  SUPPLEMENTAL REPORT ISSUED TO REFLECT DATE AND TIME OF IGNITION, NOT IDENTIFICATION OF INCIDENT, AND BELOWGROUND FACILITY (ALTHOUGH THE INCIDENT OCCURRED ABOVEGROUND).   AT 08:01 ON 1/19/2018 NATIONAL GRID WAS MADE AWARE OF A STRUCTURE AND PIPELINE FACILITY FIRE AT 1700 BROAD STREET.  GAS WAS SHUT OFF AT 13:48 TO MAKE THE AREAS SAFE.  THE SECTION OF PIPE WAS EXPOSED AND ISOLATED IN ORDER TO LOCATE LEAK AND DETERMINE THE LEAK CAUSE AT APPROX. 17:50 ON 1/19. NINE (9) PEOPLE FROM THREE (3) BUILDINGS WERE EVACUATED.  A SMALL SECTION OF PIPE WAS INSTALLED  23:00 ON 1/19 TO RESTORE SERVICE VIA A ONE-WAY FEED.  UPON AIR TEST, THE SOURCE OF THE LEAK WAS DETERMINED TO BE A PL-PL COMPRESSION COUPLING ON A 4"" MAIN, AS DETERMINED ON 1/24.  NRC WAS NOTIFIED ON 1/23 AT 10:45 BASED ON THE POSSIBILITY OF EXCEEDING THE $50,000 INCIDENT CRITERIA."
2/14/2018,2018,20180023,30116,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,46017-1208,40.117316,-85.5998397,,,,,,,,,,1/17/2018 8:37,1202105,,NATURAL GAS,,79,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,10,1/17/2018 4:40,,,,1/17/2018 0:08,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,44,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.18,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,57000,9063,970,0,NONE,,327,,67360,0,0,4,,,,,36,36,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,01-01-2015,NO,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,SEWER (SANITARY/STORM),NO,,,,,,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JO COHORST,MANAGER GAS COMPLIANCE AND QMP,jcohorst@vectren.com,812-491-5743,,,,,NANCY CONDER,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,812-491-4545,nconder@vectren.com,"VECTREN WAS CONTACTED BY CHESTERFIELD INDIANA FIRE DISPATCH REGARDING RESIDENTIAL FIRE AT 413 GRANDVIEW DRIVE, ANDERSON, INDIANA ON 1/16/18 AT 11:30 PM. UPON ARRIVAL, NATURAL GAS APPEARED TO BE FEEDING THE FIRE; NATURAL GAS READINGS WERE FOUND UNDERGROUND NEAR THE RESIDENTIAL STRUCTURE. A LEAK WAS FOUND ON A 2 INCH BARE STEEL NATURAL GAS DISTRIBUTION MAIN OPERATING AT APPROXIMATELY 36 PSIG. THE LEAK OCCURRED AT A PVC SEWER LATERAL WHICH CROSSED UNDERNEATH THE NATURAL GAS MAIN. THE MAIN EXHIBITED A BOW SHAPE PRIOR TO REPAIR. THE LEAK WAS REPAIRED WITH A LEAK CLAMP AND THE INSTALLATION OF A REINFORCING ""PUMPKIN"" SLEEVE.  THIS MAIN IS INCLUDED IN A BARE STEEL REPLACEMENT PROJECT CURRENTLY SCHEDULED FOR 2019.    INVESTIGATION INDICATED THAT NEGLIGENT INSTALLATION OF SEWER LINE BY A THIRD PARTY CONTRACTOR APPROXIMATELY 15 YEARS AGO DISPLACED THE NATURAL GAS MAIN DISTRESSING AND FATIGUING THE MATERIAL.    PLEASE NOTE THAT THE ADDRESS, 413 GRANDVIEW DRIVE, ANDERSON, IN 46017, IS ALSO KNOWN AS 413 WESTERN DRIVE, ANDERSON, IN 46017, WITH ""GRANDVIEW"" AND ""WESTERN"" REFERRING TO THE EASTERN AND WESTERN SIDES OF THE SAME ROAD."
2/13/2018,2018,20180022,30794,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,NJ,7703,40.31906,-74.0379,,,,,,,,,,1/16/2018 12:00,1202034,,NATURAL GAS,,68,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/16/2018 11:22,,,,1/16/2018 11:16,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1993,,,,,,1,ASTM D2513,"PHILLIPS DRISCOPIPE, INC.",PLASTIC,,,,,POLYETHYLENE (PE),,9.33,,,3408,MECHANICAL PUNCTURE,10,2.8,,,,,,,,CLASS 3 LOCATION,595000,4638,491,0,,,652,,600781,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,TRENCHER,WATER,YES,173411986,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,mukhan@njng.com,732-919-8035,732-919-0936,,,,MOBEEN KHAN,DIRECTOR - SYSTEM ENHANCEMENT,732-919-8035,mukhan@njng.com,"ON JANUARY 16, 2018, A THIRD PARTY EXCAVATOR WAS OPERATING TRENCHING EQUIPMENT IN A ROADWAY TO INSTALL A WATER MAIN WHEN IT STRUCK THE GAS SERVICE LINE TO 360 CARTY AVENUE IN OCEANPORT, NEW JERSEY. THE INCIDENT OCCURRED IN AN AREA OF FORT MONMOUTH, A FORMER INSTALLATION OF THE US DEPARTMENT OF THE ARMY, WHICH WAS UNDERGOING REDEVELOPMENT ACTIVITIES. OCEANPORT POLICE CONTACTED NEW JERSEY NATURAL GAS (""NJNG"") AT 11:04 A.M. TO REPORT A POTENTIALLY BROKEN MAIN OR SERVICE AT THIS LOCATION AND ADVISED THAT A VEHICLE WAS ON FIRE. NJNG PERSONNEL WERE DISPATCHED AT 11:05 A.M. AND ARRIVED ONSITE AT 11:16 A.M. WHERE POLICE AND FIRE PERSONNEL WERE ALREADY ONSITE. AT 11:22 A.M., NJNG PERSONNEL CONFIRMED THERE WAS A GAS LEAK AND IGNITION AS A RESULT OF DAMAGE TO THE ONE INCH PLASTIC SERVICE LINE CAUSED BY THE TRENCHER. THE IGNITION RESULTED IN THE TRENCHING MACHINE CATCHING FIRE WHICH ULTIMATELY DESTROYED THE MACHINE.    THE AREA WAS MADE SAFE AT 12:49 P.M. BY SQUEEZING OFF THE 4 INCH PLASTIC MAIN. THE SERVICE TO 360 CARTY AVENUE, A VACANT STRUCTURE, WAS THEN RETIRED AT THE MAIN. THERE WERE NO OUTAGES AS A RESULT OF THE SHUTDOWN AND NO EVACUATIONS WERE NEEDED AS THE BUILDINGS IN THIS AREA WERE VACANT. AFTER RETIRING THE SERVICE LINE, GAS WAS REINTRODUCED TO THE MAIN AT 4:45 P.M. ON JANUARY 16, 2018. NO NEW SERVICE LINE WAS INSTALLED.    THE SUBSEQUENT INVESTIGATION DETERMINED THE NATURAL GAS SERVICE LINE WAS PROPERLY MARKED OUT (NEW JERSEY ONE CALL TICKET NUMBER 173411986), THE MARKS WERE WITHIN TOLERANCE, AND THE SERVICE LINE HAD 23.5 INCHES DEPTH OF COVER. THE THIRD PARTY EXCAVATOR FAILED TO USE HAND TOOLS WHERE REQUIRED AND STRUCK THE SERVICE LINE WITH A MECHANIZED TRENCHER."
2/14/2018,2018,20180024,16803,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,NV,89135,36.0881,-115.32332,,,,,,,,,,1/15/2018 22:04,1202010,,NATURAL GAS,,190,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/15/2018 18:13,,,,1/15/2018 17:52,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2005,,,,,,4,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,12278,6659,92783,0,,,520,,112240,2,0,1766,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2005,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALYSE BAKER,COMPLIANCE SPECIALIST,alyse.baker@swgas.com,702-365-2077,702-365-2205,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,702-365-2028,thomas.cardin@swgas.com,"OPERATOR RESPONDED TO AN ODORS COMPLAINT RECEIVED AT 17:00 PDT LOCATED IN A CUL-DE-SAC NEAR 5454 BRISTOL BEND COURT IN LAS VEGAS, NV.  A HAZARDOUS GRADE 1 LEAK WAS DISCOVERED ON A 4-INCH M8100 PIPE LOCATED NEAR THE INTERSECTION OF HAWK SPRINGS ROAD AND MESA PARK DRIVE IN LAS VEGAS, NV. THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE WHILE REPAIRS WERE COMPLETED WHICH RESULTED IN A SERVICE OUTAGE OF 1768 CUSTOMERS.    BASED ON COMMUNICATIONS THAT THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF HAD WITH THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION, PART A - 4 ""LOCAL TIME AND DATE OF THE INCIDENT"" REFLECTS THE TIME OPERATOR PERSONNEL IDENTIFIED AND REPORTED A GRADE 1 LEAK ON THE PIPELINE.  AT THAT TIME, NO INCIDENT REPORTING CRITERIA WAS MET.    THE SHUTDOWN TIME REPORTED IN PART A, 13A (21:49) IS THE EARLIEST DATE AND TIME A REPORTING CRITERIA WAS MET.  DUE TO THE SHUTDOWN OF THE PIPELINE, THE INCIDENT WAS ESTIMATED TO REACH PROPERTY DAMAGE OF $50,000 OR MORE.  TELEPHONIC NOTIFICATION WAS MADE WITHIN ONE HOUR OF THE SHUTDOWN TIME.    PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON JANUARY 15, 2018 AT 22:04 PDT.  THE NRC ISSUED REPORT NUMBER 1202010 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON JANUARY 17, 2018 AT 14:28 PDT. THE NRC ISSUED REPORT NUMBER 1202162 FOR THE UPDATED REPORT."
02-12-2018,2018,20180021,16798,ORIGINAL FINAL,30769,SPIRE MISSOURI INC. WEST,MO,64086-5701,38.945987,-94.386923,,,,,,,,,,1/15/2018 14:07,1201975,,NATURAL GAS,,348.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/13/2018 16:14,,,,1/13/2018 16:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,IN CREEK UNDER WATER,,,YES,,,,,,,YES,UNCASED,UNKNOWN,UNKNOWN,,INVESTOR OWNED,,MAIN,,1929,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK NOT EXPOSED,,,,,,CLASS 3 LOCATION,0,234673,500,0,,,1942,,237115,0,0,0,,,,,146,146,155,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS RELEASED WAS NOT DETECTABLE BY THE SCADA SYSTEM AND THE CONTROLLER(S) TOOK NO ACTIONS THAT WOULD HAVE CONTRIBUTED TO OR CAUSE THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER OF PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OF OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A GAS LEAK WAS DISCOVERED ON A 10-INCH DISTRIBUTION MAIN WEST OF 150 NW COLBERN RD ON JANUARY 13, 2018 AT 4:14 PM.  THE LEAK WAS UNDER A SMALL UNNAMED CREEK AND THE NATURAL GAS WAS ESCAPING UP THROUGH THE WATER AND INTO THE ATMOSPHERE.  NO UNDERGROUND MIGRATION OCCURRED.  STOPPER FITTINGS WERE INSTALLED ON EACH SIDE OF THE LEAK AND THE LEAKING MAIN WAS TAKEN OUT OF SERVICE ON JANUARY 18, 2018.  THE WORK WAS DELAYED DUE TO EXTREME WEATHER CONDITIONS, BUT SPIRE EMPLOYEES WERE ONSITE MONITORING THE LEAK CONTINUOUSLY UNTIL THE PIPELINE WAS TAKEN OUT OF SERVICE.  THE CAUSE WAS NOT ABLE TO BE DETERMINED DUE TO THE INACCESSIBILITY OF THE LEAKING PIPE, THEREFORE ""UNKNOWN"" WAS SELECTED IN THE REPORT.  SPIRE DETERMINED THIS WOULD BE A REPORTABLE INCIDENT AT APPROXIMATELY 2:00 PM ON JANUARY 15, 2018 DUE TO THE REPAIR COSTS EXCEEDING $50,000.    NRC INCIDENT REPORT UPDATED ON JANUARY 17, 2018 AT 8:18 A.M., REPORT NUMBER 1202099."
02-09-2018,2018,20180020,34350,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,1841,42.715755,-71.174819,,,,,,,,,,01-12-2018 02:10,1201687,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,13,01-12-2018 00:02,,,,01-12-2018 00:35,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,ABOVE AND BELOW SEE PART H,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,MAIN AND HOUSE PIPING,UNKNOWN,,,,,,,,,OTHER,CAST IRON MAIN,,,,,,,,,,LEAK,,,OTHER,"MAIN CRACK, HOUSE PIPE LEAKS",,,,,,CLASS 3 LOCATION,252406,4934,520,40000,CATEGORIZED AS CONTENT ON THE FIRE DEPARTMENTS REPORT,,0,,297860,0,0,1,,,,,88,88,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,DIRECTOR SAFETY COMPLIANCE AND RISK MANAGEMENT,mbirmingham@nisource.com,,,,,,MEGGAN BIRMINGHAM,DIRECTOR SAFETY COMPLIANCE AND RISK MANAGEMENT,508.468.9956,mbirmingham@nisource.com,"THE FIRE DEPARTMENT RECEIVED THEIR FIRST ALARM AT 23:15 ON 1/11/2018. THE FIRE DEPARTMENT NOTIFIED THE COMPANY OF A FIRE AT 00:02 ON 1/12/2018. THE COMPANY'S FIRST RESPONDER ARRIVED ON SITE AT 00:35. THE COMPANY WAS MADE AWARE OF A POTENTIAL EXPLOSION AT 01:35. FIRE DEPARTMENT SHUT OFF GAS AT METER VALVE PRIOR TO THE COMPANY ARRIVING ON SITE AND THUS THE MADE SAFE TIME IN 13A IS THE SAME AS THE ON SITE TIME IN 17B.     THE SERVICE IMPACTED DURING THE INCIDENT WAS TIED TO A 99 PSIGáCOATED STEEL MAIN.á THEREáALSO WAS A DUAL CAST IRON MAIN RUNNING UNDER THE STREET.áTHE FIRE MARSHALL'S INVESTIGATION FOUND THATáTHE HOUSE PIPING IN THE BASEMENTáHADáSEVERAL LEAKS.á IN ADDITION,áTHERE WAS A PRE-EXISTING CRACK IN THE FOUNDATION OF THE BUILDING AND THE COMPANY FOUNDáA LEAK ON THE CAST IRON MAIN.á THEáFIRE MARSHALLá(REPORT NUMBER 2018-117-55) WAS UNABLE TO DETERMINE WHETHER THE SOURCE OF THE NATURAL GAS THAT WAS INVOLVED IN THE FIRE AND EXPLOSION WAS LEAKING HOUSE PIPING OR GAS THAT MAY HAVE MIGRATED INTO THE BASEMENT FROM THE CAST IRON MAIN THROUGH THE CRACK IN THE FOUNDATION.á THE FIRE MARSHALL ALSOáCOULD NOT DETERMINE THE CAUSE OF THE FIRE AND EXPLOSION.á THE COMPANYáWAS ALSO UNABLE TO DETERMINEáTHEáSOURCE OF THE GASáINVOLVED IN THE INCIDENT.ááBECAUSE THE SOURCE OF THE GAS IS UNKNOWN, AN ESTIMATE OF THE VOLUME OF GAS RELEASED AND ITS ESTIMATED COST CANNOT BE DETERMINED AND THUS DEFAULT VALUES WERE UTILIZED BASED ON THE FIELD COMPLETION REQUIREMENT."
02-08-2018,2018,20180019,31922,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93108,34.44606,-119.65253,,,,,,,,,,01-09-2018 17:38,1201468,,NATURAL GAS,,327,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-09-2018 05:30,,,,01-09-2018 06:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1939,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"PIPE SEVERED DUE TO MUDSLIDE, HEAVY RAIN WEATHER, DEBRIS.",CLASS 3 LOCATION,214956,3733687,2155021,0,,,1962,,6105626,0,0,6,,,,,44.5,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,MUDSLIDE,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@semprautilities.com,9099190463,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,9093357915,tbauer@semprautilities.com,"SOCALGAS FOUND THE HOUSE AT 765 ASHLEY ROAD TO HAVE BEEN DEMOLISHED FROM A MUDSLIDE CAUSED BY EXTREME WEATHER CONDITIONS IN SANTA BARBARA COUNTY AND CONTROLLED THE GAS BY SHUTTING THE RISER OFF AT THIS LOCATION. HUNDREDS OF HOMES IN THE MONTECITO AREA WERE FOUND TO HAVE ALSO BEEN EITHER DESTROYED OR DAMAGED AS A RESULT OF THESE MUDSLIDES. AT THE REQUEST OF SANTA BARBARA COUNTY FIRE (SBCF) TO SUPPORT SAFETY IN THE COMMUNITY OF MONTECITO, SOCALGAS TEMPORARILY ISOLATED NATURAL GAS SERVICE TO SPECIFIC AREAS IDENTIFIED BY SBCF. THE MAJORITY OF THE MONTECITO AREA WAS IMPACTED BY THIS ACTION.    THROUGHOUT THE WEEKS OF RESPONSE, SOCALGAS SAFELY ISOLATED THE AFFECTED AREAS, ASSESSED SYSTEM IMPACTS, INCLUDING TO THE DISTRIBUTION SYSTEM, MADE NECESSARY REPAIRS, AND ULTIMATELY RESTORED SERVICE TO OVER 3,000 INDIVIDUAL HOMES AND BUSINESSES AFTER REPAIRING AND READYING THE SYSTEM AS THE EVACUATION WAS GRADUALLY LIFTED.    THIS INCIDENT WAS REPORTED TO THE DOT AND TO THE CPUC DUE TO THE POTENTIAL RELEASE OF GAS, THE DAMAGE COST EXCEEDING $50,000, AND MEDIA ATTENTION. AFTER CONSULTATION WITH SED, THIS SECOND INCIDENT IN THE MONTECITO AREA HAS BEEN REPORTED AND IS BEING TRACKED AS A SEPARATE INCIDENT FROM THE TRANSMISSION RELATED EVENTS (NRC #1201382) RESULTING FROM THE WEATHER CONDITIONS. THE TOTAL COST IN RESPONSE TO THIS EVENT IS PENDING AND WILL BE PROVIDED ONCE AVAILABLE. THE 48-HOUR NOTIFICATION WAS COMPLETED PER NRC #1201513.     FOR ANY FURTHER QUESTIONS, PLEASE CONTACT IK SONG AT (818) 279-5388.    UPDATE 8/27/2018: PRELIMINARY YTD TOTAL COST INFORMATION (NOT FINALIZED); SYSTEM RESTORATION TIME.  UPDATE 1/7/2019: UPDATED YTD TOTAL COST INFORMATION (NOT FINALIZED).  UPDATE 4/8/2019: UPDATED YTD TOTAL COST INFORMATION (FINALIZED) AND ESTIMATED GAS LOSS.  NUMBER OF PEOPLE EVACUATED DUE TO INCIDENT IS UNKNOWN AS THE ENTIRE AREA WAS UNDER MANDATORY AND VOLUNTARY EVACUATION PROTOCOLS.  FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
02-05-2018,2018,20180018,31005,SUPPLEMENTAL,12438,MIDDLE TENNESSEE NATURAL GAS UTIL DIST,TN,38555,35.9194,-85.039,,,,,,,,,,01-08-2018 21:25,1201373,,NATURAL GAS,,2.86,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,01-08-2018 20:34,,,,01-08-2018 20:40,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1976,,,,,,0.75,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,200000,2500,6500,0,,,17,,209017,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,9/29/2016,NO,,,,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,DRAINAGE,NO,,,,,,DATA NOT COLLECTED,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT STENNETT,VICE PRESIDENT - ENGINEERING,mstennett@mtng.com,615-597-0515,615-597-6331,,,,JAMES E. HODGES,EXECUTIVE VICE PRESIDENT AND C.E.O.,615-597-4300,jhodges@mtng.com,"ON JANUARY 8, 2018, FIRE CONSUMED A PERSONAL RESIDENCE LOCATED AT 266 ROMA DRIVE, CROSSVILLE, TENNESSEE.  AN EXPLOSION WAS REPORTED IN CONJUNCTION WITH THE FIRE.  THERE WERE THREE (3) OCCUPANTS IN THE HOME AT THE TIME OF THE INCIDENT.  ONE OCCUPANT RECEIVED INJURIES REQUIRING HOSPITALIZATION.      AT APPROXIMATELY 8:34 P.M. (CST), MIDDLE TENNESSEE NATURAL GAS UTILITY DISTRICT (MTNGUD) RECEIVED A REPORT OF A FIRE AND EXPLOSION AT 266 ROMA DRIVE, CROSSVILLE, TENNESSEE.  AT APPROXIMATELY 8:40 P.M. (CST) TWO MTNGUD SERVICE TECHNICIANS ARRIVED AT THE SCENE.  THE FIRE DEPARTMENT AND OTHER EMERGENCY SERVICE PROVIDERS WERE ON THE SCENE.  THE HOUSE WAS IN FLAMES.    AT APPROXIMATELY AT 8:45 P.M. (CST), THE SERVICE TECHNICIANS CUT AND CAPPED THE THREE-QUARTER INCH (3/4"") P.E. SERVICE LINE APPROXIMATELY THIRTY (30) FEET FROM THE HOUSE.  A REMOTE METHANE LEAK DETECTION SURVEY WAS PERFORMED TO DETERMINE THE PRESENCE OF NATURAL GAS.  THE SURVEY DETECTED A SLIGHT READING WHICH DISSIPATED FOLLOWING THE CAPPING OF THE SERVICE LINE.  BEFORE THE SERVICE TECHNICIANS LEFT THE SCENE THEY REMOVED THE GAS METER AND REGULATOR WHICH WERE DAMAGED BEYOND USE IN THIS INCIDENT.  MTNGUD TECHNICIANS DID NOT INVESTIGATE ANY PIPE DOWNSTREAM OF THE GAS METER.    ON JANUARY 9, 2018, MTNGUD PERSONNEL CONDUCTED AN ODORANT TEST NEAR THE INCIDENT SITE.  THE ODORANT WAS IN AN ACCEPTABLE RANGE.      ON JANUARY 11, 2018, AN AIR TEST ON THE SERVICE LINE INDICATED A FAILURE OF THE SERVICE LINE.  EXCAVATION UNDER A CONCRETE SLAB LED TO DISCOVERY OF A SERVICE LINE REPAIR BY USE OF A COMPRESSION COUPLING.  THIS REPAIR LOCATION WAS DIRECTLY UNDERNEATH A FOUR-INCH PVC DRAIN PIPE.  ONE END OF THE SERVICE LINE WAS DISCONNECTED FROM THE COUPLING.  IT IS UNKNOWN IF THIS DISCONNECTION OCCURRED BEFORE OR DURING THE EXPLOSION.    FURTHER INVESTIGATION REVEALED TWO (2) ADDITIONAL DAMAGED AREAS ON THE SERVICE LINE.  IN 2006, AN EXCAVATOR HIT AND CUT THE LINE.  THIS DAMAGE HAD BEEN REPAIRED BY USE OF A STAB FITTING.  THIS REPAIR WAS INTACT.  THE SIGHT OF A CROSSING OF THE SERVICE LINE WITH A CABLE TV LINE REVEALED THAT THE SERVICE LINE HAD BEEN STRUCK AND PULLED WITH FORCE LEAVING MARKS AND DISTORTION ON THE LINE.  THE LINE REMAINED SERVICEABLE AT THIS DAMAGE LOCATION.  AN MTNGUD SERVICE TECHNICIAN WAS ONSITE AT THIS METER ON 12/5/17 FOR A REGULAR ANNUAL PRESSURE CONFIRMATION AND THERE WERE NO INDICATIONS OF IRREGULARITIES OR ABNORMAL OPERATING CONDITIONS AT THAT TIME.    WEATHER IN CROSSVILLE, TENNESSEE, PRIOR TO THIS INCIDENT WAS UNUSUALLY COLD WITH FREEZING AND THAWING OF THE GROUND IN THE VICINITY, WHICH MAY HAVE CONTRIBUTED TO THE COUPLING TO SERVICE LINE FAILURE.  PREVIOUS EXCAVATION DAMAGE MAY ALSO HAVE COMPROMISED THE INTEGRITY OF THIS CONNECTION.  THE SEPARATION OF THE COUPLING FROM THE SERVICE LINE WAS SO COMPLETE, IT RAISES ISSUES OF THE TIME AND CAUSE OF THE SEPARATION."
1/31/2018,2018,20180017,31243,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75062,32.8511,-96.9504,,,,,,,,,,01-01-2018 07:25,1200886,,NATURAL GAS,,465,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,12/31/2017 21:20,,,,12/31/2017 22:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,6,PE2306,NIPAK,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,254000,24672,8756,0,,,3128,,290556,0,0,1,,,,,36,36,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA SYSTEM DID NOT DETECT THE INCIDENT DUE TO THE RELATIVELY SMALL DROP IN PRESSURE CAUSED BY THE INCIDENT,,,,,,,,,,,,,YES,3,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,COUPLING,OTHER,BOLTED,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,SEPARATION,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEN PARKS,OPERATIONS MANAGER,james.parks@atmosenergy.com,817-375-7902,817-375-7979,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NO. 1200977    AT 7:55 PM ON 12-31-2017, ATMOS ENERGY RECEIVED A CALL FROM THE IRVING FIRE DEPARTMENT REPORTING THE SMELL OF NATURAL GAS ALONG O'CONNOR ROAD IN IRVING, TEXAS.  A SERVICE TECHNICIAN WAS DISPATCHED AT 8:23 PM TO INVESTIGATE, AND PROCEEDED TO LOCATE AN UNDERGROUND GAS LEAK NEAR THE INTERSECTION OF COLGATE LANE AND O'CONNOR ROAD AT APPROXIMATELY 9:20 PM.  A CONSTRUCTION CREW ARRIVED ONSITE AT APPROXIMATELY 10:00 PM.  AFTER COMPLETING LINE LOCATES, THE CONSTRUCTION CREW BEGAN EXCAVATING ALONG A 6"" POLY MAIN IN O'CONNOR ROAD TO PINPOINT AND REPAIR THE LEAK.  THE CREW REQUESTED ASSISTANCE FROM THE IRVING FIRE DEPARTMENT, WHICH ARRIVED ONSITE AT APPROXIMATELY 3:15 AM ON 1-1-2018.  THE CONSTRUCTION CREW CONTINUED WORKING TO ISOLATE AND REPAIR THE LEAK UNTIL APPROXIMATELY 5:00 AM WHEN THE RESIDENCE AT 3567 COLGATE LANE IGNITED.  ALL OCCUPANTS WERE EVACUATED FROM THE RESIDENCE WITHOUT INJURY.  ONCE THE FIRE WAS EXTINGUISHED, THE CONSTRUCTION CREW RESUMED WORK AND ELIMINATED THE LEAK AT APPROXIMATELY 6:30 AM BY ""SQUEEZING OFF"" APPROXIMATELY 80' OF THE POLY MAIN.  WITH THE EXCEPTION OF THE RESIDENCE WHERE THE FIRE OCCURRED, GAS SERVICE IN THE AREA WAS NOT DISRUPTED.  AT 7:06 AM, AN ATMOS ENERGY REPRESENTATIVE DETERMINED THAT THE CRITERIA FOR A REPORTABLE INCIDENT MAY HAVE BEEN REACHED AND A TELEPHONIC REPORT WAS MADE TO PHMSA (NRC 1200886) AT 7:25 AM AND THE TEXAS RAILROAD COMMISSION (TRRC 1693) AT 7:35 AM.  AT APPROXIMATELY 11:25 AM THE LOCATION OF THE LEAK WAS EXPOSED AND IT WAS DETERMINED THAT THE 6"" POLY MAIN HAD SEPARATED FROM ONE END OF A MECHANICAL, BOLTED FITTING THAT WAS USED TO JOIN THE MAIN.  THE CREW COMPLETED REPAIRS BY FUSING A 5' SECTION OF 6"" POLY TO REPLACE THE MECHANICAL BOLTED COUPLING AND PLACED THE 80' SECTION OF THE 6"" POLY MAIN BACK IN SERVICE AT 4:00 PM."
