REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
1/26/2018,2017,20180015,16812,SUPPLEMENTAL FINAL,1640,BOSTON GAS CO,MA,2130,42.2893068,-71.117988,,,,,,,,,,12/31/2017 20:35,1200871,,NATURAL GAS,,31963,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,12/31/2017 18:20,,,,12/31/2017 18:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,84,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1934,,,,,,10,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,520000,417922,0,,,159643,,1097565,0,0,3,,,,,9.9,15,22,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EVENT WAS NOT CAUSED BY CONTROLLER ACTION(S).,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,",,,CIRCUMFERENTIAL BREAK FOUND UPON EXCAVATION OF MAIN.  AT THE TIME, SEVERE COLD TEMPERATURE SNAP WAS UNDERWAY FOR SEVERAL DAYS.  SUSPECTED THERMAL STRESS OR FROST HEAVE.",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D. BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"NE DISPATCH AND SCHEDULING RECEIVED SEVERAL LEAK NOTIFICATIONS STARTING AT 19:57 ON 12/31 FROM FIELD OPS.   FURTHER INVESTIGATION SHOWED A CIRCUMFERENTIAL BREAK IN MAIN, WHICH RESULTED IN A FIRE.  NATIONAL GRID EMPLOYEES WERE TRANSPORTED TO BRIGHAM AND WOMEN'S HOSPITAL, AND SUBSEQUENTLY NOT SENT FOR DRUG TESTING BECAUSE IMMEDIATE MEDICAL RESPONSE AND TREATMENT FOR THE INJURED EMPLOYEES WAS THE PRIORITY AT THAT TIME.  PER THE REGULATIONS, A SUPERVISOR WRITTEN RECORD FORM, DOCUMENTING THE REASON FOR NOT TESTING, WAS COMPLETED AND SENT TO THE DRUG AND ALCOHOL PROGRAM MANAGEMENT TEAM. THE FIRE IN THE HOLE WAS EXTINGUISHED AT  13:30 ON 1/2/2018, WHILE AN 8"" BYPASS WAS BUILT TO OFFSET THE FLOW AND PRESERVE CONTINUITY OF SERVICE. TWENTY (20) PEOPLE WERE EVACUATED FOR SAFETY REASONS FROM THE FOLLOWING NEARBY DWELLINGS: 340, 344-346, AND 348-350 HYDE PARK AVENUE (TOTAL 3 BUILDINGS/SERVICES).    THE LEAK ON A  10""  CI MAIN WAS TEMPORARILY REPAIRED USING AN 8"" PL  BYPASS.  PERMANENT REPAIRS WERE COMPLETED BY 1/3/2018.  PERMANENT REPAIR  CONSISTED OF  APPROXIMATELY 55 FEET OF REPLACEMENT  PIPE USING CI/ST INSUL. COUPLINGS."
1/26/2018,2017,20180016,16770,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92544-0000,33.72657,-116.943,,,,,,,,,,12/28/2017 9:34,1200667,,NATURAL GAS,,11,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,12,12/28/2017 7:16,,,,12/28/2017 7:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1984,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,FAILED ILLEGAL BYPASS,CLASS 3 LOCATION,250000,1882,200,0,,,66,,252148,0,0,7,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF TRANSPORTED COMMODITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mbarringer@semprautilities.com,7144780745,,,,,MICHAEL BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,7144780745,mbarringer@semprautilities.com,"ON DECEMBER 28TH, SOCALGAS RESPONDED TO A STRUCTURE FIRE AT A SINGLE-FAMILY HOME LOCATED AT 41140 NONA COURT IN THE CITY OF HEMET. UPON ARRIVAL CREWS FOUND THE IGNITED GAS BLOWING FROM THE RISER AND THE HOME ENGULFED IN FLAMES. THE GAS RELEASE WAS CONTROLLED BY PINCHING 2' PLASTIC MAIN. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT.     REPAIRS TO THE DAMAGED RISER WERE COMPLETED AND IT WAS LEFT CLAMPED AND PLUGGED AT THE SERVICE VALVE.    INVESTIGATION OF THE INCIDENT SHOWED THAT THE METER FOR THIS CUSTOMER HAD BEEN REMOVED ON APRIL 15, 2014 DUE TO NON-PAYMENT. THE SERVICE VALVE WAS LEFT IN A LOCKED CLOSED POSITION. AT SOME POINT AFTER THE METER WAS REMOVED THE CUSTOMER TAMPERED WITH THE SERVICE VALVE AND INSTALLED A BYPASS AND REGULATOR TO SUPPLY GAS TO THE HOUSELINE.     THIS INCIDENT WAS REPORTED DUE TO MEDIA COVERAGE DAMAGES IN EXCESS OF $50,000. THIS INCIDENT WAS ALSO REPORTED TO THE CPUC."
1/26/2018,2017,20180013,16767,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,MI,48505,43.051734,-83.679589,,,,,,,,,,12/27/2017 10:20,1200584,,NATURAL GAS,,11960,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/27/2017 4:38,,,,12/27/2017 8:09,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1978,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,BLOWING RELIEF VALVE,CLASS 3 LOCATION,0,0,660,550,INCIDENT INVESTIGATION - (1/24/2018 OVERHAUL REGULATOR STATION INVESTIGATE),,34385,,35595,0,0,0,,,,,133,118,125,,,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-791-5749,jason.pionk@cmsenergy.com,"ON DECEMBER 27, 2017 AT APPROXIMATELY 04:38 HOURS CONSUMERS ENERGY GAS CONTROL RECEIVED A HIGH-HIGH ALARM AT IDAHO AND ST. JOHN REGULATOR STATION (REGULATOR STATION 66079).  THE REGULATOR STATION IS LOCATED IN FLINT, MICHIGAN (GENESEE COUNTY)    THE GAS CONTROLLER CONTACTED THE ROYAL OAK WORK MANAGEMENT CENTER (GAS DISPATCH) WHO NOTIFIED THE REGULATION FIELD LEADER AND THE GAS MECHANIC AT 04:48 AND 04:59 RESPECTIVELY.    THE GAS MECHANIC (GM) ARRIVED ONSITE AT APPROXIMATELY 08:21.  THE RESPONSE TIME WAS DELAYED DUE TO VEHICLE ISSUES RESULTING FROM THE EXTREME COLD WEATHER.  THE EMPLOYEE CONTACTED THE GARAGE FOR ASSISTANCE.  AN ACTION PLAN TO ADDRESS PROTOCOLS TO FOLLOW WHEN A SITUATION PROHIBITS AN EMPLOYEE FROM RESPONDING TO AN EMERGENCY IN A TIMELY MATTER IS BEING DEVELOPED AND SHOULD MINIMIZE REOCCURRING RESPONSE DELAYS.    UPON ARRIVAL THE GM OBSERVED THE RELIEF VALVE BLOWING AT STATION 66079 AND IMMEDIATELY BEGAN TO ISOLATE EACH OF THE TWO REGULATION RUNS AND FOUND THEY WERE NOT THE CAUSE. THE GM CONTACTED GAS SYSTEM PLANNING WHO ADVISED THE GM TO CHECK THE REGULATION EQUIPMENT AT REGULATOR STATION 66044.  REGULATOR STATION 66044 IS ON THE SAME HIGH PRESSURE LOOP TO THE SOUTH.    WHILE EN-ROUTE TO REGULATOR STATION 66044 THE GM RECEIVED A CALL FROM PERSONNEL ONSITE AT REGULATOR STATION 66079 ADVISING THE BLOWING RELIEF RESET ITSELF AND WAS NO LONGER BLOWING.    THE GM PERFORMED LOCK-OFF TEST AT BOTH STATIONS (66079 AND 66044) AND BOTH STATIONS PASSED LOCK-OFF TESTING. BOTH STATIONS WERE CHECKED AND FOUND TO BE OPERATING PROPERLY SO BOTH STATIONS WERE LEFT IN OPERATION DUE TO EXTREME COLD WEATHER CONDITIONS.     ON JANUARY 24, 2018 AN INTERNAL EXAMINATION OF THE REGULATORS WAS CONDUCTED. GREASE AND OTHER DEBRIS PARTICLES WERE FOUND AND MAY HAVE BEEN A CONTRIBUTING FACTOR FOR THE ABNORMAL OPERATING CONDITION.  AN APPARENT CAUSE WAS COMPLETED AND THE CAUSE IS UNDETERMINED.      THE REGULATORS WERE CLEANED AND ONE DIAPHRAGM WAS REPLACED."
1/18/2018,2017,20180011,16795,SUPPLEMENTAL FINAL,15259,UGI PENN NATURAL GAS,PA,18702,41.24539978,-75.86124569,,,,,,,,,,12/23/2017 2:34,1200395,,NATURAL GAS,,834,,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,NO,0,12/22/2017 20:52,,,,12/22/2017 20:52,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,"10"" BOTTOM OUT FITTING",2015,,,,,,,,,STEEL,,OTHER,SMAW,0.365,,,,,,,OTHER,,,,,,,,,THE STOPPER FITTING DISLODGED WHILE UNDER PRESSURE RESULTING IN A RELEASE OF NATURAL GAS.,CLASS 3 LOCATION,0,21900,3500,0,,,2000,,27400,67,0,24,,,,,162,162,282,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT RELATED TO THE CONTROLLER OR CONTROL ROOM.,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN TOUMEH,COMPLIANCE ENGINEER,jtoumeh@ugi.com,7176754606,,,,,KELLY BEAVER,VP  ENGINEERING AND OPERATIONS SUPPORT,610-796-3601,kbeaver@ugi.com,"~THIS IS A SUPPLEMENTAL REPORT BEING SUBMITTED. THE TIME THE INCIDENT OCCURED IN QUESTION A.4 HAS BEEN UPDATED TO THE TIME AND DATE THE STOPPER FITTING FAILED. ALSO, QUESTION A.6 WAS CHANGED TO ORIGINAL NRC REPORT NUMBER AND NOT THE UPDATED NUMBER RECEIVED WHEN UGI PROVIDED AN UPDATE. ~    BASED ON QUESTIONS RAISED BY PHMSA, A SUPPLEMENTAL REPORT IS BEING FILED. UGI EMPLOYEES WERE PERFORMING A STOPPING OPERATION ON A HIGH PRESSURE GAS MAIN USING AN EXISTING BOTTOM OUT FITTING. THE STOPPING OPERATION WAS BEING PERFORMED TO ABANDON A SECTION OF MAIN THAT WAS REPLACED.  A BOTTOM OUT STOPPER FITTING WAS USED TO STOP THE FLOW OF GAS FROM THE BOTTOM OF STOPPER FITTING.  AFTER PERFORMING THE STOPPING OPERATION, AND OBSERVING A 30 MINUTE WAIT PERIOD TO ENSURE PROPER STOP OFF, A 3 FOOT SECTION OF THE 10"" MAIN WAS REMOVED.  WHILE PREPARING TO WELD ON A 10"" CAP, GAS WAS DETECTED BYPASSING THE STOPPER.  AN EMPLOYEE TRIED TO TIGHTEN THE STOPPER, AND THE STOPPER DISLODGED RESULTING IN A RELEASE OF GAS.  LATER THE EMPLOYEE COMPLAINED OF SHOULDER PAIN AND WAS TAKEN TO THE EMERGENCY ROOM.  HE WAS ADMITTED OVERNIGHT AND THEN RELEASED.      AFTER REVIEW, IT WAS DETERMINED THAT UGI PROCEDURES AND THE MANUFACTURER INSTRUCTIONS WERE NOT FOLLOWED. THE STOPPER THAT WAS SELECTED WAS ONLY DESIGNED TO STOP FLOW FROM ABOVE THE STOPPER, AND SHOULD NOT HAVE BEEN USED TO STOP THE FLOW  OF GAS COMING FROM BELOW THE STOPPER.     UGI IS ISSUING A COMPANYWIDE ADVISORY TO  PREVENT REOCCURRENCE OF A SIMILAR INCIDENT."
1/19/2018,2017,20180012,16821,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30252,33.466092,-84.048312,,,,,,,,,,12/21/2017 14:00,1200257,,NATURAL GAS,,60428.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/21/2017 0:30,,,,12/21/2017 1:46,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,4-INCH POSI-HOLD COUPLING,2010,,,,,,,,,OTHER,4-INCH POSI-HOLD COUPLING,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,39415,49995,0,,,170332,,259742,0,0,211,,,,,300,300,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,STYLE 700 POSI-HOLD,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"BASED ON AN INTERNAL LAB REVIEW, PROBABLE CAUSE WAS UNDERINFLATION OF POSIHOLD FITTING RESULTING IN REDUCED PIPE RESTRAINT.",YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 4-INCH HP STEEL MAIN WITH A BULL PLUG END CONNECTED BY A STYLE 700 POSI-HOLD COMPRESSION COUPLING SEPARATED FROM THE MAIN. AS A RESULT OF THE SEPARATION, GAS SERVICE TO 211 CUSTOMERS WAS INTERRUPTED TO MAKE REPAIRS TO THE MAIN. AT THIS POINT IT WAS DETERMINED THAT THE INCIDENT RESULTED IN A COST THAT EXCEEDED THE $50,000 THRESHOLD FOR REPORTING. THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME."
01-12-2018,2017,20180007,16757,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85207,33.41276,-111.64512,,,,,,,,,,12/20/2017 13:49,1200173,,NATURAL GAS,,187,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,12/20/2017 9:42,,,,12/20/2017 10:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,2,ASTM D 2661,UNKNOWN,PLASTIC,,,,,ACRYLONITRILE BUTADIENE STYRENE (ABS),,,,UNKNOWN,,MECHANICAL PUNCTURE,1,2,,,,,,,,CLASS 3 LOCATION,0,52016,3500,0,,,469,,55985,0,0,697,,,,,36,40,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,20170800871,,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,6024845489,6024845322,,,,MICHAEL CHASE,GENERAL MANAGER OPERATIONS,4807303700,michael.chase@swgas.com,"P/L # 2017-0431  SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A LINE BREAK AT 8615 E APACHE TRAIL IN MESA ARIZONA. SWG WAS NOTIFIED OF THE INCIDENT ON DECEMBER 20, 2017 AT 09:42 BY MESA FIRE DEPARTMENT. FIRE DEPARTMENT EVACUATED 6 PEOPLE FROM 5 MOBILE HOMES. SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY UTILIZING VALVES RESULTING IN AN OUTAGE OF 697 SERVICES.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT.  SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON DECEMBER 20, 2017 AT 13:49 AND WAS GIVEN NRC REPORT #1200173. SWG PROVIDED AN UPDATE WITH REVISED OUTAGE OF 697 TO THE NRC ON DECEMBER 21, 2017 AT 14:10 AND WAS GIVEN NRC REPORT #1200270."
1/17/2018,2017,20180010,30520,SUPPLEMENTAL FINAL,25000,ZIA NATURAL GAS CO,NM,88345,33.32378,-105.65083,,,,,,,,,,12/19/2017 11:48,1200061,,NATURAL GAS,,57,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,62,12/19/2017 9:09,,,,12/19/2017 9:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,53,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2010,,,,,,2,ASTM D2513,COEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1,2.5,,,,,,,,CLASS 3 LOCATION,50000,4644,2146,0,,,216,,57006,1,0,0,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,AUGER,POLE,YES,270924,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KAJEN STOCKERT,REGULATORY COMPLIANCE TECH,kstockert@zngc.com,(575)378-4277,(575)378-7011,,,,LESLIE GRAHAM,DIVISION MANAGER,(575)915-1556,lgraham@zngc.com,"ZIA NATURAL GAS COMPANY  FORM 7100.1  INCIDENT DESCRIPTION:    AT 9:09AM ON DECEMBER 19, 2017, ZIA NATURAL GAS COMPANY ('ZIA') RECEIVED AN EMERGENCY NOTIFICATION PHONE CALL FROM PUBLIC SERVICE COMPANY OF NEW MEXICO ('PNM') THAT THERE WAS BLOWING GAS FROM A HIT LINE AT 641 SUDDERTH DR, RUIDOSO, LINCOLN COUNTY, NM.  PNM IS THE LOCAL ELECTRIC COMPANY AND WAS THE EXCAVATOR ON SITE.  ZIA PERSONNEL ARRIVED ON SCENE AT 9:16AM AND ASSESSED THE SITUATION.  A 16' CORE BARREL AUGER UTILIZED TO DRILL A HOLE FOR A POWER POLE HAD STRUCK A 2' PE DISTRIBUTION GAS MAIN APPROXIMATELY 53' DEEP.  AT THE TIME OF THE HIT, PNM HAD IMMEDIATELY SHUT DOWN THE AUGER EQUIPMENT AND LEFT IT IN PLACE.  THE GAS MAIN HAD A TWO-WAY SUPPLY AT THE LOCATION OF THE DAMAGE.  ZIA PERSONNEL DETERMINED THAT THE BUILDING AT 641 SUDDERTH DR. WAS VACANT.  ZIA PERSONNEL EXCAVATED THE MAIN ON EACH SIDE OF THE DAMAGE TO SQUEEZE OFF THE LINE AND SHUT OFF THE FLOW OF GAS.   BETWEEN 9:45AM AND 9:55AM, ZIA PERSONNEL WERE ABLE TO EXCAVATE THE MAIN ON THE EAST SIDE OF THE DAMAGE AND INSTALL SQUEEZE OFF EQUIPMENT.  AT APPROXIMATELY 9:55AM, ZIA PERSONNEL REQUESTED A MECHANICAL EXCAVATOR TO ASSIST WITH EXCAVATING THE MAIN ON THE WEST SIDE OF THE DAMAGE DUE TO MULTIPLE LAYER OF ASPHALT AND GRAVEL.  AT APPROXIMATELY 10:41AM, ZIA PERSONNEL REQUESTED TRAFFIC CONTROL ASSISTANCE FROM LOCAL EMERGENCY RESPONDERS WHICH ARRIVED AT 10:45AM.  AT APPROXIMATELY 11:05AM, AN EXPLOSION AT 641 SUDDERTH DR OCCURRED.  IMMEDIATELY FOLLOWING THE EXPLOSION, THE AREA WAS EVACUATED.  AT APPROXIMATELY 11:20AM, THE MAIN WAS MECHANICALLY SQUEEZED SHUT AND THE FLOW OF GAS WAS STOPPED.  POST-INCIDENT, ZIA PERSONNEL PERFORMED A LEAK SURVEY OF THE AREA AND CHECKED SYSTEM PRESSURE TO VERIFY NO ADDITIONAL ABNORMAL OPERATING CONDITIONS.  THE DAMAGE TO THE GAS MAIN WAS REPAIRED ON DECEMBER 28, 2017 AND FLOW WAS RE-ESTABLISHED THROUGH THE MAIN.    AN INVESTIGATION OF THE EXCAVATION DAMAGE REVEALED THAT THE MOST RECENT LINE LOCATE TICKET, 17NV270924, HAD EXPIRED ON DECEMBER 13, 2017.  THE MARKS WERE STILL VISIBLE ON THE GROUND AND WERE ACCURATE.  PNM HAD EXPOSED AN ABANDONED STEEL LINE WITH YELLOW COATING APPROXIMATELY 12' AWAY FROM THE ACTIVE 2' PE GAS LINE.   ZIA DETERMINED THAT PNM VIOLATED NMAC 18.60.5.15 (B)(2), FAILURE TO MAINTAIN 18' CLEARANCE WITH MECHANICAL EQUIPMENT FROM MARKED FACILITIES, AND NMAC 18.60.5.10, EXCAVATOR SHALL MAKE A LOCATE REQUEST PRIOR TO EXCAVATION."
01-05-2018,2017,20180004,16752,SUPPLEMENTAL FINAL,4483,ENSTAR NATURAL GAS CO,AK,99645-7553,61.60719,-149.059311,,,,,,,,,,12/15/2017 11:57,1199761,,NATURAL GAS,,142,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,12/15/2017 10:37,,,,12/15/2017 10:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,2,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,2,6.3,,,,,,,,CLASS 3 LOCATION,60000,2135,3720,0,,,2078,,67933,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RUPTURE WAS DUE TO THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2016,NO,,,YES,YES,,,,,,,,,NO,YES,OTHER,,,,,,YES,,,,CONTRACTOR,DRILLING,ENGINEERING/SURVEYING,YES,2017500024,NO,UTILITY OWNER,YES,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSTY ALLEN,COMPLIANCE ENGINEER,rusty.allen@enstarnaturalgas.com,9073347765,,,,,STEVE COOPER,DIRECTOR OF OPERATIONS,9073347730,steve.cooper@enstarnaturalgas.com,A THIRD PARTY CONTRACTOR DRILLING ENVIRONMENTAL MONITORING WELLS RUPTURED A 2 INCH PE MAIN. THE NATURAL GAS IGNITED AND CONSUMED THE DRILLING RIG IN FLAMES. THE CONTRACTOR WAS WORKING UNDER A VALID LOCATE TICKET HELD BY THE PROJECT OWNER. THE PROJECT OWNER FAILED TO MAINTAIN THE LOCATE MARKS AND FAILED TO OPERATE WITH PROPER REGARD FOR PUBLIC SAFETY AND FAILED TO TAKE ALL THE PROPER STEPS TO PREVENT DAMAGE TO NATURAL GAS FACILITY'S.
01-12-2018,2017,20180008,16758,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44618-0494,40.797129,-81.634377,,,,,,,,,,12/14/2017 7:07,1199588,,NATURAL GAS,,139,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,12/14/2017 1:25,,,,12/14/2017 3:33,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE STRUCK A METER SETTING SHEARING THE INLET PIPING JUST DOWN STREAM OF THE SHUT OFF VALVE.,CLASS 3 LOCATION,12000,1000,1500,0,,,481,,14981,1,0,0,,,,,49.7,49.7,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,MANAGER OPERATIONS COMPLIANCE,614-818-2110,rrsmith@nisource.com,"A 3/4 TON PICKUP TRUCK WAS TRAVELING DOWN A SNOW-COVERED ROAD AND LOST CONTROL, TRAVELING OFF THE ROAD, HITTING A FENCE, AND STRIKING THE METER SETTING, WHICH RESULTED IN A GAS FED FIRE.  THE TRUCK ROLLED OVER AND CAME TO REST ON THE DRIVER'S SIDE DOOR WITH THE FIRE IMPINGING ON THE CAB AND BED OF THE TRUCK. THE DRIVER WAS TRANSPORTED TO THE HOSPITAL WITH THIRD-DEGREE BURNS.  ACCORDING TO THE STATE HIGHWAY PATROL'S REPORT, THE DRIVER TRAVELED AT AN UNSAFE SPEED FOR THE WEATHER CONDITIONS (HIGH WINDS, BLOWING SNOW, AND BLACK ICE), FAILED TO CONTROL HIS VEHICLE, CROSSED THE CENTERLINE, AND TRAVELED 18 FEET, 9 INCHES OFF THE ROAD BEFORE HITTING THE METER SETTING.   PLEASE CONSIDER THIS REPORT FINAL."
01-10-2018,2017,20180005,16753,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93401,35.27515,-120.65664,,,,,,,,,,12-12-2017 09:00,1199461,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,12-12-2017 05:21,,,,12-12-2017 06:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2012,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,350000,345,200,0,,,48,,350593,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mbarringer@semprautilities.com,714-478-0745,,,,,MIKE BARRINGER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,714-478-0745,mbarringer@semprautilities.com,"ON DECEMBER 12, 2017 A VEHICLE STRUCK A UTILITY POLE CAUSING IN HIGH VOLTAGE POWER LINES TO HIT THE GROUND. THE RESULTING ELECTRICAL SURGE INTO STRUCTURE AT 1814 MORRO ST. CAUSED A SHORT IN THE GAS METER RESULTING IN AN IGNITED PINHOLE LEAK. THE IGNITED LEAK AT THE GAS METER CAUSED FIRE DAMAGE TO THE STRUCTURE. THE GAS LEAK WAS CONTROLLED BY RESPONDING FIRE DEPARTMENT PERSONNEL CLOSING THE SERVICE VALVE. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT.     SOCALGAS CREWS ARRIVING ON SCENE PERFORMED BAR HOLE SAMPLING TO CONFIRM NO GAS WAS LEAKING FROM THE SERVICE. THE METER SET ASSEMBLY WAS REMOVED AND THE SERVICE VALVE WAS LEFT CLOSED POSITION AND LOCKED TO PREVENT UNAUTHORIZED OPERATION.     THIS INCIDENT WAS REPORTED TO THE DOT AND THE CPUC DUE TO THE RELEASE OF GAS AND THE ESTIMATED DAMAGE EXCEEDING $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT MIKE BARRINGER AT (714) 478-0745."
01-10-2018,2017,20180006,30868,SUPPLEMENTAL FINAL,18104,CPS ENERGY,TX,78247,29.549072,-98.461436,,,,,,,,,,12-11-2017 20:38,1199404,,NATURAL GAS,,45,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,2,12-11-2017 19:19,,,,12-11-2017 19:43,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,INSIDE A RESIDENTIAL HOME,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1979,,,,,,1.315,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,58000,4200,1800,0,,,160,,64160,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1979,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL R. FUENTES,DIRECTOR GAS OPERATIONS AND CONSTRUCTION,mrfuentes@cpsenergy.com,2102191309,2103535807,,,,MICHAEL R. FUENTES,DIRECTOR GAS OPERATIONS AND CONSTRUCTION,2102191309,mrfuentes@cpsenergy.com,"THE SAN ANTONIO POLICE DEPARTMENT REPORT STATED THAT THE TWO RESIDENTS OF THE HOME SMELLED THE ODOR OF GAS IN THE HOME FOR A WEEK.  THE MALE RESIDENT WENT INTO A BACK ROOM OF THE HOME AND LIT A CANDLE.  UPON LIGHTING THE CANDLE, AN IGNITION AND SUBSEQUENT EXPLOSION OCCURRED.  THE MALE RESIDENT WAS TRANSPORTED TO THE HOSPITAL FOR BURNS TO HIS ARMS AND HANDS.    CPS ENERGY GAS TROUBLEMAN CONDUCTED AN OUTSIDE LEAK INVESTIGATION AND FOUND GAS READS UNDER THE SLAB, IN THE YARD AND IN THE SEWER VENT.  CPS ENERGY LEAK CREWS FOUND THE CAUSE OF THE GAS LEAK TO BE A CRACKED POLYETHYLENE BUTT FUSE ON THE 1"" GAS SERVICE SERVING THE HOUSE NEXT DOOR.  THE AREA AROUND THE CRACKED POLYETHYLENE BUTT FUSE WAS SURROUNDED BY DENSE TREE ROOTS.    CPS ENERGY LEAK SURVEYED THE SURROUNDING AREA INCLUDING THE ENTIRE 2K GRID MAP THAT IS ON THE LEAK SURVEY CYCLE."
01-05-2018,2017,20180003,30764,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,11101-1803,40.7406859,-73.928386,,,,,,,,,,12-08-2017 20:03,1199191,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-08-2017 19:20,,,,12-07-2017 14:04,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1907,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,25000,15000,25055,0,,,78,,65133,2,0,2,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"A COMPANY EMPLOYEE FAILED TO MAINTAIN ADEQUATE CLEARANCE FROM UNDERGROUND ELECTRIC FACILITIES WHILE USING A TOWABLE BACKHOE TO REMOVE LARGE PIECES OF CONCRETE FROM THE EXCAVATION.  THE BACKHOE DAMAGED A SECONDARY CABLE, CAUSING AN ARC, WHICH IGNITED THE GAS THAT WAS LEAKING FROM THE CRACKED MAIN.",,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-824-2219,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,hellenn@coned.com,"AT 19:20 ON DECEMBER 8, 2017, A SUPERVISOR FROM CON EDISON'S QUEENS GAS CONSTRUCTION DEPARTMENT REPORTED A GAS IGNITION TO CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC).  THE SUPERVISOR REPORTED THAT THE IGNITION - LOCATED IN AN EXCAVATION IN THE ROADWAY IN FRONT OF 47-55 37TH STREET IN QUEENS - OCCURRED WHILE CON EDISON EMPLOYEES WERE WORKING TO REPAIR A TYPE 1 GAS LEAK ASSOCIATED WITH A CRACKED 4-INCH LOW PRESSURE RADIAL CAST IRON GAS MAIN.  A COMPANY EMPLOYEE FAILED TO MAINTAIN ADEQUATE CLEARANCE FROM UNDERGROUND ELECTRIC FACILITIES WHILE USING A TOWABLE BACKHOE TO REMOVE LARGE PIECES OF CONCRETE FROM THE EXCAVATION.  THE BACKHOE DAMAGED A SECONDARY CABLE, CAUSING AN ARC, WHICH IGNITED THE GAS THAT WAS LEAKING FROM THE CRACKED MAIN.  THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) RESPONDED TO THE IGNITION AND PROVIDED ASSISTANCE.  A MULTIPLE RESOURCE RESPONSE EVENT (""CODE MURRE"") WAS INITIATED BY THE GERC AND ADDITIONAL CREWS FROM GAS CONSTRUCTION AND GAS DISTRIBUTION SERVICES (GDS) WERE DISPATCHED, TOGETHER WITH SUPERVISORS, FROM QUEENS, BRONX AND WESTCHESTER.  CON EDISON CREWS BEGAN DIGGING A FIRE BANK EXCAVATION IN FRONT OF 47-31 37TH STREET TO ALLOW FOR STOPPER INSTALLATION AND ISOLATION OF THE 4-INCH RADIAL GAS MAIN.  AT 20:26, WHILE MONITORING THE AREA, GDS DETECTED A 0.7% GAS READING IN THE ATMOSPHERE INSIDE THE BUILDING AT 47-55 37TH STREET AND A 1% GAS READING IN THE BASEMENT OF THAT BUILDING AT THE ELECTRIC SERVICE POINT-OF-ENTRY.  THE BUILDING AT 47-55 37TH STREET WAS THEN VENTED BY GDS, AND THE GERC NOTIFIED CON EDISON'S ELECTRIC OPERATIONS DEPARTMENT TO RESPOND.  GDS ALSO REPORTED DETECTING A 6% GAS READING IN ELECTRIC MANHOLE M17797.  THE ADJACENT ELECTRIC MANHOLES WERE CHECKED WITH NO GAS READINGS DETECTED, AND POWER VENTILATION EQUIPMENT WAS INSTALLED ON MANHOLE M17797.  THE ATMOSPHERIC READINGS IN 47-55 37TH STREET VENTED DOWN TO 0% AND THE ELECTRIC POINT-OF-ENTRY VENTED DOWN FROM 1% TO 0.1%.  AT 22:15, STOPPERS WERE INSTALLED, ELIMINATING THE GAS LEAK AND EXTINGUISHING THE FIRE.  AT 22:18, M17797 WAS CONFIRMED VENTED TO 0%.  FOUR GAS SERVICES WERE INTERRUPTED: TWO COMMERCIAL BUILDINGS, A SIXTEEN-FAMILY RESIDENTIAL BUILDING, AND A THREE-FAMILY RESIDENTIAL BUILDING.  GAS CONSTRUCTION WORKED TO RESTORE GAS SERVICE TO THE AFFECTED BUILDINGS.  THREE CON EDISON EMPLOYEES SUSTAINED MINOR BURN INJURIES AND WERE TREATED ON LOCATION.  FIRE-RELATED DAMAGE SUSTAINED BY A PRIVATE VEHICLE AND CON EDISON'S TOWABLE BACKHOE, TOGETHER WITH CON EDISON'S RESPONSE COSTS, ARE ESTIMATED TO BE IN EXCESS OF $50,000.  DRUG AND ALCOHOL TESTING WAS ADMINISTERED.  THERE WERE NO REPORTED EVACUATIONS.  NEW YORK CITY EMERGENCY MANAGEMENT, FDNY, AND THE NEW YORK CITY DEPARTMENT OF TRANSPORTATION RESPONDED.  THE NATIONAL RESPONSE CENTER, THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE, AND THE NEW YORK CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION WERE NOTIFIED AND UPDATED.  THE OCCUPATIONAL SAFETY AND HEALTH ADMINISTRATION AND THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE WERE ON LOCATION."
01-04-2018,2017,20180002,16749,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30165,34.241614,-85.266947,,,,,,,,,,12-06-2017 01:01,1198937,,NATURAL GAS,,323.51,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-05-2017 16:38,,,,12-05-2017 17:04,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2002,,,,,,,,,OTHER,2-INCH AG REGULATOR STATION,,,,,,,,,,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 3 LOCATION,5200,75782,31136,0,,,912,,113030,0,0,69,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 2-INCH ABOVE GROUND REGULATOR STATION WAS DAMAGED BY AN OUT OF CONTROL VEHICLE WHERE IT WAS IDENTIFIED THAT THE DRIVER WAS TRAVELING TOO FAST FOR CONDITIONS. THE ESCAPING GAS IGNITED CAUSING THE VEHICLE TO BURN. ONCE THE INCIDENT WAS MADE SAFE AND ALL COST ESTIMATES ASSOCIATED WITH THE INCIDENT WERE IDENTIFIED, IT WAS DETERMINED THAT THE INCIDENT EXCEEDED THE $50,000 THRESHOLD FOR REPORTING. THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. THERE WERE NO FATALITIES OR INJURIES REQUIRING HOSPITALIZATION.    THE 2-INCH REGULATOR STATION WAS PROTECTED BY A FENCE WHICH TOGETHER WITH THE STATION, STOPPED THE VEHICLE."
01-03-2018,2017,20180001,30383,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43224-3359,40.03575,-82.97868,,,,,,,,,,12-03-2017 18:07,1198707,,NATURAL GAS,,262,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,12-03-2017 16:49,,,,12-03-2017 17:18,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,22,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,CUSTOMER OWNED SERVICE LINE,1949,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LOCALIZED CORROSION,,,,,,CLASS 3 LOCATION,59000,0,1500,0,0,,907,,61407,0,0,1,,,,,0.45,0.45,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,MANAGER OF OPERATIONS COMPLIANCE,614-818-2110,rrsmith@nisource.com,"ON DECEMBER 03, 2017 A DETACHED GARAGE EXPLODED WHEN THE HOMEOWNER STARTED THEIR VEHICLE PARKED IN THE GARAGE.  THE HOME WAS SERVED BY A 1.25 INCH BARE STEEL CUSTOMER OWNED SERVICE LINE.  THE SERVICE LINE WAS LEAK SURVEYED IN 2015 AND NO LEAKS WERE FOUND.   THE COMPANY'S RECORDS SHOW NO RECENT CALLS FROM EITHER THE CUSTOMER OR ANYONE ELSE IN THE IMMEDIATE VICINITY CONCERNING AN ODOR OF GAS.  THE LEAKING CUSTOMER OWNED SERVICE LINE THAT RAN PAST THE GARAGE WAS LEAKING DUE TO EXTERNAL CORROSION AND THE ESCAPED GAS HAD MIGRATED INTO THE GARAGE.  THE HOMEOWNER SUSTAINED MINOR INJURIES AND WAS TREATED AND RELEASED.  PLEASE CONSIDER THIS REPORT FINAL."
12/21/2017,2017,20170117,31497,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,91344,37.734279,-122.425643,,,,,,,,,,11/27/2017 11:50,1198192,,NATURAL GAS,,525,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,11/27/2017 9:57,,,,11/27/2017 10:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1992,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,LEAK,,,OTHER,ON THE SERVICE TEE,,,,,,CLASS 3 LOCATION,777000,144000,8000,0,,,1575,,930575,0,0,464,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,A RUBBER X-PANDER PLUG THAT HAD BEEN INSERTED INTO THE SERVICE TEE DISLODGED ON 11/27/17,,,YES,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE,e1bo@pge.com,,,,,,SUSIE RICHMOND,MANAGER GAS OPS COMPLIANCE AND RISK,925-328-5776,gsr8@pge.com,"ON MONDAY, NOV. 27, 2017, AT 0957 HOURS PG&E RECEIVED A CALL ABOUT A GAS ODOR IN THE 3900 BLOCK OF MISSION STREET IN SAN FRANCISCO. A GSR WAS DISPATCHED AT 1004 HOURS. AT 1016 HOURS, PG&E WAS NOTIFIED THAT AN EXPLOSION IN THAT VICINITY HAD BLOWN OUT WINDOWS AND RESULTED IN ADDITIONAL PROPERTY DAMAGE TO RESIDENTIAL STRUCTURES. THE GSR ARRIVED ON SITE AT 1020 HOURS. AT 1033 HOURS, MULTIPLE PG&E GAS CREWS ARRIVED ON THE SCENE AND WORKED TO MAKE THE SITUATION SAFE. BY 1250 HOURS, CREWS HAD SHUT OFF GAS AND GAS WAS ISOLATED WITH 2 VALVES AND 2 SQUEEZE LOCATIONS. THIS GAS SHUT-IN IMPACTED 464 CUSTOMERS WHO LOST GAS SERVICE. IN RESPONSE TO THIS INCIDENT, PG&E ACTIVATED AN OEC TO EXPEDITE RESTORATION OF SERVICE TO THE AFFECTED CUSTOMERS. THE CREWS TIED THE MAIN BACK IN AT MISSION AND COLLEGE AND MISSION COLLEGE TERRACE. ON 11/28/17 AT 1345 HOURS, THE 6"" MAIN WAS PRESSURE TESTED. ON 11/28/17 AT 1515 HOURS, THE MAIN WAS RE-PRESSURIZED. AS OF 11/29/17, 448 CUSTOMERS HAD BEEN PUT BACK IN SERVICE, THE REMAINING 16 WERE 'CANT GET INS' (CGIS)  AND HAD 2 TO 3 ATTEMPTED RELIGHTS EACH. POLICE, FIRE DEPARTMENT AND MEDIA WERE REPORTED ON-SITE. THERE WERE NO REPORTS OF INJURIES, FATALITIES OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THE INCIDENT IS BEING REPORTED TO THE DOT (1198192) AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND DAMAGES ESTIMATED TO BE OVER $50,000."
12/13/2017,2017,20170114,16725,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10468,40.86163,-73.906349,,,,,,,,,,11/15/2017 9:03,1197341,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11/15/2017 6:57,,,,11/15/2017 7:22,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,100000,0,700,0,,,10,,100710,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER-OPER. GEN'L. SUPV.,leono@coned.com,718-319-2310,718-904-4607,,,,NICHOLAS HELLEN,GAS EMERGENCY RESPONSE CENTER DEPARTMENT MANAGER,718-319-2341,hellenn@coned.com ,"AT 06:57 ON NOVEMBER 15, 2017, THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) NOTIFIED CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) OF A GAS-FED FIRE IN APARTMENT 2B AT 2315 UNIVERSITY AVENUE IN THE BRONX.  A CON EDISON GAS DISTRIBUTION SERVICES (GDS) MECHANIC AND SUPERVISOR WERE THEN DISPATCHED TO THE LOCATION.  AT 06:59, THE FDNY CALLED BACK AND REPORTED THAT THEY HAD TURNED OFF GAS SERVICE TO THE ENTIRE BUILDING AND THAT THERE WERE NO REPORTED INJURIES.  AT 07:22, CON EDISON'S GDS MECHANIC AND SUPERVISOR ARRIVED ON LOCATION AND BEGAN INVESTIGATING.  FDNY CHIEF MCCORMACK OF DIVISION 7 WAS ON LOCATION.  THE GDS SUPERVISOR REPORTED THAT THE FDNY HAD CLOSED THE METER CONTROL VALVE IN APARTMENT 2B PRIOR TO GDS' ARRIVAL AND THAT GAS SERVICE WAS NOT SHUT OFF TO THE ENTIRE BUILDING, AS HAD BEEN INITIALLY REPORTED.  GDS INVESTIGATED APARTMENT 2B AND THE ADJACENT APARTMENTS (2A, 2C, 3B & 1B) AND DETECTED NO NATURAL GAS ODORS OR READINGS IN ANY OF THE APARTMENTS.  NO GAS PIPING DAMAGE WAS OBSERVED INSIDE APARTMENT 2B, AND ALL POINTS-OF-ENTRY WERE CLEAR OF NATURAL GAS READINGS.  PRESSURE AND ODORANT READINGS WERE MONITORED AT AN ADJACENT APARTMENT (2C) AND WERE WITHIN THE ACCEPTABLE RANGE (6.2"" WATER COLUMN AND 0.33% GAS-IN-AIR, RESPECTIVELY).  GDS CLOSED, PLUGGED AND LOCKED THE METER BAR, AND THE SHUTDOWN WAS VERIFIED.  A WARNING TAG WAS ALSO ISSUED.  AT 08:37, THE CON EDISON GDS SUPERVISOR REPORTED THAT THE FACE OF THE GAS METER WAS MELTED, WITH THE METER NUMBER TAGS DAMAGED BY THE FIRE.  THE FDNY FIRE MARSHAL INVESTIGATED AND DETERMINED THAT THE  PRIMARY FIRE AND SOURCE OF IGNITION WERE RELATED TO ELECTRICAL WIRING IN THE KITCHEN.  THE OCCUPANT OF THE APARTMENT, MR. ESTANIS LAO CRUZ (AGE 90), WAS SLEEPING IN A BEDROOM WHEN HE SMELLED SMOKE AND VACATED THE APARTMENT.  THERE WERE NO REPORTED INJURIES OR ILLNESSES.  THE NY STATE DEPARTMENT OF PUBLIC SAFETY (NYSDPS), NY CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION (NYCDEP), AND THE NATIONAL RESPONSE CENTER (NRC) WERE NOTIFIED.  NYSDPS RESPONDED TO LOCATION, AND AN UPDATE WAS PROVIDED TO THE NRC WITHIN 48 HOURS."
12/18/2017,2017,20170115,30525,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,46113,39.633933,-86.328748,,,,,,,,,,11/13/2017 13:13,1197183,,NATURAL GAS,,42,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,11/13/2017 11:05,,,,11/13/2017 11:34,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1998,,,,,,1,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,300000,7000,1000,0,,,220,,308220,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,1710254520,,CONTRACT LOCATOR,NO,NO,YES,5,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JO COHORST,MANAGER GAS COMPLIANCE AND QMP,jcohorst@vectren.com,620-755-5903,,,,,NANCY CONDER,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,812-491-4545,nconder@vectren.com,"ON MONDAY, NOVEMBER 13, 2017, A CONTRACTOR INSTALLING TELECOMMUNICATION FACILITIES USING BORING EXCAVATION EQUIPMENT, STRUCK AND DAMAGED A 1 INCH PLASTIC NATURAL GAS SERVICE LINE TO 10871 WALNUT GROVE BEND IN CAMBY, INDIANA.  THE RESULTING RELEASE OF NATURAL GAS IGNITED CAUSING AN EXPLOSION AND FIRE WHICH DESTROYED THE HOUSE, ALSO RESULTING IN PARTIAL FIRE DAMAGE TO THE HOUSES ON EITHER SIDE. VECTREN PERSONNEL ISOLATED THE ESCAPING NATURAL GAS ON THE SERVICE LINE AND MADE IT SAFE.    ASSOCIATED NRC REPORT NUMBERS: 1197183 (INITIAL), 1197261 (48 HOUR), 1197265 (UPDATE/CORRECTION)"
11/30/2017,2017,20170110,16703,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94538-6517,37.47661389,-121.9383551,,,,,,,,,,11-02-2017 21:25,1195070,,NATURAL GAS,,1000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-02-2017 15:46,,,,11-02-2017 16:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,,,,,,3,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,15000,50000,0,N/A,,3000,,68000,300,0,41,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATED AS INTENDED,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,AUGER,STREET LIGHT,YES,721201560,USA NORTH,UTILITY OWNER,NO,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON 11/2/17 AT APPROXIMATELY 1546 HOURS, PG&E WAS NOTIFIED OF A DIG-IN AT 47071 BAYSIDE PARKWAY, FREMONT. A THIRD PARTY CONTRACTOR, EXPERICON CONSTRUCTION, HIT A 3-INCH PLASTIC MAIN WITH AN AUGER. THE CONTRACTOR PROVIDED AN EXPIRED USA TICKET (NUMBER W721201560) AND FAILED TO REQUEST REMARK WHEN WORK LOCATION WAS CHANGED. PG&ES GSR ARRIVED ONSITE AT 1600 HOURS. A PG&E GAS CREW ARRIVED ONSITE AND SHUTIN A DISTRIBUTION REGULATOR STATION AT 1937 HOURS TO STOP THE FLOW OF GAS. THIS LEFT 341 CUSTOMERS WITHOUT GAS.  REPAIRS WERE COMPLETED BY REPLACING 3 FEET OF PLASTIC MAIN.  PG&E ACTIVATED AN OEC TO EXPEDITE RESTORATION OF SERVICE TO THE AFFECTED CUSTOMERS. POLICE AND FIRE DEPARTMENT WERE REPORTED ON SITE. NO REPORTS OF ONSITE MEDIA, FATALITIES, OR INJURIES WERE ASSOCIATED WITH THIS INCIDENT. THIS EVENT WAS REPORTED TO THE DOT (1195070) AND CPUC DUE TO ESTIMATED COST EXCEEDING $50,000."
