REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11/27/2017,2017,20170109,16717,SUPPLEMENTAL FINAL,12036,MADISONVILLE GAS SYSTEM,LA,70433,30.423614,-90.116869,,,,,,,,,,11-01-2017 12:45,1194884,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11-01-2017 11:00,,,,11-01-2017 11:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1965,,,,,,1.5,SCH 40,UNKNOWN,STEEL,,OTHER,WELDED,0.145,,,,,,,LEAK,,,OTHER,VALVE CRACKED IN HALF,,,,,,CLASS 3 LOCATION,2500,5000,5000,5000,MEDICAL EXPENSES,,100,,17600,0,0,375,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,6,1,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,PROCEDURES FOR WORKING ON LEAKS WHILE GAS IS PRESENT NEEDS TO BE MORE IN DEPTH.,YES,,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"NO, BUT THEY WERE PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE MATTHEWS,PUBLIC WORKS DIRECTOR,kylem@townofmadisonville.org,985-264-9862,,,,,KYLE MATTHEWS,PUBLIC WORKS DIRECTOR,985-264-9862,kylem@townofmadisonville.org,"10/30/2017 KIRK OSTENDORF CALLED OUT TO VALVE LEAKING AT MISTLETOE AND PINECREST DR.  10/31/2017 KIRK, KYLE MATTHEWS, AND TROY HALEY GREASED THE VALVE AND IT STOPPED LEAKING.  THAT NIGHT THE VALVE STARTED LEAKING AGAIN. 11/1/2017 KIRK, TROY, HUEY BYERS DUG UP THE VALVE TO INVESTIGATE THE PROBLEM.  AS THEY EXCAVATED THE DIRT FROM AROUND THE VALVE IT GRADUALLY STARTED LEAKING MORE AND MORE UNTIL IT EVENTUALLY CRACKED OPEN.  BRYAN RAIFORD AND JOHN MORSE CAME OUT TO HELP.  WE DECIDED TO CUT THE BLOWING  VALVE OUT AND SLIDE ON A COMPRESSION COUPLING TO STOP THE FLOW OF GAS.  IN THE PROCESS THE GAS IGNITED.  KIRK, HUEY, TROY, BRYAN, AND JOHN WERE INJURED.  I THEN CUT OFF GAS TO THE ENTIRE NEIGHBORHOOD OF 375 CUSTOMERS.  I NOTIFIED WAYNE STEWART  AND THE NRC.  ALL EMPLOYEES WERE DISCHARGED FROM THE HOSPITAL WITHIN A FEW HOURS. WE THEN LOCKED OFF ALL CUSTOMER METERS. FELICIANA WELDERS REPAIRED THE BROKEN SECTION WITH A NEW VALVE AND SECTION OF PIPE. STARTED RE CONNECTING SERVICE ON 11/2/2017 AT 10:00. ALSO JUST WANTED TO STATE THAT THE EMPLOYEE WHO HAD A POSITIVE DRUG SCREEN WAS DUE TO THE FACT THAT HE WAS ADMINISTERED MORPHINE BEFORE THE DRUG SCREEN WAS ADMINISTERED.  THE MEDICAL RECORDS PROVIDE THIS TIMELINE."
11/15/2017,2017,20170107,30738,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95304,37.6672,-121.2787,,,,,,,,,,10/21/2017 20:48,1193949,,NATURAL GAS,,357,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,10/21/2017 16:31,,,,10/21/2017 17:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1999,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE IMPACT TO REG STATION,CLASS 1 LOCATION,0,1218000,177000,0,N/A,,1000,,1396000,0,1,3,,,,,700,54,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON OCTOBER 21, 2017 AT APPROXIMATELY 1631 HOURS, PG&E WAS NOTIFIED OF A VEHICLE IMPACT NEAR THE INTERSECTION OF KASSON RD AND DURHAM FERRY RD, IN THE CITY OF TRACY.  THE VEHICLE DROVE THROUGH THE FENCING & BOLLARDS AND STRUCK DISTRICT REG STATION TYHP-75, SPECIFICALLY THE SENSING LINES, RESULTING IN AN UNINTENTIONAL RELEASE OF GAS AND SUBSEQUENT OVERPRESSURE OF THE DISTRIBUTION SYSTEM DOWNSTREAM OF THE REG STATION.   THE STATION IS FED OFF LINE 108 NEAR MILE POINT (MP) 5.70.  PG&E GSR ARRIVED ON-SITE AT 1706 HOURS.  PG&E M&C ARRIVED ON-SITE AND STOPPED THE FLOW OF GAS BY CLOSING THE STATION VALVES BY 1755 HOURS.   THE OVERPRESSURIZATION OF THE 6-INCH PLASTIC DISTRIBUTION MAIN DOWNSTREAM OF THE REG STATION RESULTED IN A FUSION FAILURE NEAR 560 E DURHAM FERRY RD.  THE FUSION FAILURE WAS FIRST REPORTED AT 1948 HOURS.  APPROXIMATELY 9,500 FT OF 6-INCH PLASTIC MAIN AND 4 SERVICES WERE IMPACTED.  THE SERVICES THAT WERE IMPACTED ARE 560 E DURHAM FERRY RD, 120 E DURHAM FERRY RD, 272 W DURHAM FERRY RD, AND 492 W DURHAM FERRY RD.  THERE WERE NO REPORTED INJURIES, FATALITIES OR IGNITION.  FOUR CUSTOMERS GAS SERVICE WAS IMPACTED.   CNG TANKS WERE PROVIDED TO THE IMPACTED CUSTOMERS.   THE STATION REBUILD WAS COMPLETED ON 12/20/2017.  POLICE & FIRE DEPARTMENT WAS REPORTED ON-SITE.  NO MEDIA WAS REPORTED ON-SITE.  THIS INCIDENT WAS REPORTED TO THE DOT & CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND ESTIMATED DAMAGE COSTS EXCEEDING $50,000.  AN UPDATE ON THE GAS FLOW STOP TIME & VOLUME WAS PROVIDED TO THE DOT (1194060) ON 10/23/17.      PLEASE NOTE FOR THE PHMSA7100 REPORT THAT THE INCIDENT IS SPECIFIC TO THE VEHICLE IMPACT INCIDENT TO THE DISTRICT REG STATION. FOR PART E, THE MAOP OF THE DISTRICT REG STATION IS 720 AND OPERATING PRESSURE IS 700 PSIG.  THE MAOP OF THE DISTRIBUTION SYSTEM DOWNSTREAM OF THE DISTRICT REG STATION IS 60 PSIG AND OPERATING PRESSURE IS 54 PSIG.  THE DISTRIBUTION SYSTEM DOWNSTREAM OF THE DISTRICT REG STATION EXCEEDED 110% MAOP."
11/15/2017,2017,20170108,16746,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,49267,41.737495,-83.724526,,,,,,,,,,10/17/2017 9:30,1193478,,NATURAL GAS,,112,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/16/2017 8:13,,,,10/16/2017 8:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2010,,,,,,4,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.409,,UNKNOWN,MECHANICAL PUNCTURE,1,3.7,,,,,,,,CLASS 3 LOCATION,50000,4964,0,0,,,323,,55287,1,0,0,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,72760312,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,GENERAL ENGINEER II,karli.mcneill@cmsenergy.com,989-295-4218,,,,,JASON PIONK,SENIOR ENGINEERING TECHINICAL ANALYST LEAD,989-598-5031,"jason,pionk@cmsenergy.com","ON OCTOBER 16, 2017, THIRD-PARTY CONTRACTOR HANKS PLUMBING AND HEATING WERE EXCAVATING NEAR 7433 LYNCH RD, OTTAWA LAKE, MI FOR WATER MAIN WORK. AT APPROXIMATELY 8:13 AM, THE CONTRACTOR STRUCK A CONSUMERS ENERGY 4"" PLASTIC MAIN, SEVERING THE LINE. APPROXIMATELY 112 MCF OF GAS WAS LOST, AND ONE CUSTOMER WAS AFFECTED. THE EXCAVATOR THEN CAUGHT ON FIRE AND THE MACHINE OPERATOR OBTAINED INJURIES TO HIS HANDS AND VISITED THE HOSPITAL FOR THOSE INJURIES. THE EMPLOYEE WAS DISCHARGED AND RETURNED TO WORK THE SAME DAY, AND THIS REPORT HAS BEEN UPDATED TO REMOVE ANY INJURIES. THE EXCAVATOR WAS A COMPLETE LOSS. IN ADDITION TO THE EXCAVATOR, THE BUSINESS BUILDING HAD MELTING FIRE DAMAGE TO THE SIDING. CONSUMERS ENERGY REPLACED APPROXIMATELY 10 FEET OF 4"" PLASTIC MEDIUM PRESSURE MAIN AND RETURNED THE ONE CUSTOMER LOST BACK TO SERVICE THE NEXT MORNING.    THE SITE HAD BEEN MARKED FOR GAS ASSETS. A RETIRED MAIN WAS HAND-EXPOSED BY THE CONTRACTOR AND WAS THOUGHT TO BE THE ACTIVE MAIN, HOWEVER THE ACTIVE MAIN WAS PROPERLY MARKED AS SHOWN FROM A PRE-DIG PHOTO TAKEN OCTOBER 5. THE RETIRED MAIN THAT WAS HAND-EXPOSED WAS NOT MARKED."
11/13/2017,2017,20170103,16735,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30273,33.576644,-84.270017,,,,,,,,,,10/14/2017 12:24,1193254,,NATURAL GAS,,423.25,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,10/13/2017 12:48,,,,10/13/2017 13:14,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2008,,,,,,,,,OTHER,1-INCH AG REGULATOR STATION,,,,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,35000,44000,4055,0,,,1193,,84248,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 1-INCH REGULATOR STATION WAS DAMAGED BY AN OUT OF CONTROL VEHICLE WHILE BEING CHASED BY LAW ENFORCEMENT. THE ESCAPING GAS IGNITED CAUSING THE VEHICLE TO BURN. ONCE THE INCIDENT WAS MADE SAFE AND ALL COST ESTIMATES ASSOCIATED WITH THE INCIDENT WERE IDENTIFIED, IT WAS DETERMINED THAT THE INCIDENT EXCEEDED THE $50,000 THRESHOLD FOR REPORTING. THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. IN ADDITION, AT THE TIME OF NOTIFICATION TO THE NRC IT WAS REPORTED THAT ONE PERSON WAS INJURED AND TAKEN TO THE HOSPITAL BUT WAS TREATED AND RELEASED INTO POLICE CUSTODY THE SAME DAY. HOWEVER, IT WAS DISCOVERED LATER THAT THE PERSON WAS TAKEN BACK TO THE HOSPITAL AFTER COMPLAINING OF INJURIES.     THE 1-INCH REGULATOR STATION WAS PROTECTED BY BOLLARDS WHICH TOGETHER WITH THE STATION, STOPPED THE VEHICLE.      ADDITIONAL NRC REPORT NUMBER 1193463 WAS CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
11-09-2017,2017,20170102,31516,SUPPLEMENTAL FINAL,15469,PHILADELPHIA GAS WORKS,PA,19150,40.06891,-75.175333,,,,,,,,,,10-12-2017 13:30,1193050,,NATURAL GAS,,0.06,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,10-12-2017 11:23,,,,10-12-2017 09:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,50,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1953,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,0,682,0,,,1,,683,0,0,0,,,,,0.23,0.23,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,YES,,,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THOMAS PENDERGAST,DIRECTOR DISTRIBUTION MAINTENANCE AND CORROSION,thomas.pendergast@pgworks.com,215-684-6344,,,,,RAYMOND WELTE,VP FIELD OPERATIONS,215-684-6033,raymond.welte@pgworks.com,"ON WEDNESDAY, OCTOBER 11TH, 2017, PGW RECEIVED AN ODOR COMPLAINT AT 8053 RODNEY STREET IN FRONT OF THE PROPERTY. PGW RESPONDED TO INVESTIGATE THE AREA AND IT WAS DETERMINED THAT THE SOURCE OF THE LEAK WAS A RUSTED OUT STEEL SERVICE PIPE IN THE FOOTWAY. PGW DISCONNECTED THE SERVICE ADJACENT TO THE MAIN CONNECTION AND INSERTED PLASTIC TO THE FRONT WALL OF THE PROPERTY IN ORDER TO ELIMINATE THE LEAK AND RESTORE SERVICE TO THE CUSTOMER.  THE SERVICE CONNECTION TO THE MAIN WAS A STEEL NIPPLE COMING OFF THE SIDE OF A 6' LOW PRESSURE STEEL MAIN. THIS MAIN CONNECTION REQUIRED THE SERVICES OF A WELDER IN ORDER TO BE PERMANENTLY ABANDONED AND REPLACED WITH A NEW SERVICE TEE.  THE STEEL SERVICE CONNECTION WAS TEMPORARILY WRAPPED WITH WAX-TAPE AS A PREVENTATIVE MEASURE AND LEFT OVERNIGHT UNTIL A WELDER WAS AVAILABLE.     ON THURSDAY, OCTOBER 12TH, 2017, PGW DISPATCHED A MAINTENANCE CREW AND WELDER TO THE SITE TO ABANDON THE STEEL NIPPLE SERVICE CONNECTION AND INSTALL A NEW SERVICE TEE. BETWEEN 09:30 AND 11:00, THE CREW WORKED TO CONTINUE PREPARATION OF THE EXCAVATION AND MAIN FOR THE WELDER TO PERMANENTLY ABANDON THE SERVICE CONNECTION.  BETWEEN 11:00 AND 11:23, THE WELDER BEGAN HIS WORK BY CUTTING OFF THE STEEL NIPPLE SERVICE CONNECTION FLUSH WITH THE MAIN. HE PROCEEDED TO USE A SELF-TAPPING TAPERED SCREW PLUG TO ATTEMPT TO SEAL THE OPENING IN THE MAIN.  THE WELDER ATTEMPTED TO WELD THE PLUG SHUT AND IGNITED A SMALL AMOUNT OF GAS WHICH HE WAS UNAWARE WAS BYPASSING.  THE WELDER THEN ATTEMPTED TO ADJUST THE PLUG WITH A PIPE WRENCH INSTEAD OF EXTINGUISHING THE FLAME.  DURING THIS PROCESS, THE PLUG EVACUATED THE OPENING IN THE MAIN AND ALLOWED THE GAS FROM THE MAIN TO ESCAPE AND MAKE CONTACT WITH THE PREVIOUSLY IGNITED FLAME. WHILE HIS FR CLOTHING AND SAFETY GLASSES PROTECTED HIS UPPER TORSO AND EYES, THE PGW WELDER SUSTAINED BURNS TO HIS FACE AND NECK AND WAS TAKEN TO THE HOSPITAL BY THE PHILADELPHIA FIRE DEPARTMENT. THE FIRE WAS IMMEDIATELY EXTINGUISHED AND THE SERVICE CONNECTION WAS LATER ABANDONED AND REPLACED WITH A STREET TEE."
11-02-2017,2017,20170097,16675,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,28160,35.33238897,-81.91716979,,,,,,,,,,10-09-2017 17:47,1192754,,NATURAL GAS,,1.93,,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,NO,0,10-09-2017 09:00,,,,10-09-2017 09:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,IN OR SPANNING AN OPEN DITCH,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1970,,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,OTHER,,,,,,,,,IMPROPER PROCEDURE / TOOL USED ON TAPPING EQUIPMENT RESULTED IN PLUG BLOWING OUT OF TAPPING FITTING.,CLASS 3 LOCATION,0,189,0,0,,,8,,197,0,0,0,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,OPERATOR EMPLOYEE DID NOT USE THE CORRECT TOOL TO INSERT A PLUG IN A MUELLER TAPPING FITTING.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOM BROOKSHIRE,SUPERVISOR - OPERATIONS,tbrookshire@scana.com,(828) 890-7553,,,,,SCOTT SWINDLER,GENERAL MANAGER - OPERATIONS AND MAINTENANCE,(704) 810-3230,mswindler@scana.com,"PSNC EMPLOYEES ARRIVE AT CONSTRUCTION SITE TO TAP/STOP 2-INCH SHORT STOP H-17190 MUELLER FITTING.  EMPLOYEES MADE THE TAP AND STOP OFF SO CONTRACTORS COULD TIE IN THE NEW MAIN EXTENSION.  THE FITTING WAS AIR TESTED BEFORE THE TAP WAS MADE.  AFTER THE TIE-IN WAS COMPLETED, EMPLOYEES STARTED THE COMPLETION PROCESS TO PUT THE PLUG BACK IN THE FITTING.  BOTH EMPLOYEES CHANGED OUT TOOLS ON THE D-5 MACHINE TO COMPLETE TAP/STOP AND INSTALLING COMPLETION PLUG.  WHILE INSTALLING THE COMPLETION PLUG EMPLOYEE 1 WAS OPERATING THE MACHINE, BOTH EMPLOYEES HEARD A LOUD POP.  ONCE THE POP WAS HEARD, EMPLOYEE 1 BEGAN TURNING THE MACHINE COUNTERCLOCKWISE IN ORDER TO BRING THE PLUG BACK OUT TO REMOVE THE MACHINE AND FIGURE OUT WHAT WENT WRONG.  WHEN THE MACHINE WAS REMOVED, THEY OPENED THE VALVE TO LOOK AT THE PLUG AND NOTICED IT WAS NOT PROPERLY SEATED IN THE FITTING.  THE VALVE WAS REMOVED FROM THE FITTING AND EMPLOYEES BOTH NOTICED THE PLUG WAS NOT TIGHT IN THE FITTING BECAUSE THE RUBBER O-RING WAS STICKING OUT OF THE TOP OF THE FITTING.  EMPLOYEE 1 ATTEMPTED TO TIGHTEN THE PLUG INTO THE FITTING BUT THE PLUG BLEW FROM THE FITTING AND METAL SHAVINGS BLEW INTO EMPLOYEES ARM.  EMPLOYEE REQUIRED 3 NIGHTS OF  HOSPITALIZATION TO MONITOR INFECTION.  SUBSEQUENT INVESTIGATION DETERMINED THAT INADEQUATE JOB PLANNING, NOT FOLLOWING PROCEDURES, AND USING THE INCORRECT EQUIPMENT/TOOLS FOR THE JOB ALL CONTRIBUTED TO THE TAPPING AND STOPPING OPERATION FAILING AND THE SUBSEQUENT INJURY."
12/20/2017,2017,20170116,31457,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95452,38.426845,-122.551837,,,,,,,,,,10-09-2017 10:08,1192712,,NATURAL GAS,,376,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-09-2017 07:29,,,,10-09-2017 08:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,WILDFIRE,,,,,,CLASS 3 LOCATION,0,0,15700000,0,SEE NARRATIVE FOR FURTHER INFORMATION,,1128,,15701128,2,0,0,,,,,33,33,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE PROGRAM MANAGER,e1bo@pge.com,,,,,,SUSIE RICHMOND,MANAGER OF GAS OPERATIONS COMPLIANCE AND RISK,925-328-5776,gsr8@pge.com,"PLEASE NOTE, A GAS TRANSMISSION PHMSA 7100 WAS SUBMITTED ON  11/8/17 (PG&E INCIDENT NO. 20170101-17485 ). THE INCIDENT WAS INITIALLY REPORTED BASED ON THE INFORMATION AVAILABLE AT THE TIME IN ACCORDANCE WITH º191.15. UPON SUBSEQUENT INVESTIGATION, IT WAS DETERMINED THAT NO TRANSMISSION LINES FAILED DURING THIS INCIDENT AND AS SUCH, IT SHOULD BE REPORTED A GAS DISTRIBUTION INCIDENT REPORT.     SUMMARY:  IN THE EARLY MORNING HOURS OF OCTOBER 9, 2017, MULTIPLE WILDFIRES WERE REPORTED AS PART OF THE OCTOBER 2017 NORTHERN CALIFORNIA WILDFIRES. PG&E FIRST RECEIVED NOTIFICATION OF POSSIBLE GAS PIPELINE INVOLVEMENT AT 0729 HOURS WHEN IT RECEIVED NOTIFICATION OF GAS IGNITIONS NEAR 8537 AND 8531 SONOMA HIGHWAY IN THE CITY OF KENWOOD, SONOMA COUNTY.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT 0810 HOURS AND OBSERVED GAS HAD IGNITED FROM THE RISER AFTER THE METER HAD MELTED AWAY. THIS SERVICE RISER IS FED FROM A HIGH PRESSURE REGULATOR (HPR) OFF OF DISTRIBUTION FEEDER MAIN (DFM) 1305-01, WHICH IS FED FROM TRANSMISSION LINE L-21 LINE SERIES. ON 10/9/17 AT 1011 HOURS THIS GAS RELEASE INCIDENT WAS REPORTED TO THE DOT (1192712) AND CPUC (171009-8550). PER 191.5(C), PG&E PROVIDED AN UPDATE TO THE DOT (1192859) ON 10/10/17.    FOLLOWING THE INITIAL NOTIFICATION DESCRIBED ABOVE, PG&E RECEIVED OTHER REPORTS OF HPRS AND CUSTOMER METER SETS/RISERS IN MULTIPLE NORTHERN CALIFORNIA LOCATIONS AFFECTED BY THE WILDFIRES. IN RESPONSE, PG&E ACTIVATED THE LOCAL OEC, GEC AND EOC PER THE COMPANY'S GAS EMERGENCY RESPONSE PLAN. PG&E CREWS WERE DEPLOYED TO ASSESS, MAKE-SAFE, AND IF POSSIBLE, REPAIR GAS FACILITIES. ON 10/9/17, AT 2011 HOURS, L-21E WAS ISOLATED AND GAS WAS VENTED. IT WAS DETERMINED THAT THE GAS RELEASES MET THE CRITERIA OF A REPORTABLE INCIDENT UNDER BOTH THE DOT CRITERIA OF RELEASE OF GAS WITH PROPERTY DAMAGE IN EXCESS OF $50,000, AS WELL AS THE CPUC CRITERIA OF BOTH PROPERTY DAMAGE AND HAVING ATTRACTED PUBLIC ATTENTION. THERE ARE NO REPORTS OF INJURIES OR FATALITIES ASSOCIATED WITH PG&E GAS FACILITIES. IN TOTAL, APPROXIMATELY 42,500 GAS CUSTOMERS WERE ISOLATED IN THE AREAS IMPACTED BY THE OCTOBER 2017 NORTHERN CALIFORNIA WILDFIRES.    ON 10/12/17, AT 1700 HOURS, L-21E WAS RESTORED. BY 10/19/17, ALL AFFECTED CUSTOMERS WHOSE PROPERTY COULD ACCEPT GAS SERVICE WERE RESTORED OR HAD RECEIVED AT LEAST ONE ATTEMPTED RELIGHT.  ESTIMATED DAMAGE COST CALCULATIONS ARE ONGOING DUE TO THE LARGE SCALE NATURE OF THE WILDFIRES AND TOTAL COMPANY COSTS ARE NOT KNOWN AT THIS TIME. THE NUMBERS PROVIDED HEREIN ARE FOR ESTIMATION PURPOSES ONLY AND ARE THE BEST ESTIMATE AT THE TIME OF COMPLETING THIS REPORT.    NOTE: THE DATA FIELDS (SERVICE ADDRESS, PIPE VINTAGE, SIZE, MATERIAL, ETC.) IN THE ACCOMPANYING REPORT REFER TO THE GAS ASSETS AT THE LOCATION OF THE FIRST REPORTED GAS-RELATED"
11-03-2017,2017,20170101,16681,ORIGINAL FINAL,12876,DOMINION ENERGY UTAH/WYOMING/IDAHO,UT,84121,40.63016,-111.807,,,,,,,,,,10-04-2017 16:09,1192313,,NATURAL GAS,,545,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10-04-2017 16:06,,,,10-04-2017 15:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,,,,,,3,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,300000,12512,0,0,,,2538,,315050,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,72680035,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAUREN SKUFCA,ENGINEER-PIPELINE COMPLIANCE,lauren.l.skufca@dominionenergy.com,2166338865,,,,,REID HESS,MANAGER-GAS OPERATIONS,8013243374,reid.hess@dominionenergy.com,"ON OCTOBER 4, 2017 DOMINION ENERGY UTAH (DEU) WAS NOTIFIED BY PHONE AT 14:55 THAT A 3RD PARTY EXCAVATOR HAD STRUCK A NATURAL GAS PIPELINE WHILE EXCAVATING CAUSING GAS TO ESCAPE AND IGNITE. MINOR INJURIES NOT REQUIRING MEDICAL ATTENTION WERE SUSTAINED BY THE EQUIPMENT OPERATOR AND THE EXCAVATING EQUIPMENT WAS DAMAGED. DEU ISOLATED THE DAMAGED PIPELINE BY SQUEEZING OFF THE LINE IN 2 LOCATIONS. THE LINE WAS ISOLATED AT 16:03.  IN ADDITION TO DEU, THE LOCAL FIRE AND HEALTH DEPARTMENT WERE CONTACTED AND DISPATCHED TO THE SITE. PURSUANT TO CFR 49 PART 191.5 DEU CONTACTED THE NATIONAL RESPONSE CENTER UPON DISCOVERY OF THE REPORTABLE INCIDENT DUE TO COST OF PROPERTY DAMAGE EXCEEDING $50,000. THE UTAH DIVISION OF PUBLIC UTILITIES- PIPELINE SAFETY WAS ALSO CONTACTED AND REPORTED TO THE SITE.    DUE TO THE RELEASE OF FLUIDS FROM THE DAMAGED EXCAVATING EQUIPMENT, THE SITE HAD TO BE REMEDIATED PRIOR TO THE PIPELINE REPLACEMENT. DEU REPLACED THE AFFECTED SECTION OF PIPELINE AND RETURNED TO SERVICE ON OCTOBER 27, 2017."
11-02-2017,2017,20170098,31740,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75207,32.76861,-96.81201,,,,,,,,,,10-04-2017 22:55,1192328,,NATURAL GAS,,1828,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-03-2017 15:27,,,,10-03-2017 15:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1953,,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.341,,,,,,,MECHANICAL PUNCTURE,5,1,,,,,,,,CLASS 3 LOCATION,0,198971,16526,0,,,13182,,228679,0,0,0,,,,,22.5,22.5,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,YES,1776364804,TEXAS811,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,45,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONICA DAVIDSON,OPERATIONS SUPERVISOR,monica.davidson@atmosenergy.com,214-426-7082,214-426-7081,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1192503    ON THE AFTERNOON OF OCTOBER 3, 2017, ATMOS ENERGY WAS NOTIFIED OF AN EVENT IN THE AREA OF 601 S. RIVERFRONT BLVD. IN DALLAS.  A THIRD PARTY CONTRACTOR PERFORMING GRADING WORK ALONG A LEVEE DAMAGED A 16-INCH STEEL DISTRIBUTION MAIN OWNED BY ATMOS ENERGY.  ATMOS ENERGY PERFORMED EMERGENCY ACTIONS NEEDED TO ELIMINATE GAS FLOW BY ISOLATING THE DAMAGED SECTION OF PIPE.  BY UTILIZING ENGINEERING CONTROLS, THE FLOW OF GAS WAS ELIMINATED AT 11:54 PM ON OCTOBER 4, 2017.  THE DAMAGED SECTION OF 16-INCH MAIN WAS REPLACED AND GAS FLOW REINSTATED ON THE EVENING OF OCTOBER 6, 2017.  THE REPORT OF THIS INCIDENT WAS ORIGINALLY MADE DUE TO THE EXPECTATION THAT THE GAS LOSS WOULD EXCEED THE REPORTING CRITERIA.  UPON FURTHER INVESTIGATION, IT WAS DETERMINED THAT ONLY THE REPAIR COST WOULD QUALIFY THIS AS A REPORTABLE INCIDENT.  THE FINAL GAS LOSS CALCULATION DID NOT EXCEED THE REPORTING CRITERIA.    THE ONE-CALL TICKET NUMBER IS 1776364804.  THE INVESTIGATION INDICATES THAT THE CONTRACTOR WAS WORKING OUTSIDE THE SCOPE OF THE TICKET.    THE LOCAL TIME AND DATE OF THE INCIDENT (PART A, ITEM 4.) AS ORIGINALLY SUBMITTED WAS THE TIME THAT ATMOS ENERGY DETERMINED THAT THE INCIDENT REPORTING CRITERIA HAD BEEN MET, AS PER THE PHMSA INSTRUCTIONS FOR FORM 7100.1.  AT PHMSA'S REQUEST, WE HAVE CHANGED PART A, ITEM 4. TO REFLECT THE TIME THAT THE LINE WAS DAMAGED."
11-02-2017,2017,20170100,16679,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30107,34.297784,-84.240202,,,,,,,,,,10-03-2017 23:09,1192225,,NATURAL GAS,,6561.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,10-03-2017 15:26,,,,10-03-2017 15:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 3 LOCATION,0,46652,4200,0,,,18496,,69348,0,0,1,,,,,200,200,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,9197400116,,CONTRACT LOCATOR,YES,YES,YES,29,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 6-INCH STEEL MAIN WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING A SEWER LINE. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT REPAIRS TO THE AFFECTED PIPELINE WOULD EXCEED THE $50,000 THRESHOLD FOR REPORTING WHERE THE NATIONAL RESPONSE CENTER (NRC) WAS CONTACTED AT THAT TIME. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS CORRECTLY LOCATED, HOWEVER, THE EXCAVATOR FAILED TO MAINTAIN LOCATE MARKINGS.    AN ADDITIONAL NRC REPORT NUMBER WAS NOT CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
10/30/2017,2017,20170096,16726,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48906,42.8178,-84.6056,,,,,,,,,,10-01-2017 10:07,1191994,,NATURAL GAS,,422,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,9/30/2017 7:32,,,,9/30/2017 8:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2015,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,RELIEF VALVE CAUSED BY OVERPRESSURE,CLASS 3 LOCATION,120000,0,3800,0,,,1215,,125015,0,0,0,,,,,500,393,400,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLERS PERFORMED AS EXPECTED AND REPORTED ALARMS IMMEDIATELY UPON RECEIPT,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,G ENGINEER II,karli.mcneill@cmsenergy.com,9892954218,,,,,JASON PIONK,SENIOR ENGINEERING TECHNICAL ANALYST LEAD,9897915749,jason.pionk@cmsenergy.com,"AT 07:32 AM ON SEPTEMBER 30, 2017 CONSUMERS ENERGY GAS CONTROL RECEIVED A HIGH-HIGH ALARM ON THE OUTLET PRESSURE AT LANSING CITY GATE, AIRPORT RD, LOCATED AT 13698 S. AIRPORT RD, LANSING MI (CLINTON COUNTY). THIS ALARM IS SET TO 400 PSI, WHICH IS THE MAOP OF OUTLET OF THE FACILITY. THE HIGHEST PRESSURE RECORDED WAS 500 PSIG, HOWEVER THAT IS THE UPPER LIMIT OF THE TRANSDUCER SO PRESSURE MAY HAVE BEEN HIGHER THAN 500 PSIG.    CONSUMERS ENERGY PERSONNEL ARRIVED ONSIDE AT APPROXIMATELY 08:15. IT WAS FOUND THAT WITH THE RELEASE OF NATURAL GAS THROUGH THE RELIEF VALVE, AN OIL-LIKE SUBSTANCE WAS ALSO RELEASED. THIS SUBSTANCE AFFECTED 3 HOMES AND A FARMERS FIELD NEARBY. LAB ANALYSIS HAS DETERMINED THIS SUBSTANCE WAS COMPRISED OF MID-RANGE AND HEAVY HYDROCARBONS.    THE FACILITY WAS OPERATING PROPERLY ON THE SECONDARY RUN WHEN PERSONNEL ARRIVED WITHIN NORMAL OPERATING PRESSURES. THE REGULATOR FAILURE WAS CAUSED BY AN INFLUX OF HYDROCARBONS AFFECTING THE FUNCTION OF THE REGULATORS. CONSUMERS ENERGY CREW REBUILT THE PRIMARY AND SECONDARY RUN REGULATORS AND PILOTS AT THE CITY GATE AND RE-TESTED THE RELIEF VALVE. ADDITIONAL PERSONNEL COMPLETED LEAK SURVEY AND FOUND NO LEAKS. PERSONNEL ALSO CHECKED SURROUNDING REGULATOR STATIONS AND ALL WERE FOUND TO BE OPERATING CORRECTLY. ALL WORK WAS COMPLETED BY 19:15 ON SEPTEMBER 30, 2017.    CONSUMERS ENERGY HAS BEEN WORKING WITH A THIRD-PARTY CONTRACTOR FOR ENVIRONMENTAL CLEANUP. THE DEQ WAS NOTIFIED AT 13:00 ON SEPTEMBER 30, 2017. ENVIRONMENTAL CLEANUP HAS BEEN COMPLETED.     AFTER LAB ANALYSIS AND INVESTIGATION, THE CAUSE/SOURCE OF THE HYDROCARBONS IS BELIEVED TO BE A RESULT OF FREE LIQUIDS FROM STORAGE FIELDS, AND LIQUIDS NOT RECOVERED IN PIGGING OPERATIONS. CONSUMERS ENERGY HAS PROVIDED THESE SOURCES AND AFFILIATED ACTION PLANS TO THE MPSC."
10/28/2017,2017,20170095,31027,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48221,42.441053,-83.144726,,,,,,,,,,9/28/2017 7:05,1191718,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,9/28/2017 3:45,,,,9/28/2017 4:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1953,,,,,,1,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,21864,1000,5000,0,,,0,,27864,0,0,1,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,PRINCIPAL COMPLIANCE ENGINEER,john.lueders@dteenergy.com,616.632.2646,616.632.2687,,,,JOHN D LUEDERS,PRINCIPAL COMPLIANCE ENGINEER,616.632.2646,john.lueders@dteenergy.com,DETROIT FIRE AND ARSON HAS COMPLETED ITS INVESTIGATION. THE CAUSE OF THE EXPLOSION AND FIRE REMAINS UNKNOWN.
10/26/2017,2017,20170094,30616,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89074,36.03489,-115.1102,,,,,,,,,,9/27/2017 11:34,1191661,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,9/27/2017 8:04,,,,9/27/2017 8:04,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,65,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1984,,,,,,4,ASTM D2513,CHEVRON,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,1200,799,110025,0,,,26,,112050,126,0,1966,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALYSE BAKER,COMPLIANCE SPECIALIST,alyse.baker@swgas.com,702-365-2077,702-365-2205,,,,ANTHONY HILLS,DIRECTOR OF GAS OPERATIONS,702-365-2049,anthony.hills@swgas.com,"A HAZARDOUS GRADE 1 LEAK WAS DISCOVERED BY CONTRACTOR PERSONNEL (HEATH CONSULTANTS, INC.). THE LEAK WAS DISCOVERED WHILE PERFORMING LEAK SURVEYING WORK IN EXCESS OF THE MINIMUM REQUIREMENTS OF 49 CFR PART 192. THE FLOW OF GAS TO THE SECTION OF PIPE WAS TAKEN OUT OF SERVICE WHILE REPAIRS WERE COMPLETED, WHICH RESULTED IN A SERVICE OUTAGE OF 2092 CUSTOMERS.    PART A, 6:  SOUTHWEST GAS NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) TELEPHONICALLY OF THE INCIDENT ON SEPTEMBER 27, 2017 AT 11:34 AM PDT.  THE NRC ISSUED REPORT NUMBER 1191661 FOR THE INCIDENT.  SOUTHWEST GAS PROVIDED A 48-HOUR UPDATE TELEPHONICALLY TO THE NRC ON SEPTEMBER 28, 2017 AT 4:29 PM PDT. THE NRC ISSUED REPORT NUMBER 1191822 FOR THE UPDATED REPORT.     PART A, 16: FOUR OCCUPANTS WERE EVACUATED FROM TWO STRUCTURES AS A RESULT OF THE INCIDENT.    PART G, 25: A CONTRIBUTING FACTOR WAS POOR SHADING (I.E., MATERIAL PLACED BETWEEN THE PIPE AND THE FIRST LAYER OF BACKFILL) WHICH WAS NOTED ADJACENT TO THE LEAK, WITH BACKFILL MATERIAL CONSISTING OF A MIXTURE OF SAND AND ROCK.    SUPPLEMENTAL:  BASED ON COMMUNICATIONS THE PUBLIC UTILITIES COMMISSION OF NEVADA'S REGULATORY OPERATIONS STAFF (""STAFF"") HAD WITH THE PIPELINE AND HAZARDOUS MATERIAL SAFETY ADMINISTRATION'S ACCIDENT INVESTIGATION DIVISION REGARDING THE INCIDENT REPORT - GAS DISTRIBUTION SYSTEMS FILED BY SOUTHWEST GAS CORPORATION FOR THE SEPTEMBER 27, 2017, FEDERAL REPORTABLE INCIDENT AT WIGWAM PARKWAY AND JESSUP ROAD; STAFF REQUESTED THAT SOUTHWEST GAS CORPORATION SUPPLEMENT THE REPORT TO UPDATE PART A- LINE 4 ""LOCAL TIME AND DATE OF THE INCIDENT.""    PART A, 4: INCIDENT REPORTING TIME HAS BEEN CHANGED FROM 11:19 TO 08:04. THE TIME REPORTED IN PART A,  4 (08:04) REFLECTS THE TIME OUR CONTRACTOR PERSONNEL (HEATH CONSULTANTS, INC.) IDENTIFIED AND REPORTED A GRADE 1 LEAK ON THE PIPELINE. AT THAT TIME, NO REPORTING CRITERIA HAD BEEN MET. THE SHUTDOWN TIME REPORTED IN PART A, 13A (11:19) IS THE EARLIEST DATE AND TIME A REPORTING CRITERIA WAS MET. DUE TO THE SHUTDOWN OF THE PIPELINE, THE INCIDENT WAS ESTIMATED TO REACH PROPERTY DAMAGE OF $50,000 OR MORE. TELEPHONIC NOTIFICATION WAS MADE WITHIN ONE HOUR OF THE SHUTDOWN TIME.      SUPPLEMENTAL 2:  PART D, 2C:  ESTIMATED COST OF OPERATOR'S EMERGENCY RESPONSE HAS BEEN UPDATED FROM $140,298 TO $110,025"
10/26/2017,2017,20170093,16670,ORIGINAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,27103,36.03787,-80.33379,,,,,,,,,,9/28/2017 13:40,1191780,,NATURAL GAS,,90.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/26/2017 14:11,,,,9/26/2017 14:43,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,55,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1980,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,0,167805,3817,0,,,272,,171894,1,0,0,,,,,273,275,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CITY OF WINSTON-SALEM WATER CREW TAPPED LINE THINKING IT WAS A WATER MAIN.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CITY OF WINSTON-SALEM WATER CREW INSTALLED SADDLE TEE AND TAPPED IT THINKING THE GAS MAIN WAS A WATER MAIN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER RANSOME,PIPELINE SAFETY AND COMP ANALYST,christopher.ransome@piedmontng.com,704-731-4680,,,,,FARRIS BERRY,MANAGER - PIPELINE SAFETY,704-731-4618,farris.berry@duke-energy.com,"THE WINSTON-SALEM WATER DEPARTMENT CREW TAPPED A NPS 8"" STEEL GAS PIPE MISTAKING IT FOR A WATER LINE. THE TAPPING BIT CUT THROUGH THE MAIN CAUSING A SMALL GAS LEAK BUT DID NOT RESULT IN A MAJOR FLOW OR PRESSURE  ISSUE.    A LOCATE REQUEST HAD BEEN MADE AND THE LINE WAS PROPERLY MARKED."
10/20/2017,2017,20170092,30683,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75207,32.7914,-96.8285,,,,,,,,,,9/20/2017 22:43,1191038,,,,1,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,9/20/2017 21:02,,,,9/20/2017 21:02,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2017,,,,,,16,API-5L 45TH-PSL2,CSI TUBULAR,STEEL,,,,0.375,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,0,0,152,2 OVERTIME HOURS FOR SR. FIELD CONSTRUCTION COORDINATOR,,7,,159,0,0,0,,,,,21,21,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO INVESTIGATION OF THE CONTROL ROOM WAS REQUIRED SINCE THE CONTROL OF PRESSURE DID NOT CONTRIBUTE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,YES,8,0,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,ELECTRONIC MALFUNCTION IN THE SUL AIR COMPRESSOR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONICA DAVIDSON,OPERATIONS SUPERVISOR,monica.davidson@atmosenergy.com,214-426-7082,214-426-7081,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1191273    ON SEPTEMBER 20, 2017, GAS IGNITION OCCURRED WHILE PERFORMING A TIE-IN WELD ON A 16"" MAIN AT 1847 LEVEE ST. AND TURTLE CREEK IN DALLAS, TEXAS.  THERE WAS A MALFUNCTION WITH THE CONFIGURATION OF THE GAS MOVER SYSTEM AND THE STOPPLE VALVES, WHICH REINTRODUCED A SMALL AMOUNT OF GAS INTO THE PIPE NEAR WHERE THE WELDING OPERATIONS WERE OCCURRING.   THE AIR COMPRESSOR WAS IDENTIFIED TO BE THE SOURCE OF THE MALFUNCTION.  THE HOSES WERE THEN DISCONNECTED AND RECONNECTED TO A SECONDARY COMPRESSOR.  WHEN WELDING COMMENCED ON THE 16"" TIE-IN, THE FLASH/IGNITION OCCURRED WITHIN THE MAIN.   TWO EMPLOYEES OF DRIVER PIPELINE WERE INJURED AND TRANSPORTED BY AMBULANCE TO PARKLAND HOSPITAL.  ONE WELDER WAS RELEASED FROM THE EMERGENCY ROOM NOT REQUIRING HOSPITALIZATION, AND THE OTHER WELDER WAS HOSPITALIZED AND RELEASED ON THE AFTERNOON OF SEPTEMBER 23, 2017 WITH MINOR INJURIES."
9/15/2017,2017,20170083,31501,SUPPLEMENTAL FINAL,32061,"TEXAS COMMUNITY PROPANE, LTD.",TX,78669,30.35303,-98.08693,,,,,,,,,,9/14/2017 21:47,1190371,,PROPANE GAS,,88,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,9/14/2017 14:09,,,,9/14/2017 14:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,2,PE2406 ASTM 2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.25,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,175,2655,0,,,5194,,8024,0,0,25,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,HOMEBUILDER CALLED IN LEAK - HIS CONTRACTOR CAUSED DAMAGE,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"TCP EMPLOYEES WERE TO REPAIR A DAMAGED MAIN AND USED AN ELECTRICAL TOOL IN A GAS ENVIRONMENT, AGAINST COMPANY POLICY. THIS RESULTED IN AN IGNITION AND BURN INJURIES TO ONE EMPLOYEE.",,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACKIE BURGE,OFFICE MANAGER,customerservicemanager@texascommunitypropane.com,5122725503,,,,,JACKIE BURGE,OFFICE MANAGER,5122725503,customerservicemanager@texascommunitypropane.com,"CONCRETE COMPANY DROVE A METAL STAKE INTO A SILT FENCE AND A BOBCAT IMPALED THE STAKE DOWN INTO THE 2 INCH MAIN, CAUSING A SLOW RELEASE. OPERATOR EMPLOYEES ARRIVED AND DURING ATTEMPTED REPAIR OF DAMAGED PIPE, CAUSED IGNITION, BURNING ONE EMPLOYEE, OTHER EMPLOYEE CLOSED ISOLATION VALVE SHUTTING GAS SUPPLY OFF. BURNED EMPLOYEE TAKEN TO HOSPITAL, MAIN WAS REPAIRED AND SERVICE RESTORED TO CUSTOMERS. BURNED EMPLOYEE RELEASED THE FOLLOWING MORNING.  BOTH EMPLOYEES WERE WRITTEN UP FOR NOT FOLLOWING POLICY AND BOTH ADMITTED THEY KNEW BETTER, BUT BELIEVED THEMSELVES TO BE OUT OF THE GAS ENVIRONMENT. ADDITIONALLY, BOTH EMPLOYEES WERE SUSPENDED WITHOUT PAY."
11-02-2017,2017,20170099,16678,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60563,41.817045,-88.205295,,,,,,,,,,10-02-2017 18:04,1192128,,NATURAL GAS,,2549,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/14/2017 14:02,,,,9/14/2017 14:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,37,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1963,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,17016,34032,0,,,8413,,59461,0,0,0,,,,,144,150,155,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,YES,2152017,J.U.L.I.E.  ONE CALL CENTER TICKET IN 9A. STARTS WITH AN X BUT DB ONLY ALLOWS NUMBERS FOR ENTRY.,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@southernco.com,630-388-2316,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,630-388-2316,lquezad@southernco.com,"WHILE GRADING PARALLEL TO A MAIN, WITHIN THE TOLERANCE ZONE, A THIRD PARTY EXCAVATOR STRUCK A 1"" GAUGE TEE LOCATED ON THE SIDE OF A 12"" STEEL MAIN AND CAUSED A RELEASE OF NATURAL GAS INTO THE ATMOSPHERE."
