REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
9/13/2017,2017,20170078,16695,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,FL,33431,26.382656,-80.077226,,,,,,,,,,09-12-2017 19:06,1190081,,NATURAL GAS,,0.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-12-2017 16:33,,,,09-12-2017 17:09,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1991,,,,,,1.25,D2513,CHEVRON PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,10000,10000,1000,0,,,12,,21012,2,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,DOWNED PRIMARY ELECTRICAL LINE ARCED A HOLE IN THE GAS PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASURMENT MANAGER,mmccarty@fpuc.com,8638457005,8632940629,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,8638457005,mmccarty@fpuc.com,"ORIGINALLY REPORTED TO THE OPERATOR AS 560 NE 35TH ST, BOCA RATON AND SUBSEQUENTLY REPORTED TO THE NRC. ACTUAL INCIDENT ADDRESS IS 560 NE 36TH ST., BOCA RATON, FL. AN ENERGIZED PRIMARY POWER LINE FELL FROM A POLE IN A REAR UTILITY EASEMENT STRIKING A METAL STORAGE SHED AND A METAL GUY WIRE FOR THE POLE THAT WAS ANCHORED IN THE GROUND. THE CURRENT FROM THE DOWNED POWER LINE ARCED A HOLE IN A 1.25"" PE GAS MAIN THAT WAS IN THE GROUND NEAR THE GUY WIRE ANCHOR CAUSING A HOLE AND IGNITED THE ESCAPING NATURAL GAS. THE RESULTING FIRE FROM THE STORAGE SHED AND THE GAS MAIN SCORCHED THE ROOF AND WALL OF A NEARBY HOUSE THAT WAS 5' AWAY FROM THE SHED.   OPERATOR CREWS DUG UP AND SQUEEZED OFF THE PE GAS MAIN STOPPING THE FLOW OF GAS AND EXTINGUISHING THE FLAMES.  HURRICANE IRMA HAD PASSED NEAR THE AREA TWO DAYS EARLIER ON SEPTEMBER 10TH, RESULTING IN MANY POWER LINES BEING DAMAGED.   DAMAGE ESTIMATES ARE PRELIMINARY AND MAY BE HIGHER THAN ACTUAL COSTS TO REPAIR AT THIS TIME. A SUPPLEMENTAL AND FINAL REPORT WILL BE FILED WHEN MORE DETAILS ARE KNOWN.  SUPPLEMENTAL - DUE TO ERROR ENTERING INCIDENT ADDRESS ON ORIGINAL REPORT.    11/15/17 - SUPPLEMENTAL AND FINAL REPORT - PART A (13B) PIPELINE RESTARTED AT 15:00 ON 9/15/17. PART C (5) CHANGED TO LEAK AND PINHOLE. PART D (2) ESTIMATED COST REVISED DUE TO MAJORITY OF DAMAGE ALREADY CAUSED BY PREVIOUS ELECTRICAL INCIDENT 2 DAYS PRIOR. PART G(4) CHANGED TO OTHER.    NEW REPORTS FROM BOCA RATON FIRE DEPARTMENT SHOW THAT TWO (2) INCIDENTS OCCURRED AT THIS RESIDENCE. INCIDENT #1 WAS ELECTRICAL IN NATURE WHEN THE ELECTRICAL SERVICE DROPPED ONTO THE ROOF OF THE STRUCTURE IGNITING A CANVAS AWNING AND ARCING IN THE ROOF AND EAVES OF THE STRUCTURE AND CAUSED EXTENSIVE DAMAGE TO THE STRUCTURE ON 9/10/17 AT 09:00 HOURS. FIRE DEPARTMENT DAMAGE ESTIMATES OF $40,000 FOR THE STRUCTURE AND $5000 FOR THE CONTENTS. NATURAL GAS WAS NOT INVOLVED IN THIS INCIDENT OR THE EXTENSIVE DAMAGE TO THE STRUCTURE.    INCIDENT #2, IN WHICH THE NATURAL GAS PIPELINE WAS INVOLVED, OCCURRED ON 9/12/17 AROUND 15:11 HOURS. THIS INCIDENT RESULTED FROM A DOWNED PRIMARY POWER LINE THAT DROPPED FROM A POWER POLE ONTO A METAL GUY WIRE ANCHORED IN THE GROUND IN CLOSE PROXIMITY TO THE NATURAL GAS MAIN IN A UTILITY EASEMENT AND ONTO A METAL SHED NEAR THE GAS MAIN. THE METAL SHED CONTAINED FLAMMABLE LIQUIDS AND MATERIAL AND IGNITED ALONG WITH ESCAPING NATURAL GAS FROM THE LINE DAMAGED BY THE DOWNED ELECTRICAL PRIMARY LINE. FIRE DEPARTMENT REPORTS PUT DAMAGE TO THE SHED AT $1000 AND CONTENTS AT $5000. THERE WAS ADDITIONAL SCORCHING DAMAGE TO THE CORNER OF THE HOUSE NEAR THE SHED. WE REVISE OUR ESTIMATE OF PROPERTY DAMAGE TO $10,000."
10-10-2017,2017,20170091,16665,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94590,38.077466,-122.233758,,,,,,,,,,9/26/2017 14:55,1189958,,NATURAL GAS,,4401,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,09-11-2017 13:22,,,,09-11-2017 13:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,49,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,4,TR-148,PLEXCO,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,MECHANICAL PUNCTURE,3,0.5,,,,,,,,CLASS 3 LOCATION,0,36454,5000,0,,,13000,,54454,1,0,0,,,,,44,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BORING,NATURAL GAS,YES,724901037,811,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE SENIOR PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER OF GAS OPS COMPLIANCE AND RISK,925-786-0267,gsr8@pge.com,"ON MONDAY, SEPTEMBER 11, 2017, AT 1322 HOURS, PG&E WAS NOTIFIED OF A DIG IN AT SONOMA BLVD AND MARITIME ACADEMY DRIVE, VALLEJO. A PG&E GC CREW STRUCK A 4' PLASTIC DISTRIBUTION MAIN WITH BORING EQUIPMENT RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. USA MARKED (MULTIPLE TICKETS INCLUDING W724901037). THE FLOW OF GAS WAS STOPPED AT 1605 HOURS BY SQUEEZING THREE ISOLATION POINTS. THERE WAS 1 CUSTOMER IMPACTED AND EVACUATED.  THERE WERE NO INJURIES, NO FATALITIES AND NO IGNITION.  FIRE DEPARTMENT, POLICE DEPARTMENT AND HIGHWAY PATROL WERE REPORTED ONSITE. THE CUSTOMER WAS RESTORED ON SEPTEMBER 12, 2017 AT 0430 HOURS.THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO DAMAGES EXPECTED TO EXCEED THE $50K THRESHOLD. AT 1457 HOURS THIS INCIDENT WAS REPORTED TO THE DOT (1189958) AND CPUC (170911-8516)."
10-06-2017,2017,20170089,32037,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90043,33.983077,-118.334,,,,,,,,,,09-09-2017 10:39,1189796,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-06-2017 16:01,,,,09-06-2017 16:41,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1951,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,30738,0,158784,0,,,0,,189522,0,0,0,,,,,17,17,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER EQUIPMENT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,"A LEAK WAS FOUND APPROXIMATELY 1,200 FEET AWAY FROM THE LOCATION OF THE INCIDENT; UNKNOWN IF THE LEAK AND THE INCIDENT ARE RELATED",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALI MATIN,PIPELINE SAFETY AND COMPLIANCE ADVISOR,amatin@semprautilities.com,909-919-0463,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,9093357915,tbauer@semprautilities.com,"ON SEPTEMBER 6, 2017, SOCALGAS BECAME AWARE OF AN EXPLOSION THAT HAD OCCURRED INSIDE AN ELECTRICAL VAULT NEAR 6221 BRYNHURST AVE, LOS ANGELES. THE INITIAL REPORT SHOWED 6426 BRYNHURST AVE, LOS ANGELES. SOCALGAS CREW RESPONDED, INVESTIGATED, AND FOUND NO INDICATION OF GAS.     ADDITIONAL GAS FACILITIES WERE SURVEYED, AND GAS INDICATION WAS DETECTED NEAR 6544 BRYNHURST AVE, APPROXIMATELY 1,200 FEET SOUTH OF THE INCIDENT SITE. THE CREW IDENTIFIED AND REMEDIATED THE SOURCE OF THE LEAK. NO FURTHER DAMAGES OR INJURIES RESULTED FROM THIS INCIDENT.    INVESTIGATION OF THE CAUSE OF THE EXPLOSION IS ONGOING.     A REPORT WAS MADE TO THE CPUC DUE TO A POTENTIAL RELEASE OF GAS AND MEDIA COVERAGE, AND TO THE DOT DUE TO A POTENTIAL RELEASE OF GAS APPROXIMATELY 1,200 FEET AWAY AND ESTIMATED DAMAGE OF $50,000 OR MORE. THE 48-HOUR UPDATE WAS MADE TO THE DOT PER NRC #1189923.    FOR ANY FURTHER QUESTIONS, CONTACT IK SONG AT (818) 279-5388.    UPDATED ON 12/27/2017: UPDATED LATITUDE AND LONGITUDE ON PART A.   UPDATED ON 7/12/2018: UPDATED COST INFORMATION TO DATE ON PART D.  UPDATED ON 8/6/2018: UPDATED COST INFORMATION TO DATE ON PART D.  UPDATED ON 1/22/2019: INVESTIGATION IS ONGOING.  UPDATED ON 4/29/2019: NO UPDATES TO YTD COST INFORMATION AND INVESTIGATION IS ONGOING. FOR ANY FURTHER QUESTIONS, PLEASE CONTACT ALI MATIN AT (909) 919-0463."
9/29/2017,2017,20170088,30716,SUPPLEMENTAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77662,30.078014,-94.076806,,,,,,,,,,09-01-2017 20:25,1189083,,NATURAL GAS,,14000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-01-2017 17:24,,,,09-01-2017 17:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDERWATER CROSSING,,,YES,,,,,,,YES,UNCASED,NECHES RIVER,48,,PRIVATELY OWNED,,MAIN,,1975,,,,,,16,GRADE B,PHOENIX,STEEL,,SEAMLESS,SEAMLESS,0.5,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,16,16,,CLASS 3 LOCATION,0,1750000,300000,200000,USE OF CONTRACTORS & EQUIPMENT WHO SPECIALIZE IN UNDERWATER REPAIR AND REMOVAL.,,41000,,2291000,0,2,0,,,,,35.6,72,78,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,NO,NO,NO,NO,OTHER,KINDER MORGAN PIPELINE PERSONNEL,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA SYSTEM FOR THIS PIPELINE WAS DOWN DUE TO HURRICANE HARVEY FLOODING,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY BOATS, BARGES, DRILLING RIGS, OR OTHER MARITIME EQUIPMENT OR VESSELS SET ADRIFT OR WHICH HAVE OTHERWISE LOST THEIR MOORING",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY BOATS, BARGES, DRILLING RIGS, OR OTHER MARITIME EQUIPMENT OR VESSELS SET ADRIFT OR WHICH HAVE OTHERWISE LOST THEIR MOORING",,YES,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"DURING HURRICANE/TROPICAL STORM HARVEY, PORTIONS OF SOUTH TEXAS INCLUDING THE BEAUMONT/VIDOR AREA EXPERIENCED RECORD FLOODING.  DURING THIS TIME THAT INCLUDED HIGH FLOOD WATERS AND SEVERE TURBULENCE IN THE NECHES RIVER THE INCIDENT DESCRIBED IN THIS REPORT OCCURRED.     CENTERPOINT ENERGY IS AWARE OF TWO LARGE SHIPS AND SEVERAL TUGBOATS NEAR THE LOCATION WHERE CENTERPOINT ENERGY'S PIPELINE WAS DAMAGED."
9/28/2017,2017,20170087,16691,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",KS,66605,39.01507,-95.59237,,,,,,,,,,09-01-2017 16:11,1189057,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,09-01-2017 14:58,,,,09-01-2017 15:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1968,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.155,,,,,,,LEAK,,,OTHER,TAP TEE WAS REMOVED,,,,,,CLASS 3 LOCATION,0,0,150,0,,,10,,160,0,0,0,,,,,40,40,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"BASED ON ALL FACTS AVAILABLE TO KGS, INCLUDING INTERVIEWS, INSPECTIONS OF THE FACILITIES, AND PHOTOGRAPHS, THE COMPANY IS UNABLE TO DETERMINE THE SOURCE OF IGNITION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,randy.spector@onegas.com,913-599-8931,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,913-599-8931,randy.spector@onegas.com,"BASED ON AVAILABLE INFORMATION, A CONTRACTOR EMPLOYEE HAD REMOVED AN EXISTING SERVICE TEE, AND INSTALLED A BOILER PIN INTO THE TAP HOLE.  THEN IT APPEARS THAT A CONTRACT WELDER BEGAN TO BUFF OFF THE PIPELINE AROUND THE BOILER PIN TO PREPARE FOR WELDING THE PIN INTO THE PIPELINE.  IT IS ASSUMED THAT DURING THE BUFFING OPERATION, THE BOILER PIN RELEASED FROM THE PIPELINE, AND IT IS FURTHER ASSUMED THAT THIS RESULTED IN A RELEASE OF GAS AND THIS GAS THEN IGNITED CAUSING BURNS TO THE WELDERS FACE AND LEFT ELBOW.  HOWEVER, THE COMPANY HAS NOT BEEN ABLE TO CONFIRM THESE ASSUMPTIONS WITH ANY REASONABLE AMOUNT OF CERTAINTY."
9/18/2017,2017,20170086,16697,SUPPLEMENTAL FINAL,31286,"ONEOK GAS TRANSPORTATION, LLC",OK,74450,35.61239,-95.5809,,,,,,,,,,8/22/2017 22:54,1188110,,NATURAL GAS,,4441,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/22/2017 21:15,,,,8/22/2017 21:49,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.31,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 1 LOCATION,0,0,500,0,,,11039,,11539,0,0,1,,,,,555,555,850,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,NOTIFICATION FROM THIRD PARTY - LOCAL DISTRIBUTION COMPANY,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK RESULTED IN SMALL VOLUME RELEASED, NOT DETECTED BY SCADA.",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KAREN PEREZ,REGULATORY COMPLIANCE COORDINATOR,karen.perez@oneok.com,918-595-1703,,,,,WESLEY DUNBAR,VP NATURAL GAS PIPELINE OPS,918-588-7424,wesley.dunbar@oneok.com,"AT SOME TIME DURING THE EVENING OF 8-22-2017, LIGHTNING APPARENTLY STRUCK A FARM TAP RISER ON OGT LINE R-900. AT 21:15 ON 8-22-17, OGT PERSONNEL RECEIVED A CALL FROM A THIRD PARTY LOCAL DISTRIBUTION COMPANY THAT THERE WAS A METER IN AN AGRICULTURAL FIELD BLOWING GAS AND IT WAS ON FIRE. AT 21:49, OGT PERSONNEL ARRIVED ON LOCATION AND CONFIRMED THAT IT WAS AN OGT 1-INCH FARM TAP RISER. AT 23:54, OGT PERSONNEL CONTACTED NRC AFTER IT HAD BEEN DETERMINED THAT A SECTION OF LINE R-900 WOULD HAVE TO BE BLOWN DOWN TO COMPLETE A REPAIR.  AT 23:56, OGT PERSONNEL BEGAN TO ISOLATE THE LINE SECTION. AT 01:01 ON 8-23-2017, THE LINE WAS ISOLATED. AT 03:06, OGT PERSONNEL BEGAN BLOWING THE LINE DOWN. AT 07:00, OGT PERSONNEL EXTINGUISHED THE FIRE AND ISOLATED THE 1-INCH FARM TAP RISER.  2017-11-20 SUPPLEMENTAL/FINAL SUBMITTED TO CORRECT PART A, 7 LOCAL TIME; PART C, 5 LEAK TYPE; PART D, 2C ADDED EMERGENCY RESPONSE COSTS."
9/15/2017,2017,20170084,30032,SUPPLEMENTAL FINAL,18308,NV ENERGY,NV,89502,39.489406,-119.753343,,,,,,,,,,8/18/2017 20:24,1187759,,NATURAL GAS,,35,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,8/18/2017 18:46,,,,8/18/2017 19:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1976,,,,,,,,,STEEL,,OTHER,ERW,0.133,,,,,,,OTHER,,,,,,,,,RESIDENTIAL METER AND RISER HIT BY VEHICLE.,CLASS 3 LOCATION,57000,1957,2439,0,,,133,,61529,0,0,1,,,,,87,87,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SUSAN BURNETTE,SR GAS COMPLIANCE ANALYST,sburnette@nvenergy.com,775-834-7278,,,,,JAY WIGGINS,GAS COMPLIANCE MANAGER,775-834-7850,jwiggins@nvenergy.com,"ON AUGUST 18, 2017 AT 18:43, A VEHICLE LEFT THE ROAD AND HIT A RESIDENTIAL HOME AND GAS METER IMMEDIATELY CAUSING AN IGNITION AND STRUCTURE FIRE. RENO FIRE DEPARTMENT DISPATCH CONTACTED NV ENERGY (NVE) GAS DISPATCH AT 18:46 TO REPORT THAT A VEHICLE HIT A GAS LINE AND A STRUCTURE CAUGHT ON FIRE. NVE GAS DISPATCH CONTACTS NVE GAS SERVICEMAN AND DUTY SUPERVISOR TO RESPOND. NVE DUTY SUPERVISOR IS FIRST NVE RESPONDER ON SCENE. RENO FIRE DEPARTMENT SECURED THE GAS FLOW BY CLOSING THE RISER METER VALVE. RENO FIRE DEPARTMENT EXTINGUISHED THE STRUCTURE AND VEHICLE FIRE. THE HOME, VEHICLE, AND GAS METER WERE SEVERELY DAMAGED BY FIRE.    NEWS REPORTS AND FIRE DEPARTMENT REPORT INDICATE THAT TWO VEHICLES WERE RACING, HIT EACH OTHER, AND ONE OF THE VEHICLES LOST CONTROL.  THERE WERE TWO INDIVIDUALS IN THE HOME WHEN THE INCIDENT OCCURRED AND THEY EXITED SAFELY. THERE WERE TWO INDIVIDUALS IN THE VEHICLE THAT HIT THE HOUSE AND THEY EXITED THE VEHICLE AFTER THE IMPACT WITH THE HOME. THE FIRE DEPARTMENT REPORT STATES THAT TWO INDIVIDUALS WERE TRANSPORTED TO THE HOSPITAL AND AMBULANCE SERVICE INFORMATION REPORTED THEM IN STABLE CONDITION. THEIR CONDITION IS UNKNOWN AT THIS POINT DUE TO CONFIDENTIALITY. NO POLICE REPORT WAS AVAILABLE AT THE TIME OF THIS INVESTIGATION.    ON AUGUST 18, 2017 AT 20:05 THE NVE DUTY SUPERVISOR ON SCENE DETERMINED THAT PROPERTY DAMAGE AND REPAIR COSTS EXCEEDED $50,000 FOR THIS EVENT.  NVE NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) AT 20:24 AND WAS GIVEN NRC INCIDENT REPORT # 1187759. NVE PROVIDED AN UPDATE TO THE NRC ON AUGUST 20, 2017 AT 15:58 AND WAS GIVEN NRC INCIDENT REPORT #1187900.    __  SUPPLEMENTAL REPORT SUBMITTED TO DOCUMENT DATE SERVICE RESTORED.      THE HOME AT 2945 SANTA ANA IN RENO, NV HAS BEEN REPAIRED.  A NEW GAS SERVICE LINE WITH AN EXCESS FLOW VALVE WAS INSTALLED ON MARCH 7, 2018.  SERVICE WAS RESTORED TO THIS CUSTOMER ON MARCH 8, 2017."
09-08-2017,2017,20170077,16674,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48423,43.049037,-83.517821,,,,,,,,,,09-06-2017 14:30,1189560,,NATURAL GAS,,182,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-09-2017 05:24,,,,08-09-2017 05:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,200000,133,0,,,5374,,205507,0,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE WAS NOT SIGNIFICANT ENOUGH TO CAUSE A PRESSURE DROP AND INITIATE A SCADA ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE LIKELY CAUSE OF THE FAILURE AT THIS LOCATION IS THE WATER MAIN CONSTRUCTION DISTURBED THE AREA CAUSING THE ROAD TO SETTLE AND PLACED STRESS OF THE GAS COMPONENT RESULTING IN A GAS LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEER TECHNICAL ANALYST II,carmella.king@cmsenergy.com,734-513-6256,,,,,JASON PIONK,SR. ENG. TECH ANAL LEAD - GAS REGULATORY SERVICES,989-791-5749,jason.pionk@cmsenergy.com,"AT APPROXIMATELY 5:24 A.M ON AUGUST 9, 2017 CONSUMERS ENERGY GAS DISPATCH WAS NOTIFIED BY A PASSERBY OF A STRONG ODOR AT  THE INTERSECTION OF POTTER ROAD AND STATE ROAD (M-15), DAVISON, MICHIGAN  (GENESEE COUNTY).    CONSUMERS ENERGY PERSONNEL ARRIVE ONSITE AT APPROXIMATELY 5:56 A.M. TO INVESTIGATE AND MAKE SAFE. A WATER MAIN CONSTRUCTION PROJECT WAS UNDERWAY AND THE INITIAL ASSESSMENT WAS THE CONSTRUCTION MAY HAVE IMPACTED NEARBY UNDERGROUND GAS FACILITIES.     A DISTRIBUTION CREW WAS NOTIFIED AND ARRIVED ONSITE AT APPROXIMATELY 7:30 A.M. THE CREW WORKED THROUGHOUT THE DAY UNTIL THE LEAK SOURCE WAS IDENTIFIED AS A SEPARATION AT A  6""S-MP INSULATING FLANGE.      DUE TO UNSTABLE SOIL CONDITIONS AND EXCAVATION DEPTH AS WELL AS THE ON-GOING WATER MAIN CONSTRUCTION PROJECT, ACCESS AND REPAIR WAS DELAYED.  AN INCIDENT REPORT WAS MADE TO THE MICHIGAN PUBLIC SERVICE COMMISSION ON AUGUST 10, 2017 DUE TO ANTICIPATED GAS LOSS AND REPAIR COSTS EXPECTED TO EXCEED STATE REPORTING REQUIREMENTS.   THE LOCATION WAS CONTINUOUSLY MONITORED BY CONSUMERS ENERGY PERSONNEL UNTIL THE LEAKING SEGMENT WAS RETIRED SATURDAY, AUGUST 12, 2017 AT 3:25 P.M.    THE PIPELINE SEGMENT WAS ISOLATED (STOPPLE/CUT AND CAP) AT FOUR LOCATIONS BECAUSE OF LIMIT ACCESS TO LEAKING COMPONENT.  THE SYSTEM WILL BE TIED-IN ALLOWING FOR A TWO-WAY FEED ONCE WATER MAIN INSTALLATION IS COMPLETE.    THE FLANGE LOCATION WAS APPROXIMATELY 16'  FROM THE WATER CASING BORE AND MUCH OF THE AREA AND ROAD HAD SIGNIFICANT SETTLING.  THE LIKELY CAUSE  OF THE FAILURE AT THIS LOCATION IS THE WATER MAIN CONSTRUCTION DISTURBED THE AREA CAUSING THE ROAD TO SETTLE AND PLACED STRESS ON THE GAS COMPONENT RESULTING IN A LEAK."
09-01-2017,2017,20170075,16707,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44011-2107,41.42824,-82.0614,,,,,,,,,,08-02-2017 14:11,1186041,,NATURAL GAS,,150.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-02-2017 10:59,,,,08-02-2017 11:21,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,2,ASTM D2513,CELANESE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,1.5,2,,,,,,,,CLASS 3 LOCATION,64000,0,5261,14401,MAIN LINE CAMERA INSERTION AND VACUUM EXCAVATION FOR PROPERTY,,507,,84169,0,0,1,,,,,41,41,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,720601462,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,NO,NO,YES,307,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON AUGUST 2, 2017, A THIRD-PARTY CONTRACTOR, WHO WAS INSTALLING A WATER LINE ON BEHALF OF THE PROPERTY OWNER, DAMAGED A 2-INCH GAS SERVICE LINE THAT WAS NOT MARKED BY COLUMBIA'S SECOND-PARTY LOCATOR DUE TO A LACK OF RECORDS ACCURATELY IDENTIFYING THE 2-INCH IDLE CUSTOMER-OWNED SERVICE LINE.  THE SECOND-PARTY LOCATOR IDENTIFIED AND MARKED THE ACTIVE GAS SERVICE LINE AT THE PROPERTY.  COLUMBIA HAS COMPLETED A SAFETY INSPECTION AT THE PROPERTY THAT INCLUDED THE USE OF AN IN-PIPE CAMERA TO ENSURE SAFETY OF THE COLUMBIA FACILITIES.  AT THIS POINT IN THE INVESTIGATION, COLUMBIA HAS ENOUGH INFORMATION TO FINALIZE THIS INCIDENT REPORT, AND HAS DETERMINED THAT INSUFFICIENT RECORDS LED TO THE FACILITY DAMAGE AND SUBSEQUENT PROPERTY DAMAGE AS A RESULT OF THE FIRE THAT ENSUED.  PLEASE CONSIDER THIS FILE CLOSED AND FINAL."
12-05-2017,2017,20170111,33303,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55406,44.946042,-93.205926,,,,,,,,,,08-02-2017 12:06,1186035,,NATURAL GAS,,0,,YES,0,0,0,0,2,2,YES,0,1,0,0,1,2,YES,,,,,YES,45,08-02-2017 10:22,,,,08-02-2017 10:25,NO,PRIVATE PROPERTY,TRANSITION AREA,OTHER,BASEMENT/ METER ROOM,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,1959,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,LIVE GAS PIPING WAS DISASSEMBLED.,CLASS 3 LOCATION,48000000,14622,8807,0,,,0,,48023429,1,0,0,,,,,10,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"KNOWING THAT THE GAS WAS STILL ON TO THE BUILDING, MASTER MECHANICAL'S JOURNEYMAN/PIPEFITTER FAILED TO RECOGNIZE THAT CENTERPOINT ENERGY'S JURISDICTIONAL VALVE WAS IN THE OPEN POSITION BEFORE HE AND HIS MASTER MECHANICAL HELPER DISASSEMBLED PIPING. THE MASTER MECHANICAL PERSONNEL ALSO FAILED TO PURGE THE JURISDICTIONAL PIPING DOWNSTREAM OF THE VALVE.",,,,YES,"PER MASTER MECHANICAL'S BID FOR THE WORK AT MINNEHAHA ACADEMY, MASTER MECHANICAL WAS HIRED TO ONLY WORK ON NON-JURISDICTIONAL CUSTOMER PIPING. WORK ON JURISDICTIONAL EQUIPMENT, INCLUDING THE PIPING THAT MASTER MECHANICAL ULTIMATELY DISASSEMBLED, WAS NOT WITHIN THEIR SCOPE OF WORK, AND CENTERPOINT ENERGY DID NOT REQUEST THEY WORK ON JURISDICTIONAL EQUIPMENT. MASTER MECHANICAL'S UNAUTHORIZED WORK ON JURISDICTIONAL PIPING UPSTREAM OF THE GAS METER LED TO THE GAS RELEASE THAT CAUSED THE INCIDENT.",OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON ABRAHAMSON,OPERATIONS SPECIALIST II,aaron.abrahamson@centerpointenergy.com,6123215514,,,,,DEAN HEADLEE,MANAGER OF PIPELINE SAFETY AND COMPLIANCE,6123215366,dean.headlee@centerpointenergy.com,"SUPPLEMENTAL UPDATE 12/08/2017 - THE NTSB PRELIMINARY REPORT ADOPTED ON AUGUST 21, 2017 PUBLICLY DESCRIBES THE EVENT AS FOLLOWS: ON AUGUST 2, 2017, AT 10:22 A.M., A BUILDING AT THE MINNEHAHA ACADEMY (NORTH CAMPUS) IN MINNEAPOLIS, MINNESOTA, WAS DESTROYED BY A NATURAL GAS EXPLOSION. [REFERENCE TO FIGURE REMOVED]  AS A RESULT OF THE EXPLOSION, TWO INDIVIDUALS WERE KILLED AND NINE WERE INJURED. AT THE TIME OF THE EXPLOSION, TWO WORKERS WERE INSTALLING NEW PIPING TO SUPPORT THE RELOCATION OF GAS METERS FROM THE BASEMENT OF THE BUILDING TO THE OUTSIDE. TWO NEW METERS MOUNTED ON A WALL WERE READY FOR THE NEW PIPING TO BE CONNECTED. WHILE WORKERS WERE REMOVING THE EXISTING PIPING, A FULL-FLOW NATURAL GAS LINE AT PRESSURE WAS OPENED. THE WORKERS WERE UNABLE TO MITIGATE THE RELEASE OF THE GAS, SO THEY EVACUATED THE AREA. HTTPS://WWW.NTSB.GOV/INVESTIGATIONS/ACCIDENTREPORTS/PAGES/DCA17MP007-PRELIM-REPORT.ASPX     FINAL UPDATE AS OF 1/21/2020    ON DECEMBER 4, 2019, THE NTSB RELEASED THE PUBLIC DOCKET FOR ITS INVESTIGATION INTO THE INCIDENT.  AS DESCRIBED IN THE DOCUMENTS INCLUDED IN THE PUBLIC DOCKET, THE NTSB FOUND THAT THE RELEASE OF NATURAL GAS AT MINNEHAHA ACADEMY OCCURRED WHEN MASTER MECHANICAL DISASSEMBLED EXISTING PIPING IN THE ACADEMY'S BOILER ROOM.  THE MASTER MECHANICAL PERSONNEL BELIEVED A 3-INCH WALWORTH PLUG VALVE UPSTREAM OF THE DISASSEMBLED EXISTING PIPING WAS IN THE CLOSED POSITION ON THE DAY OF THE EXPLOSION, WHEN IN FACT IT WAS OPEN.  THE NTSB ALSO PERFORMED A POST-INCIDENT ANALYSIS OF EVIDENCE TAKEN FROM THE SCENE OF THE EXPLOSION AND FOUND THAT INDICATORS ON THE 3-INCH WALWORTH PLUG VALVE CONFIRMED THAT THE VALVE'S ORIENTATION WAS IN THE OPEN POSITION.  THE NTSB ALSO NOTED THAT ""CONFIRMATION OF WHETHER THE VALVE IS OPEN OR CLOSED IS THE RESPONSIBILITY OF THE CREW WORKING ON THE PIPING.  THIS CONFIRMATION WOULD ENTAIL REMOVAL OF THE HANDLE AND NOTING THE POSITION OF THE PLUG ASSEMBLY.""  THE MASTER MECHANICAL PERSONNEL DID NOT PERFORM EITHER OF THESE FUNCTIONS TO CONFIRM THE ORIENTATION OF THE VALVE ON THE DAY OF THE EXPLOSION. AS NOTED IN PARD D 2A OF THIS REPORT, THE EXPLOSION CAUSED AN ESTIMATED $48 MILLION IN ""PROPERTY DAMAGE"" (AS DEFINED IN PHMSA F7100.1) TO THE SCHOOL. THIS FIGURE IS BASED ON ESTIMATES FROM THE SCHOOL AND THE SCHOOL'S PROPERTY INSURER.    IN ITS DECEMBER 6, 2019 ACCIDENT BRIEF, THE NTSB STATED THAT ""THE PROBABLE CAUSE OF THE NATURAL GAS EXPLOSION AT THE MINNEHAHA ACADEMY WAS THE DISASSEMBLING OF PIPING UPSTREAM OF A GAS SERVICE METER IN THE BUILDING BY A PIPEFITTING CREW [MASTER MECHANICAL], RESULTING IN THE RELEASE OF NATURAL GAS, WHICH SUBSEQUENTLY IGNITED.  CONTRIBUTING TO THE ACCIDENT WAS THE LACK OF DETAILED DOCUMENTATION THAT CLEARLY ESTABLISHED THE SCOPE OF WORK TO BE PERFORMED."""
8/29/2017,2017,20170074,16634,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30701,34.501136,-84.869833,,,,,,,,,,08-01-2017 15:28,1185932,,NATURAL GAS,,374.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,08-01-2017 14:06,,,,08-01-2017 14:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1991,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,4.5,1,,,,,,,,CLASS 3 LOCATION,100000,2468,15466,0,,,1056,,118990,0,0,11,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,7117280036,,CONTRACT LOCATOR,YES,NO,YES,10,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 4-INCH PLASTIC MAIN WITH ONE-WAY FEED WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING A POWER POLE. THE ESCAPING GAS IGNITED CAUSING EXTENSIVE DAMAGES TO THE CONTRACTOR'S VEHICLE. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS LOCATED, HOWEVER, THE PIPE ITSELF WAS MIS-LOCATED BY 24 INCHES, 6 INCHES OUTSIDE THE STATE DEFINED TOLERANCE ZONE.     ADDITIONAL NRC REPORT NUMBER 1186139 WAS CREATED FOR THE SAME EVENT AFTER A 48 HOUR SUPPLEMENTAL CALL WAS PLACED WITH THE NRC."
8/27/2017,2017,20170073,16727,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48917,42.734004,-84.660759,,,,,,,,,,7/28/2017 18:38,1185583,,NATURAL GAS,,26,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,2,7/28/2017 15:59,,,,7/28/2017 16:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2001,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,"5/8""",,,2708,OTHER,,,,,,,,,RELEASE CAUSED BY FIRE,CLASS 3 LOCATION,70000,1900,165,0,,,75,,72140,4,0,4,,,,,24.5,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,GENERAL ENGINEER II,karli.mcneill@cmsenergy.com,9892954218,,,,,JASON PIONK,SENIOR ENGINEERING TECHNICAL ANALYST LEAD,9897915749,jason.pionk@cmsenergy.com,"ON FRIDAY, JULY 28 2017 AT APPROXIMATELY 1600 HOURS, A HOUSE FIRE OCCURRED AT 7509 GLEN TERRA DRIVE, LANSING MICHIGAN. THE FIRE SPREAD TO THE GAS METER, CAUSING EQUIPMENT FAILURE AND NATURAL GAS TO IGNITE. TWO RESIDENTS WERE TAKEN TO THE HOSPITAL.     CONSUMERS ENERGY PERSONNEL PERFORMED A SQUEEZE-OFF PROCEDURE STOPPING THE FLOW OF GAS AT APPROXIMATELY 1815. NATURAL GAS SERVICE WAS INTERRUPTED TO 4 CUSTOMERS, AND WAS RESTORED TO THE TWO UNAFFECTED SERVICES AT 0200 ON 7/29/2017. DUE TO DAMAGE ON THE METERS AND SERVICE RISER, SERVICE WAS NOT RESTORED TO THE 2 REMAINING CUSTOMERS.     INITIAL DAMAGE TO THE HOME WAS CONTAINED TO ONE CORNER, HOWEVER THE FIRE REKINDLED THE NEXT MORNING AND ADDITIONAL SMOKE/FIRE DAMAGE WAS DONE TO THE REMAINDER OF THE HOME. DAMAGE TO THE HOME IS ESTIMATED TO $70,000, HOWEVER A TOTAL PRICE HAS NOT BEEN DETERMINED AT THIS TIME.    A JOINT SCENE INVESTIGATION ON AUGUST 18, 2017 WITH REPRESENTATIVES FROM FIRE FINDINGS, LLC, DELTA TOWNSHIP FIRE DEPARTMENT, HERNDON CONSULTANTS, CONSUMERS ENERGY, AND THE MPSC. THE FIRE DEPARTMENT LEFT THE CAUSE OF IGNITION AS UNDETERMINED, HOWEVER THE CONSUMERS ENERGY INVESTIGATOR CONCLUDED HOT ASHES FROM A CIGARETTE WERE DISCARDED IN COMBUSTIBLE MATERIALS (LEAVES, MULCH AND GARDEN MATERIALS) AT THE NORTH WEST CORNER OF THE PROPERTY NEAR THE PORCH AREA CAUSING AN IGNITION.á THE FIRE SPREAD THE SIDE OF THE HOME TO THE LOCATION OF CONSUMERS ENERGY GAS EQUIPMENT RESULTING IN EQUIPMENT FAILURE."
8/25/2017,2017,20170072,16630,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95220,38.190379,-121.321087,,,,,,,,,,7/27/2017 15:56,1185473,,NATURAL GAS,,4900,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,7/27/2017 14:17,,,,7/27/2017 14:41,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1946,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,ELECTRIC RESISTANCE WELDED,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 2 LOCATION,0,248476,0,0,,,14700,,263176,0,0,738,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","EVENT WAS CAUSED BY A 3RD PARTY DIG IN. THIRD PARTY CONTRACTOR WAS RIPPING/PLOWING THE FIELD AND SEVERED THE 6"" STEEL GAS MAIN.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,FARM EQUIPMENT,AGRICULTURE,YES,719900024,811,UTILITY OWNER,YES,YES,YES,22,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,SENIOR PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 27, 2017 AT 1401 HOURS, PG&E RECEIVED AN ERX ALARM IN ACAMPO. AT 1417 HOURS, PG&E WAS NOTIFIED OF A THIRD PARTY DIG-IN AT 216 W TADDEI RD, ACAMPO. THIRD PARTY CONTRACTOR WAS RIPPING/PLOWING THE FIELD AND SEVERED A 6' STEEL GAS MAIN, RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. THERE WAS A VALID USA TICKET (#W719900024) AND PG&E FACILITIES WERE PROPERLY LOCATED & MARKED. THE DIG-IN WAS A RESULT OF FAILING TO RAISE THE RIPPER SHANK PRIOR TO DRIVING OVER THE GAS PIPELINE. IN ADDITION, THE EXCAVATOR DID NOT DETERMINE THE EXACT LOCATION OF THE LINE USING HAND TOOLS WITHIN THE TOLERANCE ZONE. PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 1441 HOURS. THE FLOW OF GAS WAS STOPPED AT 1527 HOURS BY SHUTTING IN THE REG STATION AND CLOSING VALVES. APPROXIMATELY 738 CUSTOMER GAS SERVICES WERE IMPACTED. REPAIRS TO THE MAIN WERE COMPLETED BY 2030 HOURS. GSRS WERE DEPLOYED AND SERVICE RESTORATION OPERATIONS BEGAN ON 7/28/17 AT 1300 HOURS. ALL SERVICES HAVE BEEN RESTORED. FIRE DEPARTMENT, HIGHWAY PATROL AND THE LOCAL SHERIFF WERE REPORTED ON-SITE. MEDIA WAS REPORTED ON SITE ON 7/28/17. THERE WERE NO INJURIES, FATALITIES, OR IGNITION ASSOCIATED WITH THIS INCIDENT. APPROXIMATELY 4.9 MMCF OF NATURAL GAS WAS UNINTENTIONALLY RELEASED. THIS INCIDENT WAS REPORTED TO DOT (1185473) DUE TO THE LARGE CUSTOMER OUTAGE RESULTING IN DAMAGES GREATER THAN $50K AND UNINTENTIONAL RELEASE OF GAS GREATER THAN 3 MMCF. THE VOLUME UPDATE WAS PROVIDED TO THE DOT (1185576) ON 7/28/17."
08-04-2017,2017,20170067,16619,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",KS,66207,38.96345,-94.63854,,,,,,,,,,7/27/2017 15:45,1185458,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/23/2017 1:09,,,,7/23/2017 1:38,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,450000,500,100,0,,,50,,450650,0,0,1,,,,,0.5,0.5,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,randy.spector@onegas.com,913-599-8931,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,913-599-8931,randy.spector@onegas.com,"ON THE EVENING OF JULY 22ND, A STRONG THUNDERSTORM OCCURRED RESULTING IN HIGH WINDS AND NUMEROUS LIGHTING STRIKES.  IT APPEARS THAT LIGHTNING STRUCK THE GAS METER LOCATED ON THE WEST SIDE OF THE HOME LOCATED AT 4505 W. 91ST STREET.  THEN, EITHER THE GAS ESCAPING FROM THE METER WAS IGNITED CAUSING THE HOUSE TO CATCH FIRE, OR THE HOUSE CAUGHT FIRE AND IGNITED THE GAS ESCAPING FROM THE METER. KGS HAS PARTICIPATED IN AN INVESTIGATION WITH THE PRAIRIE VILLAGE FIRE DEPARTMENT, THE KANSAS CORPORATION COMMISSION AND THE HOMEOWNER'S INSURANCE CARRIER.  NO EVIDENCE OR INFORMATION HAS BEEN LOCATED WHICH CAN PROVIDE A DEFINITIVE DETERMINATION OF THE CAUSE OF THE FIRE OR THE RELEASE OF NATURAL GAS."
8/18/2017,2017,20170070,16623,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,96002,40.491176,-122.295546,,,,,,,,,,7/21/2017 12:55,1184823,,NATURAL GAS,,2618,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/21/2017 9:11,,,,7/21/2017 9:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1973,,,,,,3,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,0,96800,0,0,N/A,,8000,,104800,10,0,372,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM WAS NOT INVOLVED IN THE INCIDENT,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,718400466,N/A,UTILITY OWNER,YES,YES,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 21, 2017 AT 0911 HOURS, PG&ES GAS CONSTRUCTION CREW WAS EXCAVATING TO INSTALL A NEW GAS MAIN AND STRUCK THE EXISTING 3-INCH PLASTIC GAS DISTRIBUTION MAIN RESULTING IN AN UNINTENTIONAL RELEASE OF GAS NEAR THE INTERSECTION OF FIG TREE AND AIRPORT ROAD IN REDDING. THERE WAS A VALID USA TICKET (#X718400466) AND GAS FACILITIES WERE PROPERLY LOCATED & MARKED.  THE DIG-IN WAS A RESULT OF NOT EXPOSING THE GAS LINE COMPLETELY USING HANDTOOLS PRIOR TO USING POWER DRIVEN EQUIPMENT.   GAS FLOW WAS STOPPED AT 1145 HOURS BY DIGGING AND SQUEEZING THE MAIN RESULTING IN 382 CUSTOMERS WITHOUT GAS SERVICE AND ACTIVATION OF THE OEC AT 1201 HOURS. AT THAT TIME, THIS EVENT WAS DEEMED SIGNIFICANT IN THE JUDGMENT OF THE OPERATOR. FOUR PG&E EMPLOYEES WERE ADMINISTERED FOR POST-ACCIDENT TESTING (PAT). REPAIRS TO THE MAIN WERE COMPLETED AT 1730 HOURS.  ALL SERVICES THAT WERE IMPACTED AS A RESULT OF THIS INCIDENT WERE RESTORED.  THERE WERE NO INJURIES, NO FATALITIES AND NO IGNITION ASSOCIATED WITH THIS INCIDENT. THERE WAS NO FIRE, POLICE OR MEDIA REPORTED.  THIS INCIDENT WAS REPORTED TO THE DOT AT 1300 HOURS (1184823) AND CPUC DUE SIGNIFICANT IN THE JUDGMENT OF THE OPERATOR AND ESTIMATED DAMAGES GREATER THAN $50K.  AN UPDATE WAS PROVIDED TO THE DOT ON 7/24/17 (1185098)."
11/13/2017,2017,20170104,16699,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92553,33.90539,-117.22782,,,,,,,,,,10/13/2017 10:22,1193174,,NATURAL GAS,,25.43,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,7/13/2017 19:15,,,,7/13/2017 19:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1973,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,221958,13,1768,0,,,153,,223892,0,0,2,,,,,44,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,IK SONG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,isong@semprautilities.com,818-279-5388,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,909-335-7915,tbauer@semprautilities.com,"AN RV STRUCK THE MSA AND THE SERVICE RISER OF 14822 DELFBUSH STREET, MORENO VALLEY, CAUSING A RELEASE OF GAS AND IGNITING THE RV AS WELL AS THE TWO HOUSES AT 14832 AND 14822 DELFBUSH STREET. SOCALGAS CREW RESPONDED AND CONTROLLED THE GAS BY 21:31 OF THE INCIDENT DATE. NO FURTHER DAMAGES OR INJURIES RESULTED FROM THIS EVENT.     ALL REPAIRS TO THE DAMAGED SERVICE WERE COMPLETED BY CUTTING THE DAMAGED SERVICE RISER, CLAMPING, AND PLUGGING THE STOPCOCK. THE SERVICES TO THE DAMAGED HOMES WILL BE RESTORED UPON COMPLETION OF REPAIRS AND AT THE REQUEST OF THE CUSTOMERS.    THIS INCIDENT WAS REPORTED TO THE DOT AND TO THE CPUC WHEN PIPELINE SAFETY AND COMPLIANCE BECAME AWARE THAT THE DAMAGE COST EXCEEDED $50,000. THE 48-HOUR UPDATE WAS SUBMITTED UNDER NRC 1193302.    FOR ANY FURTHER QUESTIONS, PLEASE CONTACT IK SONG AT (818) 279-5388."
08-07-2017,2017,20170068,16647,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,RI,2885,41.7305439,-71.2852426,,,,,,,,,,07-11-2017 15:11,1183760,,NATURAL GAS,,1369,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,50,07-10-2017 13:29,,,,07-10-2017 13:29,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,9.4,,,,,,,,CLASS 3 LOCATION,0,67019,0,0,,,1512,,68531,7,0,303,,,,,56.5,56,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER ACTIONS WERE NOT A CONTRIBUTING FACTOR TO THIRD PARTY DAMAGE TO THE DISTRIBUTIONS SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,LIQUID PIPELINE,YES,20172300446,DIG SAFE,UTILITY OWNER,NO,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL GALLINARO,PRINCIPAL ENGINEER,michael.gallinaro@nationalgrid.com,718 963 5577,347 4298087,,,,MICHAEL GALLINARO,PRONCIPAL ENGINEER,718 963 5577,michael.gallinaro@nationalgrid.com,"ON 7/10/2017 AT 13:29, NATIONAL GRID DISPATCH RECEIVED CALL FOR A HIT MAIN.  CB UTILITIES WAS TRENCHING FOR INSTALL OF THEIR WATER MAIN AND HIT WITH A BACKHOE A NATIONAL GRID MARKED 3 INCH GAS MAIN THAT WAS DEAD ENDED AND CAPPED OFF.   THE CONTRACTOR HIT THE DRESSER END CAP WITH THE BACKHOE AND PULLED CAP OFF RESULTING IN BLOWING GAS FROM NATIONAL GRID'S 3 INCH, 60# GAS MAIN. DURING PIPE REPAIR PROCESS 310 CUSTOMERS WERE SHUT OFF. AFTER MAIN REPAIR WE RESTORED ALL 310 CUSTOMERS AFFECTED.    THE GAS MAIN WAS APPROPRIATELY MARKED PRIOR TO EXCAVATION, BUT THE CONTRACTOR FAILED TO MAINTAIN MARKS AS THEIR SPOIL PILE WAS COVERING THE MARKS FOR THE STUB THAT WAS HIT. NATIONAL GRID HAD THE C+M CREW CLEAR OUT THE SPOIL PILE FROM THE AREA OF THE DAMAGE AND MARKS WERE FOUND FOR THE STUB AND WERE ACCURATE IN REGARDS TO THE STUB LOCATION.  THERE WERE NO NATIONAL GRID PERSONNEL ON SITE AT THE TIME OF THE INCIDENT"
