REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/25/2017,2017,20170062,30650,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7410,40.946678,-74.146751,,,,,,,,,,07-07-2017 19:15,1183417,,NATURAL GAS,,54,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,30,07-07-2017 11:12,,,,07-07-2017 11:35,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1970,,,,,,1.66,ASTM A53,UNKNOWN,STEEL,,OTHER,ERW,0.14,,,,,,,RUPTURE,,,,,LONGITUDINAL,,1.5,1.5,,CLASS 3 LOCATION,350000,1000,10000,1000,POLICE DEPARTMENT TRAFFIC CONTROL,,400,,362400,1,0,0,,,,,13.54,13.54,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DONOHUE,PRINCIPAL REGULATORY SPECIALIST,michael.donohue@pseg.com,908-608-4053,,,,,CHRIS LAROSSA,DISTRICT MANAGER- REGULATORY POLICY AND PROCEDURE,973-896-7617,christopher.laross@pseg.com,"ON FRIDAY, JULY 7, 2017, AT 11:12 AM, PSE&G RECEIVED A CALL FROM THE FAIR LAWN POLICE DISPATCH NOTIFYING OF A DOWNED POWER LINE IN FRONT OF THE VALLEY NATIONAL BANK AT 139 LINCOLN AVENUE, FAIR LAWN AND THE AREA OF THE DOWNED POWER LINE HAD IGNITED.  AT 11:35 AM, PSE&G ARRIVED ON THE SCENE AND DISCOVERED THE DOWNED POWER LINE HAD MADE CONTACT WITH THE CURB VALVE BOX LOCATED AT GRADE, FOR THE NATURAL GAS SERVICE FEEDING 139 LINCOLN AVENUE, CAUSING A RUPTURE OF THE UNDERGROUND GAS SERVICE AT THE AREA OF THE CURB VALVE.  THE IGNITION IN FRONT OF 139 LINCOLN AVENUE WAS NATURAL GAS FUELED AND IT WAS ALSO DISCOVERED THAT THE DOWNED POWER LINE CAUSED THE INSIDE METER SET TO RUPTURE FUELING A FIRE INSIDE THE BANK.  THE VALLEY NATIONAL BANK, LINCOLN AVENUE CAT HOSPITAL, AND SEVERAL HOMES WERE EVACUATED AT THE DISCOVERY OF THE IGNITION WITH THE HELP OF THE POLICE AND FIRE DEPARTMENTS, APPROXIMATELY 30 PEOPLE.  THE CATS THAT WERE CURRENTLY BOARDED IN THE LINCOLN AVENUE CAT HOSPITAL WERE RELOCATED TO ANOTHER VETERINARY FACILITY, UNHARMED.      THE FLAMES AT THE CURB VALVE BOX LOCATION WERE ONLY A FEW FEET FROM THE SERVICE CONNECTION TO THE MAIN, WHICH REQUIRED PSE&G TO THROTTLE THE 20 INCH CAST IRON, 15PSI GAS MAIN FOR THE SAFE DISCONNECTION OF THE DAMAGED SERVICE.  AT 5:38 PM, PSE&G AND THE FIRE DEPARTMENT WERE ABLE TO EXTINGUISH THE FLAMES IN FRONT OF 139 LINCOLN AVENUE AND CREWS WERE ABLE TO PHYSICALLY DISCONNECT THE SERVICE AT 6:25 PM.  EVACUEES WERE ALLOWED TO RETURN TO THEIR DWELLINGS DURING THE RESPONSE WHEN THE AREA WAS DECLARED SAFE AND THE IGNITION WAS CONFIRMED TO BE UNDER CONTROL, EXCEPT FOR THE VALLEY NATIONAL BANK, WHICH WAS DAMAGED FROM THE INSIDE FIRE AND THE FIRE DEPARTMENT'S WATER RESPONSE.  BY 6:43 PM, THE GAS MAIN FEEDING THE AREA WAS BACK AT FULL PRESSURE, AND THE ONLY SERVICE LEFT WITHOUT GAS WAS THE VALLEY NATIONAL BANK AT 139 LINCOLN AVENUE.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT.      AT APPROXIMATELY 7:00 PM, IT WAS DETERMINED THE EXTENT OF THE DAMAGE DUE TO THE NATURAL GAS FUELED IGNITION HAD MET PHMSA REPORTING CRITERIA AND THE INCIDENT REPORT- NRC #:  1183417 WAS MADE FRIDAY, JULY 7, 2017 @ 7:29 PM.    FOLLOW UP INCIDENT REPORT- NRC #:  1183576 MADE SUNDAY, JULY 9, 2017 @ 6:03 PM."
7/21/2017,2017,20170060,16599,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85301-7211,33.50884,-112.20291,,,,,,,,,,07-07-2017 10:34,1183372,,NATURAL GAS,,4,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-07-2017 03:40,,,,07-07-2017 03:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2011,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.237,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATOR STATION STRUCK BY VEHICLE.,CLASS 3 LOCATION,0,51366,500,0,,,11,,51877,0,0,0,,,,,270,275,720,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,MICHAEL CHASE,GENERAL MANAGER OPERATIONS,602-484-5477,lynn.malloy@swgas.com,"P/L 2017-0342    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A VEHICLE STRIKING A DISTRICT REGULATOR STATION AT THE SOUTHEAST CORNER OF 67TH AVENUE AND CAMELBACK ROAD IN GLENDALE. SWG WAS NOTIFIED OF THE INCIDENT ON JULY 7, 2017 AT 03:16 BY THE PHOENIX FIRE DEPARTMENT. THE ENTIRE INTERSECTION OF 67TH AVENUE AND CAMELBACK ROAD WAS CLOSED BY THE FIRE DEPARTMENT. UPON ARRIVAL AT 03:40 SWG CONFIRMED THAT FIRE DEPARTMENT HAD SECURED THE FLOW OF GAS UTILIZING A CLIMAX PLUG. THERE WERE TWO PEOPLE TRANSPORTED TO THE HOSPITAL AS A RESULT OF THE VEHICLE ACCIDENT AND NOT DUE TO THE INCIDENT.     SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON JULY 7, 2017 AT 10:34 AFTER DETERMINING THE SIGNIFICANCE OF THE EVENT WITH ESTIMATE REPAIR COSTS EXCEEDING $25,000 AND WAS GIVEN THE NRC REPORT #1183372. SWG PROVIDED AN UPDATE TO THE NRC ON JULY 8, 2017 AT 13:30 AND WAS GIVEN THE NRC REPORT #1183484."
08-03-2017,2017,20170066,16621,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92220,33.93333,-116.89109,,,,,,,,,,07-04-2017 03:04,1183061,,NATURAL GAS,,40,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,07-03-2017 23:06,,,,07-03-2017 23:38,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"DEBRIS FROM THE COLLAPSING STRUCTURE DUE TO THE HOUSE EXPLOSION REPORTEDLY FELL ONTO THE MSA, SHEARING OFF THE STOPCOCK FROM THE SERVICE RISER, CAUSING A GAS LEAK.  SOURCE OF EXPLOSION STILL UNDER INVESTIGATION.",CLASS 3 LOCATION,200000,1583,200,0,,,240,,202023,0,0,1,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,ahughes@semprautilities.com,949-697-2539,,,,,ALEXANDER HUGHES,PIPELINE SAFETY AND COMPLIANCE ADVISOR,949-697-2539,ahughes@semprautilities.com,"ON JULY 3RD, 2017, FIRE DEPARTMENT REPORTED AN EXPLOSION AND STRUCTURE FIRE AT A VACANT HOUSE LOCATED AT 878 VIA PANORAMA, BANNING.  DEBRIS FROM THE COLLAPSING STRUCTURE REPORTEDLY FELL ONTO THE MSA, BREAKING THE SERVICE RISER AT THE THREADS BELOW THE STOPCOCK, RESULTING IN AN ESCAPE OF GAS AND AN IGNITION AT THE RISER.    SOCALGAS CREW RESPONDED AND CONTROLLED THE GAS BY 2:48 AM OF 7/4/2017 BY PINCHING THE SERVICE.  THE STOPCOCK WAS FOUND IN THE OFF POSITION AND CLAM-SHELLED.  UNDERGROUND SAMPLES WERE NEGATIVE.  THE SERVICE TO THIS VACANT UNIT WAS ABANDONED, AND THE SERVICE TO THE NEXT DOOR NEIGHBOR AFFECTED BY THIS INCIDENT WAS RESTORED ON THE SAME DAY.  THERE WERE NO INJURIES THAT RESULTED FROM THIS INCIDENT.  INVESTIGATION REGARDING THE CAUSE OF THE STRUCTURE FIRE AND THE EXPLOSION IS ONGOING.  THIS WAS REPORTED TO DOT AND CPUC DUE TO DAMAGES EXCEEDING $50,000 AND A RELEASE OF GAS.    8/17/17 - AFTER FURTHER REVIEW AND RECEIVING A COPY OF THE CAL FIRE INVESTIGATION REPORT #0082038, THE ORIGIN, HEAT SOURCE, MATERIAL AND CAUSE OF THE FIRE HAVE BEEN FINALIZED AS UNDETERMINED.     FOR ANY FURTHER QUESTIONS, CONTACT ALEXANDER HUGHES (949)697 2539."
08-02-2017,2017,20170065,16666,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94520,38.025655,-122.028485,,,,,,,,,,07-03-2017 11:32,1183022,,NATURAL GAS,,340,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-03-2017 08:42,,,,07-03-2017 09:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,16281,60922,86385,SERVICE RESTORATION,,1000,,164588,316,0,246,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,OTHER,,,,,,,,,,UTILITY,AUGER,POLE,YES,716700615,N/A,UTILITY OWNER,YES,YES,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 3, 2017, AT 0842 HOURS, PG&E WAS NOTIFIED OF A DIG-IN NEAR 201 ESSEX ST, CONCORD.  PG&E ELECTRIC CREW STRUCK A 2 IN. STEEL DISTRIBUTION MAIN WITH AN AUGER RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 0907 HOURS.   THERE IS A VALID USA TICKET (X716700615) AND FACILITIES WERE PROPERLY LOCATED & MARKED.  THE CAUSE OF THE DIG-IN WAS FAILURE TO EXPOSE THE MARKED LINE PRIOR TO USING POWER EQUIPMENT.  THE FLOW OF GAS WAS STOPPED AT 1032 HOURS.  562 CUSTOMERS GAS SERVICES WERE IMPACTED.  THE REPAIR CREW REPLACED 3 SECTIONS OF THE 2 IN MAIN (DAMAGE POINT AND SQUEEZE POINTS) BY 2100 HOURS.  GSRS WERE DISPATCHED AND BEGAN RELIGHTING THE CUSTOMERS AT 2130 HOURS.  ALL IMPACTED CUSTOMERS GAS SERVICE THAT WAS ACCESSIBLE AND REQUESTED WERE RESTORED.  THERE WERE NO POLICE, FIRE DEPARTMENT, OR MEDIA REPORTED ONSITE.  THERE WERE NO INJURIES, FATALITIES, OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THIS INCIDENT IS BEING REPORTED TO THE DOT (#1183022) AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND ESTIMATED COSTS GREATER THAN $50K (ASSOCIATED WITH CUSTOMER RELIGHTS).  THE TOTAL CUSTOMER OUTAGE TOTAL WAS PROVIDED TO THE DOT (SAME REPORT NUMBER) ON 7/5/17."
08-01-2017,2017,20170064,33969,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",PA,17551,39.99802,-76.37392,,,,,,,,,,07-02-2017 13:52,1182921,,NATURAL GAS,,120,,YES,1,0,0,0,0,1,YES,2,0,0,1,0,3,YES,,,,,YES,1,07-02-2017 10:26,,,,07-02-2017 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1998,,,,,,0.5,ASTM 2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,1617000,27000,588000,0,,,230,,2232230,0,0,22,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE FAILURE OCCURRED ON A MEDIUM PRESSURE DISTRIBUTION SYSTEM. PRESSURES AND FLOW RATES WERE WITHIN NORMAL RANGES BEFORE, DURING, AND AFTER THE INCIDENT. ACTIONS BY THE CONTROL ROOM DID NOT IMPACT THE INCIDENT.",,,,,,,,,,,,,YES,8,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,SERVICE OR MAIN TEE,,PERFECTION CORPORATION,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,"2 OUT OF 4 NYLON BOLTS ON A 2"" PERFECTION MECHANICAL TAPPING TEE FRACTURED ALLOWING THE TEE TO SEPARATE FROM THE MAIN, ALLOWING GAS TO ESCAPE.",,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN TOUMEH,SENIOR ENGINEER,jtoumeh@ugi.com,717 675 4606,,,,,HANS BELL,CHIEF OPERATING OFFICER,610 796-3450,hbell@ugi.com,"THIS IS A SUPPLEMENTAL AND FINAL REPORT BEING FILED TO PROVIDE UPDATED INCIDENT INFORMATION:    AFTER RESPONDING TO A GAS ODOR COMPLAINT AT 202 SPRINGDALE LANE, MILLERSVILLE, PA, UGI WORKERS DETECTED A NATURAL GAS LEAK NEAR 206 SPRINGDALE LANE. NATURAL GAS WAS TRACED TO AN AREA ABOVE A MECHANICAL TAPPING TEE THAT WAS BURIED UNDER APPROXIMATELY 3 FEET OF SOIL, NEAR 206 SPRINGDALE LANE.     DURING THE COMPANY RESPONSE, AT APPROXIMATELY 12:32 PM, THERE WAS AN EXPLOSION AT 206 SPRINGDALE LANE. AS A RESULT OF THE EXPLOSION, 1 EMPLOYEE FATALITY OCCURRED, AND 3 NON-FATAL INJURIES WERE SUSTAINED.    THE EXPLOSION AND SUBSEQUENT FIRE RENDERED THE DWELLING AT 206 SPRINGDALE LANE A TOTAL LOSS AND NEARBY RESIDENCES SUSTAINED VARYING DEGREES OF DAMAGE.     THE PROBABLE CAUSE OF THIS ACCIDENT WAS A LEAK IN THE CONNECTION OF A PERFECTION PERMALOCK MECHANICAL TAPPING TEE ASSEMBLY THAT CONNECTED THE GAS MAIN TO THE SERVICE LINE FOR 206 SPRINGDALE LANE, MILLERSVILLE, PA. FOR FURTHER DETAILS, PLEASE REFER TO NTSB PIPELINE ACCIDENT BRIEF PAB-19-01."
7/21/2017,2017,20170059,16773,SUPPLEMENTAL FINAL,31470,VECTREN ENERGY DELIVERY OF OHIO,OH,43311,40.347,-83.767,,,,,,,,,,6/22/2017 13:59,1181945,,NATURAL GAS,,345,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,80,6/22/2017 12:50,,,,6/22/2017 12:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1985,,,,,,4,ASTM D2513,PLEXCO PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,2,4,,,,,,,,CLASS 3 LOCATION,200000,45000,25000,0,,,1085,,271085,1,1,4,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,714600077,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,YES,YES,YES,21,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,NANCY CONDER,DIRECTOR COMPLIANCE AND QUALITY ASSURANCE,812-491-4545,nconder@vectren.com,"ON THURSDAY, JUNE 22, 2017, VECTREN ENERGY DELIVERY OF OHIO WAS NOTIFIED BY THE BELLEFONTAINE FIRE DEPARTMENT OF A HIT NATURAL GAS MAIN AT THE INTERSECTION OF COUNTY ROAD 11 AND COUNTY ROAD 18 IN LOGAN COUNTY, OHIO. NATURAL GAS WAS VENTING FROM A DIRECTIONAL BORING EXCAVATION SITE. VECTREN PERSONNEL WERE DISPATCHED TO THE SCENE AND UPON ARRIVAL WITNESSED A STRUCTURE EXPLOSION AND ENSUING FIRE AT 311 COUNTY ROAD 11.  VECTREN PERSONNEL EVACUATED HOMES AND BUSINESSES IN THE IMMEDIATE VICINITY AND ISOLATED THE ESCAPING NATURAL GAS AT THE EXCAVATION SITE WITH A SHUTOFF VALVE."
7/14/2017,2017,20170057,16595,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80461,39.221466,-106.349158,,,,,,,,,,6/21/2017 12:58,1181851,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/21/2017 5:08,,,,6/21/2017 5:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1972,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,180000,50000,0,,,27,,230027,0,0,177,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL MAY,GAS ENGINEERING SUPERVISOR,daniel.l.may@xcelenergy.com,303-571-3191,303-571-0000,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"DRIVER LOST CONTROL OF VEHICLE AND DAMAGED REGULATOR STATION, BUT WAS NOT INJURED. STATION WAS SHUT-IN, WHICH CAUSED CUSTOMER OUTAGE.  INCIDENT WAS TELEPHONICALLY REPORTED ONCE IT BECAME EVIDENT THAT COSTS OF RESPONSE, REPAIR, AND RESTORATION WOULD EXCEED INCIDENT CRITERIA."
7/24/2017,2017,20170061,16706,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91364,34.16021,-118.59018,,,,,,,,,,6/20/2017 20:47,1181797,,NATURAL GAS,,49,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,6/20/2017 19:23,,,,6/20/2017 19:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1966,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.3,0.3,,,,,,,,CLASS 3 LOCATION,1300000,2750,200,0,,,291,,1303241,0,0,1,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,HAND TOOLS,SEWER (SANITARY/STORM),NO,,,,,,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT BEZECK,PIPELINE SAFETY AND COMPLIANCE ADVISOR,mbezeck@semprautilities.com,858-547-2020,,,,,NADIA HANG,PIPELINE SAFETY AND COMPLIANCE ADVISOR,714-323-9825,nhang@semprautilities.com,"ON JUNE 20, 2017, A THIRD PARTY CONTRACTOR WAS EXCAVATING TO REPAIR A SEWER LINE WHEN HE STRUCK A 3/4 INCH STEEL NATURAL GAS SERVICE CAUSING A LEAK. CREWS RESPONDED, AT WHICH POINT THE HOUSE THAT HAD THE DAMAGED SERVICE EXPLODED. ONCE IT WAS DEEMED SAFE TO DO SO, SOCAL CREWS CONTROLLED THAT GAS. NO INJURIES RESULTED FROM THIS INCIDENT.     THE DAMAGED SERVICE WAS ABANDONED AND WILL NOT BE RESTORED UNTIL REPAIRS TO THE HOUSE HAVE BEEN MADE.         INVESTIGATION OF THE INCIDENT SHOWED THERE WAS NO VALID USA TICKET FOR THE CONTRACTOR.    THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO MORE THAN $50,000 OF DAMAGE ASSOCIATED WITH A RELEASE OF GAS.    FOR ANY FURTHER QUESTIONS, CONTACT MATT BEZECK AT (619) 328-8631."
07-11-2017,2017,20170056,30257,SUPPLEMENTAL,22189,PUGET SOUND ENERGY,WA,98108-5124,47.521368,-122.31218,,,,,,,,,,06-12-2017 15:37,1180971,,NATURAL GAS,,98.88,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,03-07-2017 15:23,,,,03-07-2017 15:54,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1981,,,,,,2,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3406,LEAK,,,OTHER,UNKNOWN SOURCE/NOT EXCAVATED,,,,,,CLASS 4 LOCATION,0,143000,39000,0,,,1374,,183374,0,0,0,,,,,35,35,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN - LEAK SOURCE WAS NOT EXPOSED,,,,,,,,,,,,YES,LEAK SOURCE WAS NOT EXPOSED.,,YES,,,,OTHER,"LEAK SOURCE WAS NOT EXPOSED, SUSPECTED DUPONT MATERIAL FAILURE",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONICA FERGUSON,REGULATORY COMPLIANCE ANALYST,monica.ferguson@pse.com,425-462-3087,,,,,CHERYL MCGRATH,MANAGER COMPLIANCE PROGRAMS,425-462-3207,cheryl.mcgrath@pse.com,"ON FEBRUARY 1, 2017, A LEAK WAS IDENTIFIED NEAR THIS ADDRESS BY PSE'S LEAK SURVEY CONTRACTOR, AND THE LEAK WAS MONITORED IN ACCORDANCE WITH PSE STANDARDS.  ON 3/7/17, PSE RESPONDED TO AN ODOR CALL 9130 15TH PL S, SEATTLE, AND EVACUATED TWO PEOPLE FROM ONE STRUCTURE AS A PRECAUTION.  PSE VENTILATED THE AREA TO MAKE IT SAFE, AND SEARCHED FOR THE SOURCE OF GAS.  SITE CONDITIONS INCLUDING HEAVY RAIN, SATURATED SOIL CONDITIONS, CLAY SOILS, WALL TO WALL PAVEMENT, AND A NEARBY STREAM MADE PINPOINTING THE LEAK SOURCE DIFFICULT.  PSE AND CONTRACTOR PERSONNEL MONITORED THE LEAK INDICATIONS DAILY FOR SEVERAL WEEKS WHILE TRYING TO NARROW DOWN THE SOURCE OF THE GAS. IN MAY, SEVERAL SHUT-IN TESTS WERE PERFORMED AND THE LEAK LOCATION WAS NARROWED DOWN TO A 650 FOOT SECTION OF PIPING.  PSE REPLACED THIS SECTION OF MAIN AND SERVICES AND THE LEAK WAS ELIMINATED.    PSE FIRST RESPONSE COSTS ALONG WITH LEAK MONITORING COSTS AND PIPE REPLACEMENT CHARGES TOTALED OVER $50K.  THIS EVENT WAS REPORTED AS A FEDERAL INCIDENT ON 6/12 AFTER DISCOVERING COSTS HAD ACCUMULATED PAST $50K.       COST INFORMATION  ESTIMATED GFR COSTS= $39,000  ESTIMATED IFS LEAK MONITORING COSTS   $41,000  IFS MAIN REPLACEMENT WORK- PHASE 1  $132,000  IFS MAIN REPLACEMENT WORK- PHASE 2  $20,000  (FOR 130 FEET)  GAS LOSS COST $400  ."
07-09-2017,2017,20170055,16591,ORIGINAL FINAL,30769,MISSOURI GAS ENERGY,MO,64030,38.843024,-94.519512,,,,,,,,,,06-09-2017 13:36,1180714,,NATURAL GAS,,309.85,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-09-2017 09:56,,,,06-09-2017 10:08,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,25,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1960,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 3 LOCATION,0,154784,500,0,,,1798,,157082,4,0,948,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,CURB/SIDEWALK,YES,171570049,,CONTRACT LOCATOR,YES,NO,YES,14,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER OF PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OF OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"ON FRIDAY, JUNE 9, 2017, AN EXCAVATOR GRADING FOR NEW CURBS AND SIDEWALKS SEVERED A 6-INCH STEEL NATURAL GAS DISTRIBUTION MAIN WHILE EXCAVATING WITH A TRACKHOE.  THE EXCAVATOR HAD A VALID LOCATE TICKET AND THE GENERAL AREA WAS MARKED.  HOWEVER, THE LOCATE MARKS WERE INCOMPLETE AT THE POINT OF THE DAMAGE.  THE CONTRACT LOCATOR WAS AT THE SCENE IN THE PROCESS OF COMPLETING THE LOCATE WHEN THE DAMAGE OCCURRED.  IN ADDITION, THE EXCAVATOR DID NOT UTILIZE THE MISSOURI POSITIVE RESPONSE PROCESS AS REQUIRED BY MISSOURI REVISED STATUTE 319.030.4.    THE 48 HOUR UPDATE NRC REPORT NUMBER IS 1180834."
6/30/2017,2017,20170053,16586,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85301,33.55278,-112.20351,,,,,,,,,,06-07-2017 03:55,1180455,,NATURAL GAS,,207,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-07-2017 02:25,,,,06-07-2017 02:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1994,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.133,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATOR STATION STRUCK BY VEHICLE.,CLASS 3 LOCATION,0,65739,2000,0,,,544,,68283,0,0,0,,,,,396,400,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,LYNN MALLOY,GENERAL MANAGER OPERATIONS,602-484-5477,lynn.malloy@swgas.com,"P/L # 2017-0079    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A VEHICLE STRIKING A DISTRICT REGULATOR STATION AT THE NORTHEAST CORNER OF 67TH AVENUE AND NORTHERN AVENUE IN GLENDALE. SWG WAS NOTIFIED OF THE INCIDENT ON JUNE 7, 2017 AT 01:58 BY THE PHOENIX FIRE DEPARTMENT. THE ENTIRE INTERSECTION OF 67TH AVENUE AND NORTHERN INCLUDING A PORTION OF THE US 60 WAS CLOSED BY THE FIRE DEPARTMENT. SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY UTILIZING TWO VALVES RESULTING IN NO OUTAGE. THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT.    SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON JUNE 7, 2017 AT 03:55 AFTER DETERMINING THE SIGNIFICANCE OF THE EVENT WITH ESTIMATED REPAIR COSTS EXCEEDING $50,000 AND WAS GIVEN NRC REPORT #1180455. SWG PROVIDED AN UPDATE TO THE NRC ON JUNE 8, 2017 AT 14:50 AND WAS GIVEN NRC REPORT #1180643."
9/14/2017,2017,20170081,16640,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95963,39.724889,-122.104321,,,,,,,,,,8/16/2017 15:23,1187477,,NATURAL GAS,,179,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/25/2017 23:31,,,,5/25/2017 23:40,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"VEHICLE DAMAGE, PIPE WAS FULLY SEVERED.",CLASS 1 LOCATION,0,380000,0,0,,,537,,380537,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ENZA BARBATO,REGULATORY COMPLIANCE SENIOR PROGRAM MANAGER,e1bo@pge.com,925-357-7889,,,,,SUSIE RICHMOND,REGULATORY COMPLIANCE MANAGER,925-786-0267,gsr8@pge.com,"ON MAY 25, 2017 AT APPROXIMATELY 2331 HOURS, PG&E WAS NOTIFIED OF A VEHICLE INCIDENT AT COUNTY RD 20 AND COUNTY RD P, IN THE CITY OF ORLAND, GLENN COUNTY. A VEHICLE STRUCK A FENCED-IN DISTRIBUTION GAS REGULATOR STATION, HIT THE BOLLARDS, AND DAMAGED THE EQUIPMENT ON SITE RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ONSITE AT 2340 HOURS AND SHUT IN GAS AT 0025 HOURS ON MAY 26, 2017. THERE WAS NO CUSTOMER IMPACT.  THE CUSTOMERS DOWNSTREAM WERE SERVED THROUGH CNG (COMPRESSED NATURAL GAS). THE REG STATION WAS REBUILT AND BROUGHT BACK ON LINE ON 8/03/17.  THE FIRE DEPARTMENT AND POLICE DEPARTMENT WAS REPORTED ON SITE. THERE WAS NO MEDIA, NO INJURIES OR FATALITIES. NO IGNITION WAS REPORTED. THIS INCIDENT IS NOW BEING REPORTED TO THE DOT AND CPUC DUE TO ESTIMATED COST OF REPAIRS EXCEEDING $50K. THE $50K CRITERION WAS DETERMINED ON AUGUST 16, 2017 AT 1500 HOURS. THIS SECONDARY REPORT IS BEING PROVIDED 30 DAYS AFTER DETERMINATION."
6/22/2017,2017,20170052,16580,ORIGINAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,IL,60655,41.711483,-87.7139,,,,,,,,,,5/25/2017 10:57,1179301,,NATURAL GAS,,51,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,5/25/2017 8:31,,,,5/25/2017 9:17,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2016,,,,,,2,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,DR11,,,2406,MECHANICAL PUNCTURE,1,3.1,,,,,,,,CLASS 4 LOCATION,100000,5114,0,0,,,662,,105776,1,0,0,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY A THIRD PARTY DAMAGE VIA DIRECTIONAL DRILL,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,IRRIGATION,NO,,,,,,YES,7,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BARTELS,PRINCIPAL ENGINEER,srbartels@peoplesgasdelivery.com,3122405421,,,,,TOM WEBB,COMPLIANCE MANAGER,3122404650,tjwebb@peoplesgasdelivery.com,"ILLINOIS IRRIGATION SERVICES LLC HAD HIT A 2 INCH MEDIUM PRESSURE SERVICE WITH A DIRECTIONAL BORING MACHINE WHILE INSTALLING A SPRINKLER SYSTEM. NATURAL GAS MIGRATED INTO THE CENTERLINE SEWER AND ENTERED THE BUILDING. AN EXPLOSION WAS REPORTED IN THE UTILITY ROOM OF THE BUILDING.    PGL PERFORMED A LEAK INVESTIGATION FOLLOWING THE EXPLOSION, CHECKING SEWER, BASINS, BUILDINGS AND ANY POTENTIAL MIGRATORY PATHS.  AN INITIAL READING OF 100% GAS AT THE SPOT OF THE HIT AND IN THE NEARBY SEWER BASIN. GAS WAS SECURED AT THE SITE. THE EXCAVATED AREA WAS AERATED TO ELIMINATE ANY RESIDUAL GAS IN THE GROUND. DISTRIBUTION CREW EMPLOYEES TOOK A FINAL ROUND OF BAR-HOLE READINGS USING THE CGI.  NO OTHER READINGS (ZERO READS) WERE OBSERVED.    SERVICE WAS PERMANENTLY REPAIRED USING 4 FEET OF NEW 2 INCH YELLOW PLASTIC PIPE AND 2 ELECTROFUSION COUPLINGS. THE SERVICE WAS PRESSURE TESTED FOR 1 HOUR, FROM THE POINT OF THE HIT TO THE RISER. THE LINE WAS PLACED BACK IN SERVICE. DUE TO MECHANICAL DAMAGE IN THE UTILITY ROOM, THE GAS WAS LEFT LOCKED OFF AT THE RISER, PENDING FOLLOW-UP BUILDING REPAIRS BY THE BUILDING OWNER AND THE UNIVERSITY CONTRACTORS.    THE ILLINOIS COMMERCE COMMISSION WAS ON SITE TO INVESTIGATE THE EXPLOSION.    PGL CONSIDERS THIS INCIDENT CLOSED."
6/22/2017,2017,20170051,30065,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80022-0000,39.822591,-104.924223,,,,,,,,,,5/25/2017 22:21,1179380,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,2,5/23/2017 6:55,,,,5/23/2017 7:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,47,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1959,,,,,,2.38,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,100000,4000,5000,0,,,4,,109004,1,0,12,,,,,14,14,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,TREE ROOT GROWTH,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL MAY,ENGINEER,daniel.l.may@xcelenergy.com,303-571-3191,,,,,MARK A. NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"INCIDENT IS STILL UNDER INVESTIGATION. DELAY IN NOTICE DUE TO ORIGINAL BELIEF THAT GAS SOURCE WAS BIOGENIC AND NOT NATURAL GAS.     MARCH 19, 2008 SUPPLEMENTAL REPORT: AFTER SITE INVESTIGATION AND LABORATORY INVESTIGATION, DEPTH OF COVER, LEAK DESCRIPTION, AND APPARENT CAUSE WERE COMPLETED. THERE WAS EXTENSIVE TREE ROOT GROWTH AROUND THE 2"" STEEL MAIN. A TREE ROOT DIRECTLY UNDER THE THREADED COUPLING APPEARS TO HAVE CAUSED BENDING STRESSES AND THE GAS LEAK."
08-07-2018,2017,20180072,30762,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75261,32.902032,-97.041499,,,,,,,,,,5/18/2017 14:46,1178694,,NATURAL GAS,,2082,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/18/2017 10:21,,,,5/18/2017 10:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,77,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1971,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1.5,0.5,,,,,,,,CLASS 1 LOCATION,0,80811,0,0,,,12504,,93315,4,0,0,,,,,220,220,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT COULD NOT BE SEEN BY CONTROLLERS,,,,,,,,,,,,,NO,,,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,1762927668,TEXAS811,CONTRACT LOCATOR,YES,NO,YES,16,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHED BELCHER,COMPLIANCE SUPERVISOR,shed.belcher@atmosenergy.com,940-380-7454,,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ADDITIONAL NRC REPORT NUMBER 1178842    AT APPROXIMATELY 10:21AM ON MAY 18, 2017, A DISTRIBUTION MAIN WAS HIT AT CROSSOVER #1 AT INTERNATIONAL SERVICE ROAD AT DFW AIRPORT BY AN ATMOS CONTRACTOR WHO WAS WORKING ON A PIPE REPLACEMENT PROJECT.  IN ORDER TO MAKE REPAIRS IT WAS DETERMINED THAT THE LINE NEEDED TO BE SHUT DOWN; CNG WAS UTILIZED TO PROVIDE UNINTERRUPTED GAS SERVICE TO AFFECTED CUSTOMERS.  THE REPAIRS WERE COMPLETED AT 3:00 AM ON MAY 19, 2017 AND BY 7:30 AM THE PIPE WAS BACK IN SERVICE AND CNG NO LONGER UTILIZED.    THIS WAS ORIGINALLY REPORTED TELEPHONICALLY TO THE NATIONAL RESPONSE CENTER (NRC) AND THE TEXAS RAILROAD COMMISSION (TRRC).  DURING THE INVESTIGATION WE EVALUATED THE ESTIMATED DAMAGES WOULD NOT EXCEED THE REPORTING CRITERIA AND WE RETRACTED THE TELEPHONIC REPORT AS WELL AS SENT A NOTIFICATION LETTER TO THE TRRC INFORMING THEM OF THE RETRACTION.  IN A MAY 30, 2018 MEETING WITH A TRRC PIPELINE SAFETY INSPECTOR, IT CAME TO OUR ATTENTION THAT THE TOTAL ESTIMATED DAMAGES MAY HAVE EXCEEDED THE $50,000 THRESHOLD REQUIRING US TO REPORT THIS INCIDENT.  WE HAVE FINALIZED OUR DAMAGE ESTIMATE WHICH IS INCLUDED IN THIS REPORT.         PART OF ATMOS ENERGY'S CONTINUAL EDUCATION AND OUTREACH EFFORTS INVOLVE MAKING CONTACT WITH EXCAVATORS WHO HAVE CHALLENGES RELATED TO CHAPTER 18 RULES AND REGULATIONS. THIS EXCAVATOR IS INCLUDED IN OUR PUBLIC LIAISON OUTREACH MEETINGS, AND WE HAVE FURTHER REACHED OUT TO THIS EXCAVATOR TO COMMUNICATE THE IMPORTANCE OF SAFE DIGGING AND LINE LOCATING PRACTICES."
6/16/2017,2017,20170048,16569,ORIGINAL,38967,LIBERTY ENERGY (GEORGIA) CORP D/B/A LIBERTY UTILITIES GEORGIA,GA,31904,32.506237,-84.96249,,,,,,,,,,5/16/2017 16:40,1178487,,NATURAL GAS,,35.2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,3,5/15/2017 10:55,,,,5/15/2017 11:12,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2006,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,50000,2500,10000,0,,,232,,62732,2,0,0,,,,,45,45,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",TYPE OF FACILITY INVOLVED. (SERVICE LINE),,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HAROLD WOODS,DIRECTOR OPERATIONS,harold.woods@libertyutilities.com,706-478-1810,,,,,HAROLD WOODS,DIRECTOR OPERATIONS,706-478-1810,harold.woods@libertyutilities.com,"A FORKLIFT DRIVER WORKING AT THE LOCATION STRUCK THE METER SET LOCATED ON THE REAR OF THE BUILDING AT 4313 WOODRUFF RD. THE RISER FOR THE METER SET WAS DAMAGED BY THE FORK OF THE FORKLIFT. IT IS BELIEVED THAT THE FORKLIFT WAS THE SOURCE OF IGNITION AND THE THE ESCAPING GAS IGNITED DAMAGING THE FORKLIFT, EXTERIOR OF THE BUILDING (SHEET METAL) AND SOME INVENTORY. THE FORKLIFT OPERATOR RECEIVED SOME BURNS AS WELL THAT REQUIRED OVERNIGHT HOSPITALIZATION."
6/13/2017,2017,20170047,16780,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,CO,80156,40.057931,-105.031261,,,,,,,,,,5/19/2017 7:15,1178739,,NATURAL GAS,,3390,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-12-2017 17:42,,,,05-12-2017 18:14,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1955,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.125,,,,,,,MECHANICAL PUNCTURE,5,3,,,,,,,,CLASS 1 LOCATION,0,13159,1000,0,,,16936,,31095,0,0,0,,,,,250,250,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,XCEL ENERGY CONTROLLER NOTIFIED BLACK HILLS,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,71140037300,,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL STEPHENS,MGR CODES AND STANDARDS,bill.stephens@blackhillscorp.com,3035663509,,,,,BILL STEPHENS,MGR CODES AND STANDARDS,3035663509,bill.stephens@blackhillscorp.com,CONTRACTOR WAS DIGGING A SEWER LINE. THE BACK HOE SLID OFF OF THE SPOIL PILE OF DIRT INTO THE 4-INCH HIGH PRESSURE GAS PIPELINE DAMAGING THE MAIN. LOCATES WERE MARKED PROPERLY.
5/30/2017,2017,20170043,16562,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98233,48.492939,-122.333826,,,,,,,,,,05-11-2017 16:17,1178094,,NATURAL GAS,,6500,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-10-2017 23:41,,,,05-11-2017 00:01,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1975,,,,,,,,,OTHER,REGULATOR STATION DIAPHRAGM,,,,,,,,,,OTHER,,,,,,,,,RELEASE OF GAS FROM RELIEF VALVE,CLASS 3 LOCATION,0,5201,2323,0,,,32400,,39924,0,0,0,,,,,271,240,249,,,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VICKI GANOW,PIPELINE SAFETY SPECIALIST,vicki.ganow@cngc.com,3607882381,3607331416,,,,CHRIS GRISSOM,MGR STANDARDS AND COMPLIANCE,5095316427,christopher.grissom@cngc.com,"ON 05/10/17 AT 1141, CASCADE NATURAL GAS CORPORATION'S CUSTOMER SERVICE CENTER RECEIVED A CALL THAT THE RELIEF VALVE WAS CHATTERING AT THE R18 REGULATOR STATION.  CASCADE NATURAL GAS RESPONDED TO THE SCENE AND FOUND THE SYSTEM PRESSURE ELEVATED AND THE RELIEF VALVE RELIEVING GAS TO THE ATMOSPHERE.  IT WAS DETERMINED ON THE SCENE THAT THE R18 OPERATING REGULATOR FAILED TO LOCK UP DUE TO EXCESSIVE METAL SHAVINGS IN THE DIAPHRAGM.  WHILE INVESTIGATING THE INCIDENT, A REVIEW OF THE PRESSURE INFORMATION FOR THE SYSTEM INDICATED THAT THE SYSTEM PRESSURE HAS BEEN ELEVATED BEGINNING MID-DAY 05/08/17 AND CONTINUED INTERMITTENTLY UNTIL R18 WAS REMEDIATED ON 05/11/17. IT WAS ALSO IDENTIFIED THAT A TAP HAD BEEN PERFORMED ON AN EXISTING PIPELINE JUST UPSTREAM OF THE R18 REGULATOR STATION ON 05/08/17.  CASCADE NATURAL GAS BELIEVES THAT THE PERFORMANCE OF THE TAP RESULTED IN METAL SHAVINGS IN THE PIPELINE THAT ULTIMATELY MIGRATED IN TO THE DIAPHRAGM OF THE R18 OPERATING REGULATOR.  THE REQUIRED CONFIRMATION CALL WAS MADE TO THE NRC AT 18:58 ON 12-MAY-17.  THE INCIDENT REPORT NUMBER WAS 1178165."
6/16/2017,2017,20170049,31402,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91737,34.14168,-117.59341,,,,,,,,,,6/13/2017 17:20,1181092,,NATURAL GAS,,225,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2017 13:55,,,,05-08-2017 19:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1983,,,,,,2,ASTM 2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,126060,20354,200,0,,,1350,,147964,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,"2"" PLASTIC SOCKET FUSION COUPLING",,,YES,,,,,,,,,,,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,tbauer@semprautilities.com,909-376-7208,909-885-6270,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,909-376-7208,tbauer@semprautilities.com,"ON MAY 8TH, 2017 A LEAK WAS DISCOVERED NEAR 6205 ARCHIBALD AVE. IN RANCHO CUCAMONGA. RESPONDING SOCALGAS CREWS LOCATED THE LEAK ON A ALDYL-A PLASTIC 2 INCH COUPLING AND AFFECTED A REPAIR. NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT.     INVESTIGATION IMMEDIATELY FOLLOWING THE LEAK REPAIR REVEALED ELEVATED METHANE CONCENTRATIONS IN THE SOIL SURROUNDING THE REPAIRED LEAK. CREWS BEGAN TO PERFORM VACUUM EXTRACTION OF RESIDUAL GAS PER GAS STANDARD 184.0426 MITIGATION OF PERSISTENT RESIDUAL GAS INDICATIONS. EXTRACTION OPERATIONS CONTINUED, INCLUDING THE USE OF CONTRACTORS, UNTIL METHANE CONCENTRATIONS WERE RETURNED TO NORMAL CONCENTRATIONS. EXTRACTION EQUIPMENT WAS REMOVED FROM THE SITE WEDNESDAY JUNE 7TH, 2017. POST EXTRACTION MONITORING CONTINUES FOR 6 WEEKS UNTIL JULY 19TH, 2017 TO VERIFY METHANE CONCENTRATIONS REMAIN AT NORMAL CONCENTRATIONS.    THIS INCIDENT WAS REPORTED TO THE CPUC DUE TO MEDIA COVERAGE OF GAS EXTRACTION OPERATION ON MAY 18TH.  THIS INCIDENT WAS REPORTED TO PHMSA ON JUNE 13TH, WHEN CLAIMS OF PROPERTY DAMAGE ESTIMATES BEGAN COMING IN, AND IT WAS DETERMINED THOSE COULD POTENTIALLY EXCEED THE $50,000 THRESHOLD.  WHEN THOSE COSTS ARE FINALIZED, A SUPPLEMENTAL AND FINAL REPORT WILL BE SUBMITTED OR RESCINDED AS APPROPRIATE.    NOTE: THE GAS LOSS CALCULATION WAS BASED ON THE TIME SOCALGAS IDENTIFIED THE LEAK UNTIL THE TIME GAS WAS CONTROLLED.      12-26-18 - SUPPLEMENTAL REPORT SUBMITTED WITH FINAL COSTS."
