REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
5/31/2017,2017,20170045,16556,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85043,33.43812,-112.22179,,,,,,,,,,05-05-2017 14:11,1177559,,NATURAL GAS,,762,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-05-2017 01:20,,,,05-05-2017 01:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2012,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.237,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATOR STATION STRUCK BY VEHICLE.,CLASS 3 LOCATION,0,37000,0,0,,,2000,,39000,6,0,0,,,,,265,275,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINSTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,,,,,LYNN MALLOY,GENERAL MANAGER OPERATIONS,602-484-5477,lynn.malloy@swgas.com,"P/L # 2017-0079    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORT OF A VEHICLE STRIKING A DISTRICT REGULATOR STATION AT THE NORTHEAST CORNER OF 75TH AVENUE AND BUCKEYE ROAD IN PHOENIX.  SWG WAS NOTIFIED OF THE INCIDENT ON MAY 5, 2017 AT 01:20 BY THE FIRE DEPARTMENT.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY UTILIZING ONE VALVE RESULTING IN AN OUTAGE OF SIX COMMERCIAL CUSTOMERS.  SUBSEQUENT REPAIRS WERE MADE AND THE FACILITY WAS PLACED BACK IN SERVICE ON MAY 6, 2017 AT 07:58.  THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THE INCIDENT.    SWG NOTIFIED THE NATIONAL RESPONSE CENTER (NRC) ON MAY 5, 2017 AT 14:11 AFTER DETERMINING THE SIGNIFICANCE OF THE EVENT WITH AN ESTIMATED REPAIR COSTS EXCEEDING $25,000 AND WAS GIVEN NRC REPORT #1177559.  SWG PROVIDED AN UPDATE TO THE NRC ON MAY 6, 2017 AT 15:55 AND WAS GIVEN NRC REPORT #1177639.  SWG LATER RECEIVED AN E-MAIL THAT A CORRECTION WAS MADE TO NRC REPORT #1177639 AND WAS ISSUED NRC REPORT #1177642."
5/31/2017,2017,20170044,16581,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63125-3939,38.522463,-90.319661,,,,,,,,,,05-01-2017 15:55,1177165,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/25/2017 15:41,,,,4/25/2017 16:21,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,108,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1964,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.1,0.1,,,,,,,,CLASS 3 LOCATION,0,56612,500,0,,,1,,57113,0,0,0,,,,,25,25,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY EXCAVATION DAMAGE CAUSED THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,WATER,YES,170803850,,CONTRACT LOCATOR,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICOLE CHRISTIANER,MANAGER OF PIPELINE SAFETY DISTRIBUTION,nicole.christianer@spireenergy.com,314-349-2929,,,,,CRAIG HOEFERLIN,VP OF OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"ON 4/25/17, A UTILITY CONTRACTOR STRUCK AN 8 INCH NATURAL GAS DISTRIBUTION MAIN WITH DIRECTIONAL BORE.  CONTRACTOR MADE A LOCATE REQUEST AND A PORTION OF THE MAIN WAS MARKED.  HOWEVER, THE DAMAGED MAIN WAS NOT COMPLETELY MARKED WITHIN THE FULL SCOPE OF THE REQUEST.  GAS LOSS WAS INSIGNIFICANT DUE TO THE DAMAGE RUNNING HORIZONTALLY WITH THE MAIN CREATING ONLY A PIN HOLE LEAK.  THE RELEASE OF NATURAL GAS DID NOT MEET FEDERAL REPORTING REQUIREMENTS OF AT LEAST $50,000 ESTIMATED PROPERTY DAMAGE (LEAK REPAIR COST) UNTIL 5/1/17.  THE 48 HOUR FOLLOW-UP NOTICE NRC NUMBER IS 1177229."
4/27/2017,2017,20170038,30106,SUPPLEMENTAL FINAL,31840,UNISOURCE ENERGY SERVICES,AZ,85929-9402,34.152476,-109.973736,,,,,,,,,,4/22/2017 13:40,1176382,,NATURAL GAS,,47,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,4/22/2017 12:11,,,,4/22/2017 12:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,STEEL,,OTHER,WELDED,0.121,,,,,,,LEAK,,,OTHER,STOP BROKEN OFF OF RISER,,,,,,CLASS 3 LOCATION,0,143,619,0,,,149,,911,1,0,0,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DUNCAN JAKES,GAS ENGINEER,djakes@uesaz.com,9282262214,,,,,MARTIN ANAYA,DIRECTOR UES GAS,9282262258,manaya@uesaz.com,THE DRIVER OF A CHEVY TRUCK PULLED OUT OF THE CIRCLE K AT 1654 W WHITE MOUNTAIN BLVD IN LAKESIDE AZ AND CROSSED 4 LANES OF TRAFFIC STRIKING ONE VEHICLE IN THE PROCESS.  THE VEHICLE THEN PROCEEDED NE TO 1659 W WHITE MOUNTAIN BLVD LAKESIDE AZ AND STRUCK AND BROKE THE HIGH PRESSURE SIDE OF THE GAS METER ON THE SW CORNER OF THE BUILDING WHERE THE VEHICLE CAME TO A STOP.  TIMBER MESA FIRE DEPARTMENT ARRIVED AND REMOVED THE DRIVER FROM THE VEHICLE. TWO BUSINESSES WERE EVACUATED WITH A TOTAL OF 6 PEOPLE. THE DRIVER WAS TRANSPORTED TO SUMMIT REGIONAL MEDICAL CENTER FOR OBSERVATION AND TREATMENT.  TIMBER MESA FIRE DEPARTMENT PULLED THE TRUCK OFF OF THE GAS METER AND UES SERVICE TECHNICIAN MATT JEFFS USED AN X-PANDER PLUG TO STOP GAS FLOW.    NOTE: WITNESSES AT THE SCENE OF THE ACCIDENT REPORTED THAT THE DRIVER WAS OBSERVED HOLDING HIS HEAD WITH BOTH HANDS HAS HE PULLED OUT OF THE CIRCLE K PARKING LOT AND PRIOR TO LOSING CONTROL OF HIS VEHICLE.
05-10-2017,2017,20170042,16550,ORIGINAL FINAL,31470,VECTREN ENERGY DELIVERY OF OHIO,OH,45365,40.28656,-84.125627,,,,,,,,,,4/18/2017 1:47,1176016,,NATURAL GAS,,87,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/17/2017 23:05,,,,4/17/2017 23:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2010,,,,,,,,,STEEL,,,,0.133,,,,,,,OTHER,,,,,,,,,NIPPLE BETWEEN RISER SHUT-OFF VALVE AND THE REGULATOR WAS BROKE OFF.,CLASS 2 LOCATION,550000,942,280,0,,,216,,551438,1,0,0,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JIM FRANCIS,VICE PRESIDENT SAFETY AND SYSTEM INTEGRITY,812-491-4369,jmfrancis@vectren.com,"ON THE EVENING OF 4/17/17 THE DRIVER OF A PICKUP TRUCK JUMPED THE STREET CURB AND STRUCK A SERVICE REGULATOR LOOP OUTSIDE OF A COMMERCIAL BUILDING IN SIDNEY, OHIO.  DESPITE PROTECTION BARRIERS, THE TRUCK'S IMPACT SHEARED OFF THE ONE INCH NIPPLE JUST ABOVE THE SERVICE RISER SHUT-OFF VALVE AND ALLOWED NATURAL GAS TO ESCAPE.  THE NATURAL GAS IGNITED CAUSING THE ADJACENT BUILDING AND PICKUP TRUCK TO CATCH FIRE.  VECTREN WAS NOTIFIED OF THE INCIDENT BY THE SIDNEY FIRE DEPARTMENT AND SENT A FIRST RESPONDER TO THE SITE.  THE REGULATOR ISOLATION VALVE AND THE SERVICE CURB VALVE WERE CLOSED, ELIMINATING THE SOURCE OF NATURAL GAS.  THE SERVICE METER WAS LOCATED INSIDE THE BUILDING AND SUSTAINED NO DAMAGE BY THE VEHICLE."
05-10-2017,2017,20170041,16559,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,RI,2886,41.6997572,-71.4669849,,,,,,,,,,4/15/2017 17:07,1175780,,NATURAL GAS,,24.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,4/15/2017 12:25,,,,4/15/2017 12:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1984,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,UNKNOWN,LEAK,,,OTHER,VEHICLE HIT SERV RISR & METERS,,,,,,CLASS 3 LOCATION,200000,476,3790,0,HOME WAS DESTROYED IN FIRE.  VALUE UNKNOWN BUT ESTIMATED.,,70,,204336,0,0,1,,,,,31,31,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN DETECT UNDER PRESENT OPERATING CONDITIONS OR ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE D BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE D BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,631-770-3549,corinne.byrnes@nationalgrid.com,"NATIONAL GRID DISPATCH WAS NOTIFIED BY WARWICK FIRE DEPARTMENT THAT  AN VEHICLE ACCIDENT OCCURRED ON SATURDAY, APRIL 15 AT 12:25.  VEHICLE DRIVER LOST CONTROL, CRASHED INTO A SERVICE RISER AND (3) METER ASSEMBLY AT  110 TOLL GATE ROAD, CAUSING  A BREAK IN THE SERVICE AND ALLOWING GAS TO ESCAPE.  THE GAS IGNITED, CAUSING A FIRE AT THE CUSTOMER'S RESIDENCE.    ONE PERSON WAS HOSPITALIZED.  NO ADDITIONAL PEOPLE WERE EVACUATED.  GAS WAS SHUTDOWN ON 4/15/2017 AT 14:50.  A 5/8"" PE PLASTIC END CAP WAS INSTALLED AND LEAK TESTED.  SERVICE IS NOT RESTARTED AT THIS TIME."
6/20/2017,2017,20170050,16577,ORIGINAL FINAL,8070,INDIANA GAS CO INC,IN,46001,40.264,-85.692,,,,,,,,,,04-07-2017 00:03,1175059,,NATURAL GAS,,10440,,NO,,,,,,0,YES,0,0,0,0,4,4,YES,,,,,NO,90,04-06-2017 21:20,,,,04-06-2017 21:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1983,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,"VEHICLE DAMAGED ABOVEGROUND PIPING, SHEARING 2"" RISER.",CLASS 2 LOCATION,25000,17000,3000,0,,,45083,,90083,0,0,65,,,,,225,230,240,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VEHICLE DAMAGING THE FACILITIES WAS THE KNOWN CAUSE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,GAS COMPLIANCE AND QMP MANAGER,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,NANCY CONDER,COMPLIANCE AND QUALITY ASSURANCE DIRECTOR,812-491-4545,nconder@vectren.com,"A VEHICLE TRAVELING ON W. WASHINGTON STREET VEERED OFF THE ROADWAY AND STRUCK AND DAMAGED AN ABOVEGROUND REGULATOR STATION, SHEARING A 2"" RISER ALLOWING NATURAL GAS TO ESCAPE AND IGNITE.  BEFORE ENCOUNTERING THE REGULATOR STATION, THE VEHICLE DESTROYED THE PROTECTIVE BARRIER AS WELL AS SNAPPING A UTILITY POLE."
05-01-2017,2017,20170040,16654,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11211,40.741895,-73.989308,,,,,,,,,,04-02-2017 08:00,1174636,,NATURAL GAS,,250,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,04-01-2017 17:17,,,,04-01-2017 17:43,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2000,,,,,,24,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 4 LOCATION,0,273399,0,0,,,1693,,275092,0,0,4456,,,,,10.58,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,NOTIFIED FROM DISPATCH,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY.   - AT 19:04 HRS LUCIANO RUSSO FROM DISP NYC NOTIFIED GAS CONTROL ABOUT A CONTRACTOR DAMAGE, ON A 24 INCH CAST IRON HP MAIN.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,1707200590,"YES, NEW YORK 811",CONTRACT LOCATOR,YES,YES,YES,3,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL GALLINARO,PRINCIPAL ENGINEER,michael.gallinaro@nationalgrid.com,718 963 5577,347 429 8087,,,,MICHAEL GALLINARO,PRINCIPAL ENGINEER,718 963 5577,michael.gallinaro@nationalgrid.com,"ON 4/1/2017 AT 17:17, DISPATCH AND SCHEDULE WAS NOTIFIED BY THE FDNY OF A DAMAGED MAIN BY 172 WYTHE AVENUE BETWEEN NORTH 6 STREET AND NORTH 7 STREET. NATIONAL IMMEDIATELY RESPONDED TO THE LOCATION AND REPORTED THAT A CONTRACTOR STRUCK A 24 INCH, HIGH PRESSURE, CAST IRON MAIN IN FRONT OF 149 WYTHE AVENUE WITH A BACK HOE. THERE ARE NO REPORTS OF ANY INJURIES. ON 4/1/2017 AT 20:35 THE GAS WAS SECURED AND OCCUPANTS WERE ALLOWED TO RE-ENTER THE PREMISES.  BY ON 4/2/2017 AT 13:43 ALL REPAIRS A HAVE BEEN COMPLETED AND THE MAIN WAS GASSED IN AND BY 4/3/2017 AT 16:00 THE RESTORATION BY WAS COMPLETED TO 3452 CUSTOMERS."
4/28/2017,2017,20170039,34154,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,RI,2905,41.813932,-71.406001,,,,,,,,,,3/29/2017 22:56,1174380,,NATURAL GAS,,19000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,30,3/29/2017 19:59,,,,3/29/2017 20:39,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,EXPOSED COUPLING,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2005,,,,,,12,API 5L X42,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,25000,875000,12000,0,,,59028,,971028,53,0,0,,,,,90,90,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,CONTROLLER,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS IS A MECHANICAL FAILURE OF ON EXPOSED PIPE NOT RELATED TO ANY ACTIVITIES WITHIN THE CONTROL ROOM. CONTROLLERS ACTIONS DID NOT CONTRIBUTE TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,INSULATING MECHANICAL COUPLING,COUPLING,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"LOSS OF SUPPORT DUE TO THIRD PARTY ENCROACHMENT, AS PERFORMED BY A CONRACTOR OF ENBRIDGE, THE NATURAL GAS SUPPLY COMPANY.  THIS WAS DONE OUTSIDE OF THE PUBLIC RIGHT OF WAY.",YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL GALLINARO,PRINCIPAL ENGINEER,michael.gallinaro@nationalgrid.com,7189635577,,,,,CORINNE BYRNES,PRIN. PROGRAM MGR REGULATORY MANAGEMENT OF CHANGE,5164924469,corinne.byrnes@nationalgrid.com,"**SUPPLEMENTAL REPORT ISSUED ON AUGUST 14, 2020 TO PROVIDE ACTUAL ENVIRONMENTAL REMEDIATION COSTS AND TO UPDATE THE APPARENT CAUSE SECTION, PART G3.  ***    ON  MARCH 29, 2017 THERE WAS AN EMERGENCY RESPONSE TO AN UNCONTROLLED RELEASE OF GAS FROM 12 INCH, 99 PSIG STEEL PIPELINE AT 30 ALLENS AVE,  PROVIDENCE RI THIS SUBSEQUENTLY RESULTED IN UNPLANNED SUPPLY INTERRUPTION.     WHAT HAPPENED:  GAS CONTROL PRESSURE ALARMS INITIATED EMERGENCY RESPONSE WITH GAS INSTRUMENTATION & REGULATION (I&R) AT 7:59 PM.  RI GAS DISPATCH INITIATED CMS RESPONSE BASED ON NUMEROUS ODOR CALLS AT 8:05 PM.    PROVIDENCE LNG INITIATED RESPONSE ACTIVITIES AFTER LOW PRESSURE READING DURING ROUNDS AT 8:00 PM  THE RELEASE WAS CONTROLLED AT 11:16 PM.  CMS COMPLETED 59 SHUTOFFS AT 3:11 AM ON 3/30/17, C&M COMPLETED REPAIRS AT 3:30 AM ON 3/30/17, CMS BEGAN RELIGHTS AT 3:40 AM ON 3/30/17.    A 12 INCH DRESSER COUPLING FAILED BY SEPARATION ALLOWING TWO 12 INCH 99 PSIG PIPE SEGMENTS TO BE PULLED APART.    ROOT CAUSE:  THERE WAS INSUFFICIENT SUPPORT OF A LIVE GAS MAIN DUE TO THE FACT THAT THE EARTH WAS REMOVED DURING CONSTRUCTION ACTIVITY ALLOWING VIBRATION AND PRESSURE TO PULL THE SEGMENTS OUT FROM THE COUPLING.     CONTRIBUTING FACTORS:  MARCH, 2017 - ENBRIDGE EXCAVATED AROUND A PRESSURIZED 99 PSIG OUTLET MAIN IN PREPARATION OF TIE-IN FOR OUTLET PIPING FOR THE NEWLY CONSTRUCTED CRARY ST GATE STATION. THE  PIPING WAS LEFT INSUFFICIENTLY SUPPORTED IN EXCAVATION. REMOVAL OF TWO 750 TO 99 PSIG REGULATOR RUNS ALLOWED A PIPING HEADER TO SHIFT AND ALLOW PIPING TO MOVE OUT OF ALIGNMENT, FURTHER ADDING TO THE FORCES ACTING TO PULL THE SEGMENTS FROM THE COUPLING PIPING CHANGE IN 2005 UTILIZED UNRESTRAINED, SHORT-BARREL, INSULATING DRESSER COUPLINGS    USE OF MECHANICAL COUPLING; DESIGN & MATERIAL CHOICE  UNRESTRAINED MECHANICAL COUPLING USED AS PERMANENT METHOD OF JOINING TWO PIPE SEGMENTS.    CONSTRUCTION ACTIVITY AROUND A PRESSURIZED 99 PSIG MAIN CONDUCTED WITH INSUFFICIENT SAFEGUARDS. ENBRIDGE PROCEEDED WITH TIE-IN EXCAVATION WHILE 99 PSIG MAIN WAS STILL IN SERVICE."
4/21/2017,2017,20170036,31845,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76102,32.75828,-97.32871,,,,,,,,,,3/24/2017 12:10,1174002,,NATURAL GAS,,5408,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,300,3/24/2017 11:30,,,,3/24/2017 11:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,96,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,2003,,,,,,12,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 4 LOCATION,0,129445,0,0,,,30296,,159741,7,0,55,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,1757295504,TEXAS811,CONTRACT LOCATOR,YES,YES,YES,22,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE KLEIN,FIELD SUPERVISOR,william.klein@atmosenergy.com,469-261-2011,817-517-2088,,,,MARLO SUTTON,DIRECTOR REGULATORY AND COMPLIANCE,214-206-2033,marlo.sutton@atmosenergy.com,"ATMOS ENERGY RECEIVED PRIOR NOTIFICATION OF THE EXCAVATION ACTIVITY AND MARKED THE LOCATION OF THE LINE.  ON MARCH 24, 2017 AT APPROXIMATELY 11:30, THE THIRD PARTY CONTRACTOR FAILED TO EXPOSE THE ACTIVE PIPE PRIOR TO BORING AND BORED INTO AN ELECTRIC CONDUIT THEN INTO A 12"" GAS LINE/MAIN.  GAS THEN MIGRATED INTO THE ELECTRIC CONDUIT, TRAVELING UP A POLE AND IGNITING.  A REPRESENTATIVE FROM THE CITY OF FORT WORTH WAS AT THE LOCATION WHEN THE INCIDENT OCCURRED AND IMMEDIATELY NOTIFIED ATMOS ENERGY.  THE LINE WAS SHUTDOWN AT 22:13 ON MARCH 24, 2017 SO REPAIRS COULD COMMENCE.  APPROXIMATELY 300 PEOPLE WERE EVACUATED FROM NEARBY HOUSING.  REPAIRS WERE COMPLETED AND THE PIPELINE RESTARTED AT 19:15 ON MARCH 25, 2017.    THE NATIONAL RESPONSE CENTER REPORT NUMBER INDICATED ON THE ORIGINAL INCIDENT REPORT, 1174102, WAS INCORRECT.  THE REPORT NUMBER HAS BEEN CHANGED ON THIS SUPPLEMENTAL REPORT TO THE CORRECT NUMBER, 1174002."
4/21/2017,2017,20170035,31581,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15108,40.51139,-80.22867,,,,,,,,,,3/23/2017 17:12,1173942,,NATURAL GAS,,21.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,3/23/2017 15:57,,,,3/23/2017 16:37,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNDETERMINED AT THIS TIME,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNDETERMINED AT THIS TIME AS PER ALLEGHENY COUNTY FIRE MARSHALL.,CLASS 3 LOCATION,139900,0,15161,0,,,178,,155239,0,0,2,,,,,0.4,0.4,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL P. KUEHN,MANAGER PROCESS WORK MANAGEMENT,daniel.kuehn@peoples-gas.com,724-444-3251,,,,,JOSEPH A. GREGORINI,SR. VICE PRESIDENT RATES - REGULATORY AFFAIRS,412-208-7905,joseph.a.gregorini@peoples-gas.com,"THERE WAS A FIRE/EXPLOSION AT 111 CONVAIR DRIVE, CORAPOLIS, PA 15108 AT APPROXIMATELY 15:45 ON THURSDAY MARCH 23, 2017.  NO RESIDENTS WERE PRESENT AT THE TIME OF THE EXPLOSION.  THE INCIDENT APPEARS TO HAVE BEEN A NATURAL GAS EXPLOSION THAT DESTROYED THE HOUSE.     THE ALLEGHENY COUNTY FIRE MARSHALL HAS CLOSED THEIR INVESTIGATION.  THE FINAL REPORT FILED BY THE ALLEGHENY COUNTY FIRE MARSHAL STATES THE CAUSE OF THE INCIDENT HAS BEEN CLASSIFIED AS UNDETERMINED."
4/15/2017,2017,20170034,16536,ORIGINAL,15348,PEOPLES GAS SYSTEM INC,FL,33928,26.429885,-81.779997,,,,,,,,,,3/17/2017 9:45,1173420,,NATURAL GAS,,9.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,150,3/17/2017 7:01,,,,3/17/2017 7:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2016,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,UNDER INVESTIGATION,,,,,,CLASS 4 LOCATION,25000,1000,3000,0,,,75,,29075,1,0,0,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK WITECKI,GAS COMPLIANCE MANAGER - REGULATORY AFFAIRS,mgwitecki@tecoenergy.com,813-228-4465,813-228-1770,,,,LUKE BUZARD,DIRECTOR OF PIPELINE SAFETY AND OPERATIONAL SVCS.,813-228-4733,labuzard@tecoenergy.com,"ESTERO FIRE RESCUE CONTACTED THE PEOPLES GAS SYSTEM (PGS) CALL CENTER AT APPROXIMATELY 7:01 A.M. ON MARCH 17, 2017, TO NOTIFY THEM OF A NATURAL GAS LEAK AND IGNITION INCIDENT AT THE HAMPTON INN LOCATED AT 10611 CHEVROLET WAY, ESTERO, FL 33928.  PGS IMMEDIATELY DISPATCHED STAFF, WHO ARRIVED ONSITE AT 7:45 A.M. BY THE TIME THE PGS EMPLOYEES ARRIVED AT THE SCENE, THE FIRE HAD BEEN EXTINGUISHED, AND THE GAS METER WAS TURNED OFF BY THE FIRE DEPARTMENT.  THE PGS EMPLOYEES PROCEEDED TO EXCAVATE THE SERVICE LINE THAT SUPPLIED THE GAS METER, SQUEEZED THE GAS LINE OFF, THEN REMOVED THE GAS METER AND RISER PIPE.  A NEW GAS METER AND RISER PIPE WERE INSTALLED, AND GAS SERVICE WAS RESTORED THE SAME DAY TO THE HAMPTON INN.      IT IS BELIEVED THAT MULCH UNDER AND AROUND THE METER CAUGHT FIRE DUE TO AN UNEXTINGUISHED CIGARETTE THAT WAS LEFT THERE BY AN UNIDENTIFIED INDIVIDUAL. WHEN THE MULCH IGNITED, THE FIRE COMPROMISED THE GAS METER, WHICH BREACHED THE CASING AND ALLOWED GAS TO ESCAPE."
04-07-2017,2017,20170032,16791,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10583,40.9831423,-73.7850393,,,,,,,,,,3/14/2017 14:11,1173223,,NATURAL GAS,,0.03,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/14/2017 13:16,,,,3/14/2017 13:16,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,INSIDE METER/REGULATOR SET,,2002,,,,,,,,,OTHER,ALUMINUM BODY OF SERVICE REGULATOR MELTE,,,,,,,,,,OTHER,,,,,,,,,"ALUMINUM BODY OF SERVICE REGULATOR MELTED FROM PRIMARY, NON-NATURAL GAS IGNITION.",CLASS 4 LOCATION,250000,100,450,0,,,2,,250552,0,0,1,,,,,65,65,89,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,(718) 319-2350,hellenn@coned.com,"AT 12:50 P.M. ON MARCH 14, 2017, CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A REPORT FROM WESTCHESTER COUNTY FIRE CONTROL OF A BUILDING FIRE AT 159 THORNBURY ROAD IN NEW ROCHELLE.  THE GERC DISPATCHED PERSONNEL, INCLUDING SUPERVISION FROM CON EDISON'S GAS DISTRIBUTION SERVICES (GDS) DEPARTMENT.  AT 1:16 P.M., AS GDS PERSONNEL WERE ARRIVING AT THE LOCATION, WESTCHESTER COUNTY FIRE CONTROL PROVIDED UPDATED INFORMATION TO THE GERC INDICATING THAT THE FIRE WAS GAS FED, ACCORDING TO THE NEW ROCHELLE FIRE DEPARTMENT (NRFD).  ADDITIONAL PERSONNEL FROM CON EDISON'S GDS AND GAS CONSTRUCTION DEPARTMENTS WERE THEN DISPATCHED TO THE LOCATION.     THE RESIDENTIAL BUILDING INVOLVED WAS SUPPLIED BY A 0.5-INCH HIGH-PRESSURE POLYETHYLENE (HPPE) GAS SERVICE SUPPLIED FROM A 1.25-INCH HPPE GAS MAIN.  THE GERC IDENTIFIED THE LOCATION OF THE CURB AND MAIN VALVES TO ISOLATE THE AREA, IF REQUIRED.  AT 1:25 P.M., GDS REPORTED THAT THE NRFD HAD CLOSED THE SERVICE VALVE IN THE GARAGE, SECURING THE REPORTED GAS FED FIRE.  AT 1:42 P.M., GDS PROVIDED AN UPDATED REPORT TO THE GERC INDICATING THAT THE INCIDENT HAD INVOLVED A SECONDARY NATURAL GAS IGNITION CAUSED BY ANOTHER FIRE THAT HAD RESULTED FROM THE HOMEOWNER ATTEMPTING TO FILL A SNOW BLOWER WITH GASOLINE INSIDE THE GARAGE.  THE GASOLINE-RELATED PRIMARY IGNITION SPREAD TO A VEHICLE, THE GARAGE AND HOUSE.  THE CURB VALVE, WHICH COULD NOT INITIALLY BE LOCATED BECAUSE IT WAS COVERED WITH ICE AND SNOW, WAS LOCATED WITH ASSISTANCE FROM GDS SUPERVISION AND CLOSED AT 1:50 P.M.  AT 2:05 P.M., GDS SUPERVISION REPORTED TO THE GERC THAT THE GASOLINE-RELATED PRIMARY IGNITION APPEARED TO HAVE MELTED THE GAS SERVICE REGULATOR AND GAS METER, AND DAMAGED THE GAS METER PIPING, HOUSE PIPING, AND EXTENSION SERVICE.      ODORANT READINGS TAKEN AT 149 THORNBURY ROAD WERE WITHIN THE ACCEPTABLE RANGE (0.25% GAS-IN-AIR).  NO NATURAL GAS READINGS WERE DETECTED IN TEST POINTS CHECKED OUTSIDE THE BUILDING.  THE CURB VALVE AND SERVICE VALVE WERE LEFT OFF AND LOCKED, AND WERE VERIFIED TO BE HOLDING.  GAS CONSTRUCTION RESPONDED TO CUT AND CAP THE GAS SERVICE AT THE MAIN.  DAMAGE WAS ESTIMATED TO EXCEED $50,000.  NO INJURIES OR ILLNESSES WERE REPORTED.  CHANNEL 12 NEWS WAS ON LOCATION.  NOTIFICATIONS WERE MADE TO THE NEW YORK STATE PUBLIC SERVICE COMMISSION (NYSPSC) AND THE U.S. DEPARTMENT OF TRANSPORTATION (VIA THE NATIONAL RESPONSE CENTER).  THE NYSPSC INQUIRED AND WAS PROVIDED WITH AN UPDATE."
04-07-2017,2017,20170033,32424,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75201,32.78189,-96.79212,,,,,,,,,,03-10-2017 16:07,1172951,,NATURAL GAS,,105,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,25,03-10-2017 14:39,,,,03-10-2017 15:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2017,,,,,,6,HDPE,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,5,4,,,,,,,,CLASS 4 LOCATION,700000,19095,7625,0,,,588,,727308,2,0,0,,,,,23,23,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,TRAFFIC SIGNAL,YES,1756101500,TEXAS 811,CONTRACT LOCATOR,NO,NO,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOMMY LOONEY,COMPLIANCE SUPERVISOR,tommy.looney@atmosenergy.com,214-426-7037,214-426-7081,,,,MARLO SUTTON,VICE PRESIDENT TECHNICAL SERVICES,214-206-2033,marlo.sutton@atmosenergy.com,"AT 2:39 PM ON MARCH 10, 2017, ATMOS ENERGY WAS NOTIFIED BY DALLAS FIRE & RESCUE (DFR) OF AN EVENT IN THE 2100 BLOCK OF MAIN ST. IN DALLAS.  ATMOS ENERGY'S FIRST RESPONDERS ARRIVED ON-SITE AT 3:20 PM DISCOVERING A THIRD PARTY DAMAGE AND GAS IGNITION HAD OCCURRED ON A 6"" POLY MAIN STRUCK BY A TRUCK-MOUNTED AUGER NORTHWEST OF THE INTERSECTION OF MAIN STREET AND CESAR CHAVEZ BOULEVARD.  ATMOS ENERGY PERSONNEL  ELIMINATED GAS FLOW TO THE DAMAGED SECTION OF PIPE - ISOLATION POINTS WERE IDENTIFIED AND LOCATED, AND THE VALVES WERE CLOSED AT 4:09 PM.  ALL OF THE ROADS EXCEPT THE 2100 BLOCK OF MAIN STREET WERE REOPENED.  AS A RESULT OF THE MAIN ISOLATION, TWO COMMERCIAL SERVICES WERE TEMPORARILY INTERRUPTED.  GAS FLOW WAS REINSTATED AT 12:20 AM (MARCH11TH) ALLOWING THE INTERRUPTED SERVICES TO BE RESTORED.  APPROXIMATELY 29 YARDS OF MAIN WAS DEACTIVATED AS A RESULT OF THE INCIDENT.  THE 2100 BLOCK OF MAIN STREET WAS REOPENED UPON COMPLETION OF THE DEACTIVATION.    FIRST RESPONDERS WERE NOTIFIED BY DALLAS FIRE & RESCUE THAT APPROXIMATELY 25 PEOPLE WERE EVACUATED FROM THE ADDRESSES OF 2121 MAIN ST. AND 2108 MAIN ST.  AN AREA SURROUNDING THE LOCATION OF THE INCIDENT WAS CORDONED OFF, FROM US 75 TO PEARL STREET TO PACIFIC AVENUE TO JACKSON STREET.      THIS 6"" POLY MAIN HAD BEEN INSTALLED AND HAD BEEN PLACED IN SERVICE ON FEBRUARY 27, 2017.  THE CONTRACTORS ON ATMOS ENERGY'S PROJECT AND THE CITY OF DALLAS' PROJECT WERE WORKING SIMULTANEOUSLY IN THE SAME AREA IN THE MONTHS LEADING UP TO THE INCIDENT.  ATMOS ENERGY FOLLOWED IT APPROVED PROCEDURES, IN COMPLIANCE WITH PART 192.603(B), TO RECORD THIS NEW ASSET IN THE GIS ELECTRONIC MAPPING SYSTEM USED BY ITS LOCATORS.  DUE TO THE TIME IT TAKES TO COMPLETE THIS PROCESS, THIS ASSET WAS NOT REFLECTED IN THE ELECTRONIC MAPPING AT THE TIME THE LOCATE TICKET WAS COMPLETED IN THIS AREA ON MARCH 3, 2017.  AS A RESULT, THE NEW ASSET WAS NOT MARKED WITH THE LOCATE TICKET.  HOWEVER, THERE WERE EXISTING VISUAL INDICATORS IN PLACE, INCLUDING A FRESH DITCH LINE COVERED WITH NEW ASPHALT IN-LINE WITH THE POINT OF DAMAGE; VISIBLE AND YELLOW PAINTED GAS VALVE BOXES ON MAIN STREET 15 YARDS FROM THE POINT OF DAMAGE; AND A LARGE CAPACITY METER IN THE ALLEY FOR 2121 MAIN STREET.  BECAUSE THE THIRD-PARTY CONTRACTOR HAD AN OBLIGATION PER 18 TAC 18.4 TO MAKE A VISUAL CHECK FOR ANY UNMARKED UNDERGROUND PIPELINES, INCLUDING BUT NOT LIMITED TO ABOVE-GROUND PIPELINE VALVES, METER SETS, AND OTHER VISUAL MARKINGS, THE PRIMARY CAUSE THAT LED TO THE INCIDENT WAS DETERMINED TO BE INSUFFICIENT EXCAVATION PRACTICES.    A PROJECT TO REPLACE THE DEACTIVATED MAIN WAS COMPLETED ON AUGUST 16, 2017."
3/27/2017,2017,20170028,16568,SUPPLEMENTAL FINAL,31632,NORTHWESTERN CORPORATION,NE,68801,40.900325,-98.339731,,,,,,,,,,03-09-2017 06:20,1172806,,NATURAL GAS,,11.29,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,03-09-2017 02:11,,,,03-09-2017 02:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,2002,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"CAR HIT 3/4"" ANODELESS METER RISER CAUSING IT TO BREAK",CLASS 3 LOCATION,50000,2500,200,0,,,39,,52739,1,0,0,,,,,28,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DENNIS PLACKE,OPERATIONS SUPERVISOR,dennis.placke@northwestern.com,3083854519,3083821105,,,,MELISSA BARUTH,DOT SUPERVIOSR,6053537462,melissa.baruth@northwestern.com,"A THIRD PARTY VEHICLE WAS TRAVELING SOUTH BOUND ON A ROAD BEHIND SONIC DRIVE IN AT 2117 SOUTH LOCUST STREET IN GRAND ISLAND NE.  THE VEHICLE JUMPED THE MEDIAN AND CONTINUED UNTIL THE VEHICLE STRUCK THE BUILDING.  BEFORE STRIKING THE BUILDING THE VEHICLE STRUCK AND BROKE A NATURAL METER SET AT THIS LOCATION AND CAUGHT ON FIRE.   THIS WAS ON A 1.1 M ROOTS METER SET AND IT BROKE OFF THE 3/4"" PIPING BELOW THE LOCK WING.  THE GAS CAUGHT FIRE AND HELPED FUEL THE FLAME UNTIL THE FIRE DEPARTMENT EXTINGUISHED IT.  NORTHWESTERN ENERGY PERSONNEL INSERTED A RUBBER PLUG AND STOPPED THE FLOW OF GAS.  THE GAS BLEW FOR 30 MINUTES AT APPROXIMATELY 28 PSI.  THIS INCIDENT OCCURRED AT 2:11 AM MARCH 9 2017.    AS INDICATED BY THE POLICE REPORT THE INDIVIDUAL WAS TRANSPORTED VIA POLICE CAR TO A MEDICAL FACILITY.  UNSURE IF THIS WAS FOR AN INJURY OR SUBSTANCE TESTING.  POLICE REPORT INDICATES AT THE TIME OF THE INCIDENT THE DRIVER HAD A BLOOD ALCOHOL LEVEL OF .081.    INCIDENT WAS REPORTED DUE TO THE OWNER OF SONIC DRIVE IN INITIAL ASSESSMENT FOLLOWING THE FIRE THAT REPAIRS WILL EXCEED $50,000.  FOLLOW UP CALL ON MARCH 21 2017 WITH THE OWNER OF SONIC -- STILL BELIEVED REPAIRS WOULD EXCEED $50,000."
3/27/2017,2017,20170029,16537,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11372,40.747104,-73.894374,,,,,,,,,,03-03-2017 11:45,1172376,,NATURAL GAS,,966,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-03-2017 10:30,,,,03-03-2017 10:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,43,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2006,,,,,,12.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.5,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 4 LOCATION,0,8197,62249,0,NA,,9264,,79710,5,0,697,,,,,8.6,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS DUE TO A DAMAGE BY A THIRD PARTY CONTRACTOR.  CMS RESPONDED AND FIELD OPERATIONS AND INSTR. AND REGULATION RESPONDED.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,UNKNOWN/OTHER,NO,,,,,,YES,12,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MGR FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,5164924469,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MGR FEDERAL PROGRAMS,6317703549,corinne.byrnes@gmail.com,"AT 10:20 ON 3/3/2017, NATIONAL GRID'S DISPATCH AND SCHEDULE RECEIVED NOTIFICATION BY THE FDNY OF A THIRD PARTY CONTRACTOR DAMAGE TO HP GAS MAIN IN FRONT OF 7117 ROOSEVELT AVE.  AT THE REQUEST OF FDNY, THE E, F, M, & R NYC MTA SUBWAY LINES WERE STOPPED IN ALL DIRECTIONS AS A PRECAUTION. CONTRACTOR WAS PERFORMING PILE BORING USING A BORING DRILL RIG. OUT OF AN ABUNDANCE OF CAUTION, EMERGENCY MOBILE COMMAND CENTER WAS SENT TO THE LOCATION.  UNDER DIRECTION FROM NATIONAL GRID'S GAS CONTROL, AT 11:30 ON 3/3/2017,  FIELD OPERATIONS AND I&R CLOSED TWO ISOLATION VALVES TO SECURE THE GAS, WITH 702 CUSTOMERS BEING TAKEN OUT OF SERVICE.   AT 23:00 ON 3/3/2017, FIELD OPERATIONS MADE REPAIRS TO THE MAIN.  AT APPROX. 13:41 ON 3/3/2017,ALL MTA TRAIN RESTRICTIONS HAVE BEEN LIFTED AND TRAIN SERVICE IS BACK TO RUNNING NORMAL.  ALL SERVICES WERE RESTORED NO LATER THAN 3/5/2017 AT 12:00."
04-05-2017,2017,20170031,31247,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,CO,81147,37.2831,-107.1009,,,,,,,,,,03-06-2017 08:50,1172553,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-02-2017 04:02,,,,03-02-2017 04:49,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2016,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,385011,300,500,0,,,100,,385911,0,0,1,,,,,38,38,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CUSTOMER NEGLIGENTLY ALLOWED SNOW TO PILE UP TO THE EAVE LEVEL OVER THE METER SET.  THE DOWNWARD FORCE OF THE ACCUMULATED SNOW CAUSED A CRACK IN AN ABOVE-GROUND PIPE SECTION JUST UPSTREAM OF THE METER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL STEPHENS,SR MGR COMPLIANCE CODES  STANDARDS,bill.stephens@blackhillscorp.com,3039816474,,,,,BILL STEPHENS,SR MGR COMPLIANCE CODES  STANDARDS,3039816474,bill.stephens@blackhillscorp.com,"AT APPROXIMATELY 4:30 AM ON MARCH 2, 2017 A FIRE OCCURRED AT THE RESIDENCE OF SAMUEL SITTON AT 97 SUMAC COURT, PAGOSA SPRINGS, COLORADO. GAS LEAKED FROM A CRACKED SECTION OF JURISDICTIONAL PIPE ABOVE THE RISER AND NEXT TO THE GAS METER. THIS GAS MIGRATED INTO THE RESIDENCE, WHERE IT WAS IGNITED. THERE WAS NO EXPLOSION, BUT A SUSTAINED FIRE CAUSED SUBSTANTIAL DAMAGE TO THE RESIDENCE. NO ONE WAS INJURED. BLACK HILLS WAS NOTIFIED AT 4:45_ A.M. AND RESPONDED TO THE SCENE AT 4:55 A.M. IT WAS CONFIRMED THAT GAS SERVICE TO THE RESIDENCE WAS OFF. INVESTIGATION REVEALED THAT THE HOMEOWNER NEGATIVE NEGLIGENTLY ALLOWED A LARGE ACCUMULATION OF SNOW, UP TO THE EAVE LEVEL, TO DEVELOP OVER THE GAS METER AND PIPING. THE GAS PIPE DEVELOPED A CRACK AS A RESULT OF THE DOWNWARD FORCE OF THE ACCUMULATED SNOW. THERE WERE NO REPAIRS UNDERTAKEN, AS THE HOMEOWNER DECIDED TO TEAR DOWN THE HOUSE AND CONSTRUCT A NEW HOUSE AT THIS LOCATION. BLACK HILLS REESTABLISHED NATURAL GAS SERVICE TO THE NEW HOUSE. THE ORIGINAL SERVICE LINE AND METER WERE NOT USED. A NEW SERVICE LINE AND METER WERE INSTALLED ONCE THE NEW HOUSE WAS CONSTRUCTED. IN ORDER TO PREVENT A RECURRENCE, THE NEW GAS METER WAS LOCATED ON THE GABLE END OF THE HOUSE."
3/27/2017,2017,20170030,16521,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,10314,40.6136543,-74.11528,,,,,,,,,,2/27/2017 14:42,1172040,,NATURAL GAS,,0.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,875,2/27/2017 11:23,,,,2/27/2017 10:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2015,,,,,,,,,OTHER,RELIEF VALVE,,,,,,,,,,LEAK,,,OTHER,FLANGE LEAK/RELIEF VALVE VENTG,,,,,,CLASS 4 LOCATION,0,0,0,0,,,5,,5,1,0,0,,,,,39.47,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT BEING RELATED TO CUSTOMER'S METER AND REGULATOR EQUIPMENT AND CUSTOMER OWNED PIPING (FLANGE) AND NOT BEING RELATED TO CONTROLLER ACTIONS OR CONTROL ROOM ISSUES.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,631-770-3549,,,,,CORINNE BYRNES,PRIN PROGRAM MANAGER FEDERAL PROGRAMS,631-770-3549,corinne.byrnes@nationalgrid.com,"DISPATCH AND SCHEDULE WAS NOTIFIED BY THE FDNY TO RESPOND TO AN OUTSIDE GAS ODOR AT 1583 VICTORY BLVD. CUST. METER SERVICES (CMS) WAS DISPATCHED TO THE LOCATION. THERE ARE NO INJURIES REPORTED. CMS SUPERVISOR REPORTED THAT PRIOR TO NATIONALGRID'S ARRIVAL, THE PRINCIPAL OF THE SCHOOL (P.S . 029 BARDWELL) HAD EVACUATED APPROXIMATELY 875 STUDENTS AND FACULTY MEMBERS FOR SAFETY. CMS SUPERVISOR REPORTED THAT A COMPLETE INVESTIGATION REVEALED A GAS LEAK ON A 3"" FLANGE IN THE BASEMENT (SECONDARY CAUSE) AND ALSO A RELIEF VALVE (PRIMARY INCIDENT CAUSE) ON THE OUTSIDE M&R SETUP WAS VENTING. THE SERVICE PERSON LOCKED THE SERVICE VALVE AND AN ""A"" CLASS WARNING TAG WAS ISSUED FOR THE LEAK ON THE FLANGE. ALL OCCUPANTS HAVE BEEN ALLOWED BACK INTO THE BUILDING.     A PHMSA INCIDENT REPORT IS BEING FILED FOR THIS EVENT BECAUSE IT INVOLVED: LOSS OF SERVICE, EVACUATION OF   875 PEOPLE, INVOLVEMENT OF FDNY AND NYPD, AND MEDIA COVERAGE."
3/24/2017,2017,20170027,16662,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93631,36.5181,-119.58656,,,,,,,,,,2/24/2017 19:45,1171888,,NATURAL GAS,,2938,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/24/2017 16:08,,,,2/24/2017 16:47,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1992,,,,,,0.75,40-55,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 1 LOCATION,0,536674,0,0,,,17628,,554302,0,4,0,,,,,370,380,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"CASING WAS PUSHED ONTO A 0.75 INCH HIGH PRESSURE STEEL GAS SERVICE, CAUSE OF WHAT INITIALLY PUSHED THE CASING IS STILL UNDER INVESTIGATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON FEBRUARY 24, 2017, SOCALGAS WAS NOTIFIED OF A GAS RELEASE AT 11074 E CONEJO AVE, KINGSBURG. INITIAL REPORT SHOWED 11301 E CONEJO AVE, KINGSBURG. CREW RESPONDED AND CONTROLLED THE GAS. THERE WERE NO INJURIES OR FURTHER DAMAGE THAT RESULTED FROM THE ESCAPED GAS.     ALL REPAIRS WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.     INVESTIGATION SHOWED THAT A VALVE CASING WAS PUSHED ONTO A 0.75 INCH A HIGH PRESSURE STEEL GAS SERVICE CAUSING THE SERVICE TO LEAK.  INVESTIGATION INTO WHAT OUTSIDE FORCE INITIALLY PUSHED THE VALVE CASING IS ONGOING.    THIS INCIDENT WAS INITIALLY REPORTED DOT AND CPUC DUE TO THE POSSIBILITY THAT THE GAS LOSS ESTIMATE COULD EXCEED 3MILLION CUBIC FEET OF GAS.  HOWEVER, FURTHER ANALYSIS HAS DETERMINED THAT THE ESTIMATED GAS LOSS DID NOT EXCEEDED 3 MILLION CUBIC FEET OF GAS.      THIS INCIDENT IS NOW BEING REPORTED DUE TO THE ASSOCIATED COST EXCEEDING $50,000.      UPDATE 9-19-2017:  CHANGED DOT NOTIFICATION TIME TO 19:45 FROM 22:45, AS LOCAL TIME OF INITIAL TELEPHONIC REPORT.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
