REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
3/20/2017,2017,20170025,30281,SUPPLEMENTAL FINAL,21220,"VICKSBURG, CITY OF",MS,39180,32.313615,-90.862901,,,,,,,,,,2/23/2017 12:43,1171759,,NATURAL GAS,,10.52,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,21,2/23/2017 9:33,,,,2/23/2017 9:33,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,2013,,,,,,,,,OTHER,"CONNECTION BETWEEN 1-1/4"" RISER & VALVE",,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,1000000,71,500,0,,,132,,1000703,1,0,0,,,,,26,26,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SYSTEM WAS ON MANUAL; PRESSURE POINT WAS BEING READ BY PERSONNEL.,,,,,,,,,,,,,YES,3,1,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,EMPLOYEE TRIED TO CHANGE GAS VALVE WITHOUT USING EXTRACTION TOOL,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HAROLD DANE LOVELL,SUPERVISOR OF WATER AND GAS DEPT.,danel@vicksburg.org,601-415-5092,601-801-3624,,,,HAROLD DANE LOVELL,SUPERVISOR OF WATER AND GAS DEPT.,601-415-5092,danel@vicksburg.org,"ON FEB. 23, 2017, AT 8:33 AM, THE DISPATCHER SENT UNITS #2 AND #3 TO A SMELL ODOR COMPLAINT, AT 3444 WISCONSON AVE.  THE GUY ON UNIT 2 AND #3 WERE JERMAINE MALLORY, THORNE SIMMS, AND KENNETH KING.  THEY FOUND A LEAK ON THE VALVE ON THE METER SET.  THEY MADE A DECISION TO CHANGE IT.  AT 9:33 AM, JERMAINE CALLED ME AND TOLD ME THEY WERE CHANGING THE VALVE AT 3444 WISCONSIN AVE AND THE GAS IGNITED AND THE BUILDING WAS ON FIRE.  I TOLD JERMAINE TO CALL 911; HE SAID HE HAD.  I, DANE, ARRIVED ON SCENE AT 9:40 AM.  THEY HAD PUT A VALVE ON AND CUT THE GAS OFF AND THE FIRE DEPT WERE WORKING ON PUTTING THE FIRE OUT.  EMT WERE THERE GETTING KENNETH KING LOADED INTO THE AMBULANCE TO TRANSPORT TO THE EMERGENCY ROOM FOR BURNS ON HIS ARM.  THEN WE CHECKED THE SERVICE LINE COMING IN AND THE MAIN AT THE STREET.  ALSO THE PROPERTY AROUND THE BUILDING FOR ANY OTHER LEAKS."
3/23/2017,2017,20170026,31351,SUPPLEMENTAL FINAL,13840,NORTHWEST NATURAL GAS CO,OR,97396-9714,45.04997,-123.5014,,,,,,,,,,03-10-2017 10:50,1172923,,NATURAL GAS,,272,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,2/20/2017 13:43,,,,2/20/2017 14:06,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,UNDER SOIL,,8,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1965,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 2 LOCATION,0,48345,22152,0,,,903,,71400,0,0,6,,,,,50,59,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FILLET WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FILLET WELD,,,,,BRANCH,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,J.R. GONZALEZ,SR. MANAGER CODE COMPLIANCE,j9g@nwnatural.com,5032264211,,,,,JON HUDDLESTON,VP ENGINEERING AND UTILITY OPERATIONS,5032264211,jon.huddleston@nwnatural.com,"AT APPROXIMATELY 1:43PM ON FEBRUARY 20, 2016 NW NATURAL RECEIVED AN ODOR CALL TO A RESIDENCE AT 23070 YAMHILL RIVER RD. IN WILLAMINA. THERE WAS A LEAK ON A 2 INCH STEEL MAIN DUE TO A CRACKED WELD AT THE WILLAMINA-SHERIDAN REGULATOR STATION.     NWN FIRST RESPONDER ARRIVED ON SITE AT 2:06PM.  GAS WAS CONTROLLED AT 9:03AM ON FEBRUARY 21, 2017 BY ACTIVATING A BYPASS DISTRICT REGULATOR AND INSOLATED THE LEAKING SECTION OF PIPE. SIX SERVICES WERE INTERRUPTED AND RELIT BY 5:49PM FEBRUARY 21, 2017. REPAIRS WERE COMPLETED BY 5:50PM FEBRUARY 22, 2017 AND THE DISTRICT REGULATOR WAS REACTIVATED.     HIGH FLOW THROUGH A DISTRICT REGULATOR CAUSED ICING AND FROST HEAVE WHICH RESULTED IN A CRACKED FILLET WELD AT A 2"" LATERAL ON THE REGULATOR OUTLET PIPE.    NW NATURAL IS REPORTING THIS INCIDENT DUE TO COSTS OF RESPONSE AND REPAIR EXCEEDING $50,000. NW NATURAL COST DATA REFLECTED THIS AS OF FEBRUARY 28, 2017."
2/17/2017,2017,20170018,16775,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,46155,39.743558,-85.43199,,,,,,,,,,02-07-2017 02:33,1170417,,NATURAL GAS,,235,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,02-07-2017 00:39,,,,02-07-2017 00:39,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1983,,,,,,3,"ALDYL ""A""",DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,60000,14283,16000,0,,,759,,91042,2,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,"3"" ALDYL ""A"" 90 DEGREE ELBOW",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JIM FRANCIS,VICE PRESIDENT SAFETY AND SYSTEM INTEGRITY,812-491-4369,jmfrancis@vectren.com,"ON MONDAY EVENING, FEBRUARY 6, 2017 AT APPROXIMATELY 10:09 PM EST, VECTREN RESPONDED TO AN OUTSIDE ODOR CALL AT 8944 CROSSWAY DRIVE IN MAYS, INDIANA.  VECTREN'S FIRST RESPONDER DISCOVERED A GAS LEAK AGAINST THE BUILDING FOUNDATION AT THAT LOCATION AND INITIATED APPROPRIATE STEPS TO REMEDIATE THE LEAK.  WHILE THOSE STEPS WERE UNDERWAY,  AT APPROXIMATELY 12:39 AM, TUESDAY MORNING, FEBRUARY 7, 2017, THE FIRST RESPONDER WITNESSED WHAT HE DESCRIBED AS  AN EXPLOSION AT 726 EAST 900 NORTH STREET WHICH IS APPROXIMATELY 200 FEET AWAY FROM 8944 CROSSWAY DRIVE.  THE FIRST RESPONDER CONTACTED  911 AND NOTIFIED HIS SUPERVISION OF THE EVENT AND REQUESTED ADDITION SUPPORT.  VECTREN'S INDEPENDENT INVESTIGATION INTO THE ORIGIN OF THIS INCIDENT IS ONGOING.    UPDATE: FURTHER INVESTIGATION DISCOVERED A 3"" ELBOW CONNECTING TWO SECTIONS OF MAIN IN THE VICINITY OF THE INCIDENT WAS CRACKED. THE ELBOW WAS CUT OUT AND REPLACED. SUBSEQUENT TO THAT REPLACEMENT, ALL THE ALDYL ""A"" PIPING IN THE VICINITY HAS BEEN REPLACED."
2/24/2017,2017,20170024,16501,ORIGINAL,45,"ADAIRSVILLE, CITY OF",GA,30103,34.37586,-84.94043,,,,,,,,,,1/31/2017 20:02,1169958,,,,0,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,1/31/2017 16:45,,,,1/31/2017 16:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,INCOMPLETE PURGE.,CLASS 3 LOCATION,0,0,0,0,,,0,,0,0,0,6,,,,,285,285,285,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE SMITH,GAS SYSTEM MANAGER,ssmith@adairsville.net,7707732589,7707732587,,,,MAURICE CHANEY,ANALYST,7708513094,mchaney@gasauthority.com,"4:25 PM: I, STEVE SMITH, (CITY OF ADAIRSVILLE) ARRIVED ON SITE. BRADLEY ATKINS (SOUTHEASTERN NATURAL GAS SERVICES OF ROME) WAS IN THE HOLE AND HAD A 2"" STEEL GAS LINE EXPOSED WITH A SHORT SECTION CUT OUT. AT THE TIME I ARRIVED HE STILL HAD GAS BLEEDING FROM THE SOUTH END OF THE LINE WHERE HE WAS WELDING ON SOMETHING AND GAS FROM THE NORTH END OF THE LINE WHICH WAS OPEN AND HAD BEEN SET ON FIRE. I SPOKE WITH BRADLEY AND HE TOLD ME HE THOUGHT THERE MUST BE ANOTHER FEED ON THE NORTH END OF THE LINE SO I TOLD HIM I WOULD SEE IF I COULD FIND WHERE IT WAS COMING FROM.   4:35 PM: I ASKED SHANE FERGUSON TO PULL THE BACKHOE TO A VALVE ABOUT 100 FEET NORTH OF THE HOLE WHERE THE LINE WAS EXPOSED. I WAS TOLD THAT SOMEONE HAD TRIED TO OPERATE THE VALVE AND THEY THOUGHT IT WAS STRIPED. I INSTRUCTED SHANE TO DIG THE VALVE UP. ONCE THE VALVE WAS EXPOSED I PUT A PIPE WRENCH ON THE VALVE TO SEE IF IT WOULD MOVE AND PARTIALLY OPERATED IT.   4:45 PM: I RETURNED TO THE HOLE WHERE THE LINE WAS EXPOSED AND SOMEONE TOLD ME BRADLEY HAD BEEN BURNED.  BRADLEY WAS OVER AT HIS TRUCK SO I WALKED OVER AND ASKED HIM IF HE WAS OK, HE SAID HE WAS FINE BUT I TOLD HIM HE NEEDED TO GET CHECKED OUT. BRADLEY WANTED HIS WIFE TO DRIVE HIM TO THE DOCTOR SO WHILE WE WERE WAITING BRADLEY GAVE ME INSTRUCTIONS TO GIVE TO LONNIE TANNER WHO WAS COMING TO FINISH THE JOB. I WROTE THE INSTRUCTIONS DOWN ON A PIECE OF PAPER.   5:15 PM:  BRADLEY LEFT FOR THE HOSPITAL WITH HIS WIFE.    5:20 PM:  AT THIS TIME WE PINCHED OFF THE LINE WHICH WAS STILL BURNING ON THE NORTH SECTION OF THE CUT OUT SECTION AND THE GAS HAD BLED OFF OF THE SOUTH END OF THE LINE. I WALKED OVER ACROSS HIGHWAY 140 TO THE REGULATOR STATION FEEDING SHAW TO SEE IF I COULD FIGURE OUT WHERE THE GAS WHICH WAS STILL ON THE NORTH END OF THE LINE WAS COMING FROM. AT THE REGULATOR STATION SOUTHEASTERN NATURAL GAS SERVICES OF ROME HAD TAKEN OUT A 1/4"" PLUG ON THE INLET SIDE OF REGULATOR WHICH WAS STILL BLEEDING GAS OFF THE LINE ON THE NORTH SECTION OF LINE. A 2"" VALVE ON THE OUTLET SIDE TO SHAW HAD BEEN PREVIOUSLY TURNED OFF TRAPPING THE LINE PACK BETWEEN THE REGULATOR STATION AND SHAW WHICH IS ABOUT 350 FEET OF 4"" HDPE LINE.   5:35 PM:  I BLED THE GAS OFF ON THE SHAW SIDE OF REGULATOR STATION AND THE GAS ALSO STOPPED ON THE BLEEDING PLUG ON THE INLET SIDE SO THE GAS HAD BEEN BLEEDING BACK THROUGH A VALVE ON THE REGULATOR STATION. ALL THE GAS WAS OFF BOTH ENDS OF THE LINE BY 5:45 PM.  5:45 PM: WE WAITED FOR LONNIE TANNER TO ARRIVE.  6:15 PM:  LONNIE TANNER ARRIVED AND I GAVE HIM THE PAPER WITH THE INSTRUCTIONS WHICH BRADLEY HAD LEFT FOR HIM. LONNIE COMPLETED THE JOB PER THE INSTRUCTIONS.   7:30 PM:  AT THIS TIME I KNEW BRADLEY WAS ADMITTED TO THE HOSPITAL SO I CAME BACK TO THE OFFICE TO MAKE TELEPHONE CALLS.    7:35 PM:  I CALLED JEFF BAGGETT WITH GEORGIA PUBLIC SERVICE COMMISSION AND INFORMED HIM OF THE INCIDENT. 8:02 PM:  I CALLED THE NATIONAL RESPONSE CENTER TO INFORM THEM OF THE INCIDENT. THE CASE NUMBER I WAS GIVEN IS 1169958."
1/30/2017,2017,20170014,16785,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,ID,83338,42.767656,-114.463375,,,,,,,,,,,NRC NOTIFICATION NOT REQUIRED,,,,48,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/25/2017 16:46,,,,1/25/2017 17:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2002,,,,,,,,,OTHER,REGULATOR,,,,,,,,,,OTHER,,,,,,,,,REGULATOR FAILURE AND RELIEF BLOWING,CLASS 2 LOCATION,0,200,200,0,,,264,,664,0,0,0,,,,,437,350,380,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",REGULATOR FAILED AND RELIEF BLEW FOR SHORT DURATION AND THE INCIDENT WAS HANDLED AS EXPECTED.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LANCE ELROY,DIRECTOR OF OPERATIONS SERVICES,lance.elroy@intgas.com,2083776122,,,,,HART GILCHRIST,VP OF OPERATIONS,2083776086,hart.gilchrist@intgas.com,"PRIMARY REGULATOR FAILED DUE TO DEBRIS AND RELIEF DID NOT REACT AS QUICKLY DUE TO ICE BUILDUP. RELIEF PRESSURE WAS SET AT 416 PSIG AT THE TIME OF THE INCIDENT, JUST UNDER THE 418 PSIG LIMIT OF 110% OF MAOP; CORRECTIVE ACTION TAKEN TO CHANGE THE RELIEF SET PRESSURE TO 400 PSIG, AND BOTH PRIMARY AND SECONDARY RUNS WERE REBUILT AND SET TO 350 PSIG AND 330 PSIG RESPECTIVELY."
2/21/2017,2017,20170021,16498,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77471,29.56291,-95.82322,,,,,,,,,,1/25/2017 12:32,1169490,,NATURAL GAS,,120.55,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,1/25/2017 11:02,,,,1/25/2017 11:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1996,,,,,,0.216,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,0,1467,522,0,,,649,,2638,1,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,YES,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,570199464,LONE STAR 811,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steven.yarbrough@centerpointenergy.com,"CONTRACTOR OPERATING BACKHOE DAMAGED 2"" PLASTIC SERVICE LINE AND ESCAPING GAS IGNITED, CONTRACT EMPLOYEE WAS INJURED BY FLASH-FIRE AND HOSPITALIZED."
2/23/2017,2017,20170023,16745,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95630,38.664614,-121.13603,,,,,,,,,,1/25/2017 15:20,1169517,,NATURAL GAS,,40,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/25/2017 9:22,,,,1/25/2017 10:20,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OVER PRESSURE EVENT,CLASS 3 LOCATION,0,1862000,1833000,0,,,150,,3695150,0,0,0,,,,,114,54,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATED AS INTENDED,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JANUARY 25, 2017 AT 0922 HOURS, PG&E DETECTED AN OVERPRESSURE EVENT WITH THE SCADA SYSTEM NEAR 1717 DORNIE CIRCLE, FOLSOM.  THE REGULATOR AND MONITOR VALVES AT PG&E'S REGULATOR STATION A-55 NEAR THE INTERSECTION OF EAST BIDWELL STREET AND OAK AVENUE PARKWAY IN FOLSOM FAILED TO ACHIEVE LOCK-UP, RESULTING IN AN OVERPRESSURE EVENT.  THE MAOP PLUS ALLOWABLE WAS EXCEEDED AT 0941 HOURS.  PG&E CREWS ARRIVED ON-SITE AT 1020 HOURS.  WHEN PG&E CREWS ARRIVED ON-SITE, THE PRESSURE WAS READING AT 114 PSIG.  THE CREW SHUT IN TWO REG STATIONS TO REDUCE PRESSURE AND THE PRESSURE RETURNED TO NORMAL AT 1107 HOURS.  GAS SERVICE REPRESENTATIVES (GSRS), GPOM CREWS, M&C CREWS, AND LEAK SURVEY PERSONNEL WERE DISPATCHED AND STAGED TO PERFORM LEAK SURVEY, INSPECT FILTERS AND REG STATIONS, AND PERFORM ANY NECESSARY REPAIRS.    M&C COMPLETED REPAIRS ON ALL GRADE 1 LEAKS IDENTIFIED FROM THE POST-INCIDENT LEAK SURVEY AND THE REMAINING LEAKS ARE SCHEDULED FOR RECHECK/REPAIRS IN ACCORDANCE WITH PG&E PROCEDURES.  THE CAUSE OF THE INCIDENT IS EQUIPMENT FAILURE DUE TO PIPELINE DEBRIS FROM PIGGING OPERATIONS. THERE WERE NO REPORTED INJURIES, FATALITIES OR IGNITION.  CNG WAS MOBILIZED TO SUPPORT PEAK CONDITIONS.  THERE WAS NO CUSTOMER IMPACT.  THIS INCIDENT IS BEING REPORTED TO THE CPUC DUE TO AN UNPLANNED EVENT RESULTING IN AN OVERPRESSURE EVENT MAOP PLUS ALLOWABLE BUILDUP.  AT 1500 HOURS, IT WAS DETERMINED THAT COSTS ASSOCIATED WITH THE INCIDENT WOULD EXCEED $50,000.   AT 1520 HOURS, THE DOT WAS NOTIFIED DUE TO ESTIMATED COSTS EXCEEDING $50,000."
2/17/2017,2017,20170020,31894,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91762,34.04138,-117.67053,,,,,,,,,,1/20/2017 17:00,1169104,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,0,1/20/2017 15:28,,,,1/20/2017 15:46,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,BELOW CONCRETE UTILITY BOX LOCATED BELOW,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1983,,,,,,2,UNKNOWN,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,100000,40000,200,0,,,0,,140200,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,CRACKED ADYLA-A,,,YES,,,,,,,,,,,,YES,,,,OTHER,EXCESSIVE BENDING STRAIN,YES,1983,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON JANUARY 20, 2017, AT APPROXIMATELY 15:28, SOCALGAS COMPANY (SCG) WAS NOTIFIED OF AN EXPLOSION THAT OCCURRED AT 1748 S. MOUNTAIN AVENUE, UNIT A, ONTARIO, CA  91762. ACCORDING TO THE ONTARIO FIRE DEPARTMENT, AN INDIVIDUAL WENT INTO THE GARAGE TO SMOKE A CIGARETTE, AND THE EXPLOSION OCCURRED AFTER HE LIT A LIGHTER. THE INDIVIDUAL WAS TRANSPORTED TO ARROWHEAD REGIONAL TO BE TREATED FOR HIS INJURIES.     SCG FIRST RESPONDERS ARRIVED TO THE SCENE AND REPORTED GAS INDICATIONS AT THE MSA. CONSEQUENTLY, A STEP II LEAK INVESTIGATION WAS CONDUCTED SUCCESSFULLY. PRESSURE AND LOCK-UP WAS WITHIN TOLERANCE AND THE METER WAS HARD CLOSED.  UNDERGROUND SAMPLES WERE TAKEN TO DETERMINE THE LOCATION OF THE LEAK.  LEAK INDICATIONS WERE FOUND AT THE MAIN TO MAIN TIE-IN, WHICH IS APPROXIMATELY 15 FT FROM THE GARAGE WHERE THE EXPLOSION OCCURRED.  AFTER FURTHER INVESTIGATION, THE LEAK WAS FOUND ON A CRACKED ALDYL-A TEE FITTING AT THE MAIN TO MAIN TIE-IN. WE FOUND A HAIRLINE CRACK APPROXIMATELY 1 1/2 INCHES LONG ON ONE OF THE ARMS OF THE 'TEE'. THE CRACKED FITTING WAS FOUND UNDERGROUND WITH OTHER SUBSTRUCTURES, YET LOCATED DIRECTLY BELOW A CONCRETE ELECTRICAL BOX OWNER BY GTE. GTE WAS AN OLD TELCO COMPANY NOW OWNED BY FRONTIER. THE EDGE OF THE CONCRETE BOX, LINED UP WITH THE LOCATION OF THE CRACK. THE FITTING AND SEVERAL FEET OF PIPE WERE REPLACED AND SECURED AS EVIDENCE BY THE GAS COMPANY.     UPDATED 3/3/2019 - FURTHER INVESTIGATION SHOWED THE IDENTIFIED LEAK CAUSE WAS ""EXCESSIVE BENDING STRAIN"".      FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
02-06-2017,2017,20170015,16512,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98801-1985,47.405795,-120.332825,,,,,,,,,,1/23/2017 14:11,1169311,,NATURAL GAS,,3875,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/19/2017 7:24,,,,1/19/2017 7:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,34,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,2.375,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,6.5,2.1,,CLASS 3 LOCATION,2000,365,7642,0,N/A,,20000,,30007,0,0,1,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,NONE,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS GRISSOM,MANAGER STANDARDS AND COMPLIANCE,christopher.grissom@cngc.com,509-531-6427,,,,,MIKE EUTSEY,DIRECTOR OPERATION SERVICES,509-734-4576,mike.eutsey@cngc.com,"THE CASCADE NATURAL GAS CORPORATION (CNGC) PIPELINE AFFECTED WAS A 2"" STEEL MAIN THAT WAS INSTALLED IN 1967. THE PIPELINE SEPARATED AT A GIRTH WELD CAUSING THE UNINTENTIONAL RELEASE OF MORE THAN 3 MILLION CUBIC FEET OF GAS, TOTAL GAS LOSS WAS ESTIMATED TO BE 3,875 MCF.     THE AREA IN WHICH THE RELEASE OCCURRED WAS EXPERIENCING EXTREME COLD WEATHER AND SUBSTANTIAL UNDERGROUND FROST. THE DAMAGE TO THE PIPELINE OBSERVED WAS CONSISTENT WITH DAMAGE CAUSED BY FROST HEAVE. FROST HEAVE IS THOUGHT TO BE A CONTRIBUTING FACTOR TO THE RELEASE.     THE SEPARATED GIRTH WELD WAS RETAINED BY CNGC AND UNDERWENT AN EXAMINATION BY QUALIFIED STAFF. THE EXAMINATION CONCLUDED THAT THE WELD HAD FAILED AND CNGC CLASSIFIED THE LEAK AS A ""PIPE, WELD OR JOINT FAILURE"" AS A RESULT. THE SUB CAUSE WAS DETERMINED TO BE A CONSTRUCTION DEFECT CAUSED BY POOR WORKMANSHIP.     CNGC WORKED CLOSELY WITH EMERGENCY RESPONDERS AND QUICKLY MOBILIZED RESOURCES AND EQUIPMENT TO ENSURE PUBLIC SAFETY. NO INJURIES, DAMAGE TO PROPERTY (OTHER THAN CNGC PIPELINE) OR IGNITION OCCURRED."
2/17/2017,2017,20170019,16495,ORIGINAL FINAL,12408,DTE GAS COMPANY,MI,48211-2001,42.37612,-83.05348,,,,,,,,,,1/20/2017 16:18,1169086,,NATURAL GAS,,9834,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/19/2017 13:29,,,,1/19/2017 13:52,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1901,,,,,,12,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,MECHANICAL PUNCTURE,8,8,,,,,,,,CLASS 3 LOCATION,0,120132,9234,0,,,34814,,164180,0,0,0,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,63371000,,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,PRINCIPAL COMPLIANCE ENGINEER,john.lueders@dteenergy.com,6166322646,6166322687,,,,JOHN D LUEDERS,PRINCIPAL COMPLIANCE ENGINEER,6166322646,john.lueders@dteenergy.com,"A CONTRACTOR INSTALLING TELECOMMUNICATIONS CABLE BY DIRECTIONAL DRILLING STRUCK AND PUNCTURED A 12-INCH CAST IRON MAIN OPERATING AT 10 PSIG APPROX. 280 FEET WEST OF EAST GRAND BLVD.  INVESTIGATION REVEALED THE MAIN TO HAVE BEEN CORRECTLY MARKED IN RESPONSE TO THE CONTRACTOR'S MARK-OUT REQUEST; HOWEVER, THERE WAS NO EVIDENCE OF POTHOLING OR OTHER METHOD HAVING BEEN USED TO VERIFY THE LOCATION AND DEPTH OF THE MAIN.  RESPONSE BY DTE GAS ON 1/19/2017 FROM THE TIME OF THE CONTRACTOR'S DAMAGE REPORT UNTIL ARRIVAL ON THE SCENE TOOK 23 MINUTES.  INITIAL CONTROL OF GAS FROM THE BREAK OCCURRED AT 03:17 ON 1/20/2017; HOWEVER, THE SHUT-OFF WAS NOT MAINTAINED AND FURTHER WORK WAS REQUIRED UNTIL, AT 11:00 ON 1/20/2017, THE SITUATION WAS MADE SAFE AND WORK PROCEEDED ON MAKING REPAIRS.  ESTIMATES OF REPAIR AND LABOR COSTS ALREADY EXPENDED ALONG WITH COSTS FOR REMAINING REPAIR AND RECOVERY WORK WERE DETERMINED AT 16:18 ON 1/20/2017 TO LIKELY EXCEED THE $50,000 REPORTING THRESHOLD; TELEPHONIC NOTICE WAS THEN MADE TO THE NATIONAL RESPONSE CENTER.  REPLACEMENT OF A 15-FOOT SECTION OF 12-INCH CAST IRON MAIN WITH NEW 8-INCH POLYETHYLENE PIPE WAS COMPLETED AT 18:30 ON 1/20/2017, AND REGULAR OPERATION RESUMED.  THERE WAS NO INTERRUPTION OF SERVICE TO CUSTOMERS DURING THE EVENT.    NOTE: THE ACTUAL TICKET NUMBER RECEIVED FROM OUR STATE ONE-CALL SYSTEM WAS B63371000. THE PHMSA FORM DOES NOT ALLOW ALPHABETIC CHARACTERS."
10-05-2018,2017,20180090,31058,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98902,46.6016247,-120.5304217,,,,,,,,,,10-05-2018 09:02,1226616,,NATURAL GAS,,239.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,1/18/2017 15:21,,,,1/18/2017 15:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,39381,18307,15299,OVERHEAD RATE APPLIED,,1763,,74750,0,0,3,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS GRISSOM,MANAGER QUALITY CONTROL,christopher.grissom@cngc.com,,,,,,CHRIS GRISSOM,MANAGER QUALITY CONTROL,541-706-6292,christopher.grissom@cngc.com,"CNGC PERSONNEL RESPONDED TO AN ODOR CALL ON 1/18/17.  CNGC PERSONNEL PERFORMED AN INVESTIGATION PER COMPANY PROCEDURE, CHECKING CNGC FACILITIES/PIPELINE AND STRUCTURE FOUNDATIONS IN THE VICINITY OF THE ODOR CALL. NO IMMEDIATE HAZARDS, OR GAS LEAKS WERE FOUND.     ON 1/19/17 CNGC PERSONNEL CONTINUED TO INVESTIGATE THE GAS ODOR, AND EXTENDED THE INVESTIGATION TO INCLUDE ADDITIONAL CNGC FACILITATES/PIPELINE AND STRUCTURE FOUNDATIONS. AGAIN, NO IMMEDIATE HAZARDS, OR GAS LEAKS WERE FOUND.    ON 1/20/17, CNGC PERSONNEL CONTINUED TO INVESTIGATE THE GAS ODOR, AND THROUGH EXPLORATORY EXCAVATION, DETECTED NATURAL GAS IN AN IRRIGATION LINE. CNGC PERSONNEL MONITORED THE IRRIGATION LINE AND UTILIZED THE DIRECTION OF GAS MIGRATION IN THE LINE TO AID IN PIN-POINTING THE LOCATION OF THE GAS LEAK.     ON 1/21/17, CNGC PERSONNEL WERE ABLE TO PINPOINT THE LEAK TO A 2"" DISTRIBUTION PIPELINE IN THE ROADWAY. CNGC PERSONNEL EXCAVATED THE PIPELINE AND STOPPED THE FLOW OF GAS IN THE PIPELINE. ONCE THE FLOW WAS STOPPED IN THE PIPELINE, THE AFFECTED SEGMENT OF PIPELINE WAS REPLACED. THE LEAK CAUSE WAS DETERMINED TO BE A CRACK IN THE PIPELINE RESULTING FROM NATURAL FORCES (FROST HEAVE).     CNGC PERSONNEL CONTINUED TO WORK THROUGH THE WEEKEND (OVERTIME PAY IS A CONTRIBUTING FACTOR TO THE INCIDENT BEING REPORTABLE) TO COMPLETE THE PIPELINE REPAIR (1/21/17), RESTORE SERVICE TO AFFECTED CUSTOMERS (1/21/17), AND RESTORE THE AFFECTED ROADWAY (1/22/17).      THE ROOT CAUSE OF THE INCIDENT WAS A NATURAL FORCE LEAK WITH A TOTAL REPAIR COST OF $72,986.99, INCLUSIVE OF OPERATOR LABOR (STANDARD AND OVERTIME), MATERIALS, CONTRACTOR LABOR, PERMITS, SURFACE RESTORATION AND OVERHEAD. NO INJURIES, HOSPITALIZATIONS, EXPLOSIONS OR IGNITIONS WERE OBSERVED."
2/15/2017,2017,20170017,16583,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91741,34.13882,-117.85605,,,,,,,,,,1/16/2017 13:16,1168730,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/16/2017 5:30,,,,1/16/2017 5:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1953,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,60000,200,0,,,6,,60206,0,0,61,,,,,47,47,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,tbauer@semprautilities.com,909-376-7208,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE MANAGER,909-376-7208,tbauer@semprautilities.com,"ON JANUARY 16, 2017, SOCALGAS RECEIVED MULTIPLE REPORTS OF NO-GAS FROM CUSTOMERS.  CREW RESPONDED AND DISCOVERED THAT WATER HAS ENTERED INTO A 0.75 INCH STEEL GAS SERVICE.  NO INJURIES OR FURTHER DAMAGE RESULTED FROM THIS INCIDENT.     THE GAS LEAK WAS ISOLATED FROM THE PIPELINE SYSTEM.  ALL REPAIRS TO THE DAMAGED GAS SERVICE WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.      INVESTIGATION OF THE INCIDENT SHOWED THAT A TRANSFORMER EXPLODED NEARBY CREATING AN ARC THAT CAUSED PINHOLE LEAKS IN A WATER SERVICE AND A GAS SERVICE.  THE WATER EVENTUALLY ENTERED INTO THE GAS PIPELINE SYSTEM CAUSING OUTAGES TO CUSTOMERS.      FOR ANY FURTHER QUESTIONS, CONTACT MIKE BARRINGER AT 714-478-0745."
1/19/2017,2017,20170011,16784,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,ID,83607,43.81091,-116.687843,,,,,,,,,,,NRC NOTIFICATION NOT REQUIRED,,,,178,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/13/2017 3:53,,,,1/13/2017 4:45,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,2010,,,,,,,,,OTHER,REGULATOR,,,,,,,,,,OTHER,,,,,,,,,REGULATOR RELIEF VALVE BLOWING DUE TO REGULATOR FAILURE,CLASS 1 LOCATION,0,0,578,0,,,964,,1542,0,0,0,,,,,176,145,150,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEMS AND ALARMS WORKED AS DESIGNED.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LANCE ELROY,DIRECTOR OF OPERATIONS SERVICES,lance.elroy@intgas.com,2083776122,,,,,HART GILCHRIST,VP OPERATIONS,2083776086,hart.gilchrist@intgas.com,REGULATOR FAILURE DUE TO SULFUR BUILD-UP.  RELIEF DID NOT FULLY VENT DUE TO WELD SLAG DEBRIS IN THE BOOT.
02-11-2017,2017,20170016,16578,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95993,39.09511,-121.67211,,,,,,,,,,01-12-2017 08:45,1168402,,NATURAL GAS,,531,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,6,01-12-2017 06:24,,,,01-12-2017 07:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,55,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1974,,,,,,4,ALDYL-A,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,250000,90000,10000,0,,,1500,,351500,0,0,6,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATED AS INTENDED,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1973,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,YES,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,YES,1973,90,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JANUARY 12, 2017 AT 0624 HOURS, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 2209 S GEORGE WASHINGTON BLVD, YUBA CITY.  THE FIRE DEPARTMENT CALLED BACK AT 0658 ADVISING PG&E OF AN EXPLOSION RESULTING IN A COLLAPSE OF A RESIDENTIAL HOME. PG&E'S GSR ARRIVED ON SCENE AT 0715 HOURS AND CLOSED THE SERVICE VALVE WITH NO VISIBLE DAMAGE TO THE METER.  PG&E CREWS ARRIVED ON SCENE AT 0740 HOURS AND SQUEEZED THE 4-INCH PLASTIC MAIN AT 0859 HOURS.  GAS SERVICE TO 6 CUSTOMERS WAS IMPACTED.  CNG WAS DEPLOYED, AND THE CUSTOMERS THAT WANTED THEIR SERVICE RESTORED WERE COMPLETED BY 2130 HOURS.  TWO CUSTOMERS WERE INJURED INSIDE THE HOUSE AND WERE TAKEN TO THE HOSPITAL.  ONE OF THE CUSTOMERS WAS RELEASED AT 1500 HOURS.   THE LEAK SOURCE APPEARED TO BE A BUTT FUSION JOINT SOUTH OF THE SERVICE TEE OF THE AFFECTED HOME.   THE SITE WAS MONITORED UNTIL THE AREA WAS MADE SAFE.  THE MAIN AND SERVICES ARE CURRENTLY BEING REPLACED. THERE WERE NO FATALITIES.  POLICE AND FIRE DEPARTMENT WERE REPORTED ON-SITE.  THE INCIDENT WAS REPORTED TO THE CPUC AND DOT DUE TO DAMAGE COSTS EXCEEDING $50,000.  THIS INCIDENT WAS REPORTED TO DOT AT 0845 HOURS (DOT #1168402)."
1/17/2017,2016,20170008,16766,SUPPLEMENTAL FINAL,31191,ENERGY WEST MONTANA,MT,59758,44.66117,-111.10896,,,,,,,,,,12/27/2016 18:15,1167302,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,YES,7,12/27/2016 11:46,,,,12/27/2016 11:48,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1995,,,,,,1,D2513,UPONOR - ALDYL,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,ELECTRIC LINE FAILURE MELTED PIPE.,CLASS 3 LOCATION,30000,7050,1000,0,,,7,,38057,0,0,3,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,OVER HEATED ELECTRIC LINE MELTED PE(POLYETHYLENE) SERVICE LINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EVAN MATHEWS,DISTRICT MANAGER,emathews@egas.net,406-646-4437,406-646-4830,,,,IRA SHAULIS,SAFETY DIRECTOR,406-791-7552,ishaulis@egas.net,"THE HEAT FROM AN ELECTRIC LINE FAILURE HAD MELTED THE PIPE ENOUGH TO EMBED THE SANDY SOIL THAT HAD TURNED TO GLASS INTO THE PIPE WALL AND   WHEN THE GROUND FROZE TO THAT DEPTH, THE SOIL AND FROST MOVEMENT CAUSED THE PIPE TO LEAK."
1/23/2017,2016,20170013,16804,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10019-6006,40.761704,-73.980295,,,,,,,,,,12/26/2016 0:20,1167187,,NATURAL GAS,,162,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/25/2016 22:41,,,,12/25/2016 23:03,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1930,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DUE TO ELECTRIC BURNOUT,,,,,,CLASS 4 LOCATION,0,29787,1803,0,,,678,,32268,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,hellenn@coned.com,"ON DECEMBER 25, 2016, AT 22:41, THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) REPORTED A BUILDING FIRE WITH AN OUTDOOR GAS ODOR AT 126 WEST 53RD STREET IN MANHATTAN TO CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC). CON EDISON GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION WERE DISPATCHED AND ARRIVED AT 23:03.  AT 23:10, GDS REPORTED THAT THERE WAS AN ACTIVE FIRE IN THE BASEMENT OF A NEW YORK CITY (NYC) TRANSIT SUBSTATION AS PER NYC EMERGENCY MANAGEMENT (NYC EM).  THE GERC THEN NOTIFIED CON EDISON'S ELECTRIC OPERATIONS DEPARTMENT, WHICH DISPATCHED A CREW TO THE LOCATION TO ASSIST.  ADDITIONAL PERSONNEL FROM CON EDISON'S GAS CONSTRUCTION DEPARTMENT WERE ALSO DISPATCHED BY THE GERC.  GDS INVESTIGATED OUTSIDE AND, AT 23:29, REPORTED DETECTING 50% GAS-IN-AIR INSIDE ELECTRIC MANHOLE M10262.  ACCORDING TO THE FDNY, THERE MAY HAVE BEEN AN ELECTRICAL OR GAS EXPLOSION IN MANHOLE M10262 PRIOR TO GDS' ARRIVAL.  GDS THEN OPENED AND VENTED MANHOLE M10262.  AT 00:05, CON EDISON GDS SUPERVISION REPORTED A BLOWING GAS CONDITION INSIDE THE BASEMENT OF THE SUBSTATION AT AN ELECTRICAL CONDUIT, WHERE A FLAME WAS VISIBLE.  A MULTIPLE RESOURCE RESPONSE EVENT (CODE MURRE) WAS THEN INITIATED BY THE GERC.  ON DECEMBER 26, 2016, AT 00:42, CON EDISON GDS SUPERVISION REPORTED DETECTING 40% GAS-IN-AIR INSIDE A SECOND ELECTRIC MANHOLE (M10278), WHICH WAS THEN OPENED AND VENTED.  AT 01:48, CON EDISON GDS SUPERVISION REPORTED THAT THE FDNY WAS STANDING BY THE SMALL FLAME THAT WAS VISIBLE AT THE ELECTRICAL CONDUIT IN THE SUBSTATION BASEMENT.  CON EDISON GAS CONSTRUCTION CREWS DETECTED GAS READINGS RANGING FROM 80% TO 100% OVER AN 8-INCH LOW PRESSURE STEEL GAS MAIN (INSTALLED IN 1930) LOCATED ON THE SOUTH SIDE OF WEST 53RD STREET.  NYC EM REPORTED MULTIPLE SUBWAY INTERRUPTIONS AS A RESULT OF THE SUBSTATION FIRE.  AT 02:20, CON EDISON GDS SUPERVISION REPORTED THAT A SMALL FLAME AT THE OPEN-END OF A 4-INCH ELECTRICAL CONDUIT INSIDE THE SUBSTATION EXTINGUISHED WHILE CON EDISON GAS CONSTRUCTION PERSONNEL WORKED TO LOCATE THE SOURCE OF THE LEAK.  PRESSURE AND ODORANT READINGS WERE TAKEN AT A STOVE INSIDE THE SHERATON HOTEL, LOCATED AT 811 SEVENTH AVE., AND WERE FOUND TO BE WITHIN ACCEPTABLE RANGES.  EMERGENCY MAIN STOP-OFF EXCAVATIONS AND LEAK LOCATION OPERATIONS REMAINED ONGOING AND, AT 09:06, A REPAIR CLAMP WAS INSTALLED ON THE LEAK, WHICH WAS FOUND ON THE BOTTOM OF THE 8-INCH STEEL GAS MAIN.  THE 4-INCH STEEL ELECTRICAL CONDUIT GOING INTO THE SUBSTATION WAS DIRECTLY UNDER THE GAS MAIN IN THE AREA WHERE THE LEAK WAS FOUND.  FOLLOWING INSTALLATION OF THE REPAIR CLAMP, ALL GAS READINGS VENTED TO 0%.  A SEGMENT OF NYC TRANSIT'S SUBWAY SYSTEM WAS AFFECTED, RESULTING IN APPROXIMATELY 1,200 EVACUATIONS FROM STRANDED SUBWAY TRAINS.  FDNY FIRE MARSHALS AND NEWS MEDIA FROM CHANNELS 2, 4, 7, 11, AND 12 WERE ON LOCATION.  THE FDNY FIRE MARSHAL INVESTIGATION DETERMINED THAT ELECTRICAL WIRING WAS THE CAUSE OF THE INCIDENT. NO INJURIES, ILLNESSES, OR BUILDING EVACUATIONS WERE REPORTED.  THE U.S. DEPARTMENT OF TRANSPORTATION, THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE AND THE NYC DEPARTMENT OF ENVIRONMENTAL PROTECTION WERE NOTIFIED."
1/19/2017,2016,20170010,16526,SUPPLEMENTAL FINAL,18472,SEMCO ENERGY GAS COMPANY,MI,49946,46.75156,-88.45619,,,,,,,,,,12/23/2016 7:11,1167036,,NATURAL GAS,,282,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/23/2016 4:10,,,,12/23/2016 4:10,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1985,,,,,,,,,STEEL,,OTHER,ERW,0.154,,,,,,,OTHER,,,,,,,,,VEHICLE RAN OFF ROAD (US-41) AND HIT ABOVE GRADE REGULATOR/ METERING  STATION.,CLASS 2 LOCATION,0,500000,0,0,,,800,,500800,151,1,1041,,,,,119,119,275,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VEHICLE ACCIDENT DAMAGED FACILITIES.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN MAKOWSKI,MANAGER CODES AND STANDARDS,steve.makowski@semcoenergy.com,8108874228,8108874233,,,,STEPHEN MAKOWSKI,MANAGER CODES AND STANDARDS,8108874228,steve.makowski@semcoenergy.com,"ON DECEMBER 23, 2016 AT APPROXIMATELY 03:52 HOURS SEMCO ENERGY GAS COMPANY (SEMCO) RECEIVED A TELEPHONE CALL IN THE SERVICE DISPATCH CENTER IN PORT HURON THAT THERE HAD BEEN AN INCIDENT AT THE L'ANSE CITY GATE STATION (SEMCO REGULATOR STATION NO. 8031) WHICH SERVES THE VILLAGE OF L'ANSE, MICHIGAN AND THE SURROUNDING AREA. A SEMCO MECHANIC WAS DISPATCHED TO THE SITE AND ARRIVED AT 04:10 HOURS. UPON ARRIVAL THE MECHANIC DETERMINED THAT A VEHICLE HAD HIT A DISTRIBUTION REGULATOR STATION (SEMCO REGULATOR STATION NO. 8019) AND CAUSED A RELEASE OF GAS AND SUBSEQUENT IGNITION. AS A RESULT OF THE IGNITION AND THE PROXIMITY OF THE REGULATION/ METERING STATIONS DAMAGE OCCURRED TO BOTH SEMCO DISTRICT REGULATOR STATION NO. 8019 AND SEMCO CITY GATE STATION NO. 8031.     THE DAMAGE TO THE STATION(S) REQUIRED AN ISOLATION AND SHUTDOWN OF THE L'ANSE CITY GATE STATION AT 04:52 HOURS RESULTING IN LOSS OF SERVICE TO APPROXIMATELY 1,193 SEMCO CUSTOMERS. ONCE THE SYSTEM HAD BEEN ISOLATED, THE SHUTDOWN PROCESS WAS THEN INITIATED WITH ALL SEMCO CUSTOMERS ON THE SYSTEM BEING SHUT DOWN BY 22:05 HOURS ON DECEMBER 23, 2016. FOLLOWING THE SHUTDOWN PROCESS GAS WAS REINTRODUCED TO THE SYSTEM AND THE CUSTOMER TURN ON AND RELIGHT PROCESS COMMENCED AT 22:50 HOURS ON DECEMBER 23RD. THE TURN ON AND RELIGHT PROCESS CONTINUED ON INTO DECEMBER 24TH AND BY APPROXIMATELY 19:00 HOURS ON DECEMBER 24TH APPROXIMATELY 1,107 CUSTOMERS HAD BEEN RECONNECTED AND SERVICE ESTABLISHED. WITH THE CHRISTMAS HOLIDAY WEEKEND, THE BALANCE OF THOSE CUSTOMERS THAT COULD NOT HAVE SERVICE RE-ESTABLISHED ('CAN'T GET IN' (CGI)) BY THE END OF DECEMBER 24TH WERE COMPLETED THE FOLLOWING WEEK."
1/20/2017,2016,20170012,16487,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43204,39.954324,-83.075861,,,,,,,,,,12/21/2016 15:21,1166923,,NATURAL GAS,,445.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,50,12/21/2016 14:25,,,,12/21/2016 14:39,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1996,,,,,,6,ASTM D2513,CSR POLYPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,2,4.5,,,,,,,,CLASS 3 LOCATION,1200000,8432,14700,0,,,1422,,1224554,7,0,8,,,,,43,43,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,634200344,OHIO UTILITY PROTECTION SERVICE,CONTRACT LOCATOR,NO,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,6148182110,rrsmith@nisource.com,"ON DECEMBER 7, 2016, A THIRD-PARTY CONTRACTOR CALLED IN AN OBTAINED AN EXCAVATION ONE CALL TICKET FOR AN EXCAVATION IN FRONT OF 2857 W. BROAD ST. COLUMBUS, OHIO.  COLUMBIA GAS OF OHIO'S THIRD-PARTY LOCATOR CLEARED THE TICKET ON DECEMBER 8, 2016, STATING THAT COLUMBIA GAS OF OHIO, INC., HAD NO GAS FACILITIES IN CONFLICT WITHIN THE SCOPE OF THE TICKET.  HOWEVER, COLUMBIA GAS OF OHIO'S MAPS AND RECORDS, AVAILABLE TO THE THIRD-PARTY LOCATOR AT ALL TIMES RELEVANT TO THIS REPORT, ACCURATELY DEPICTED THE PRESENCE OF A NATURAL GAS FACILITY WITHIN THE SCOPE OF THE TICKET.  ON DECEMBER 21, 2016, SHORTLY AFTER 2PM A THIRD-PARTY CONTRACTOR BORING IN TELECOMMUNICATION CONDUIT STRUCK AND DAMAGED A 6-INCH PLASTIC MAIN LINE WITHIN THE SCOPE OF THE AFOREMENTIONED TICKET.  THE UNCONTROLLED RELEASE OF NATURAL GAS 36 INCHES BELOW THE BLACKTOP MIGRATED INTO A PIZZA SHOP AND EXPLODED AND CAUGHT FIRE.  THE EXPLOSION AND FIRE DAMAGED SOME NEARBY VEHICLES AND THE ADJACENT BUILDING.  COLUMBIA RESPONDED AND ESTABLISHED A PERIMETER AND MADE THE SITUATION SAFE BY ISOLATING THE DAMAGED SECTION OF MAINLINE FROM ITS GAS SUPPLY."
