REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10-12-2016,2016,20160102,16659,SUPPLEMENTAL FINAL,10060,"KAPLAN GAS DEPT, CITY OF",LA,70548,29.996969,-92.280062,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,1200,,NO,,,,,,0,YES,2,0,0,0,1,3,NO,,,,,NO,0,8/28/2016 2:15,,,,8/28/2016 3:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,AUTO ACCIDENT CAUSING THE DAMAGE OF VALVES TO RELEASE GAS IN AIR UNTIL SHUT OFF.,CLASS 3 LOCATION,0,261000,10000,0,NONE,,5276,,276276,96,6,1538,,,,,90,90,135,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTINE L TRAHAN,CITY CLERK,clerk@cityofkaplan.com,337 643 8811,337 643 8861,,,,CHRISTINE L TRAHAN,CITY CLERK,337 643 8811,clerk@cityofkaplan.com,"RESIDENT HIT THE REGULATOR STATION BY AUTOMOBILE. GAS SYSTEM WAS SHUT DOWN AT THE MAIN HUB WHICH FED TO THE HIGH PRESSURE REGULATOR STATION. THE SYSTEM SHALL BE REBUILT WITH A BY-PASS REGULATOR STATION TO RESTORE DOWNSTREAM LOW PRESSURE TO HOSPITAL, NURSING HOMES, SCHOOLS, COMMERCIAL AND RESIDENTIAL CUSTOMERS."
9/21/2016,2016,20160091,16439,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,PA,17350,39.871456,-77.02777,,,,,,,,,,8/25/2016 21:05,1157352,,NATURAL GAS,,12750,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,150,8/25/2016 17:56,,,,8/25/2016 18:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1994,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,VEHICLE STRUCK VALVE ASSEMBLY,,,,,,CLASS 2 LOCATION,8000,6,15732,1758,XRAYS OF ALL THE WELDS IN THE VICINITY OF THE DAMAGE.,,36847,,62343,0,0,0,,,,,830,830,936,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",OPERATOR'S CONTRACTOR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-416-6332,724-416-6385,,,,MIKE DAVIDSON,VP AND GENERAL MANAGER OF COLUMBIA GAS OF PA,724-416-6308,mdavids@nisource.com,"ON 8/25/2016 AT 17:56 AN EMPLOYEE OF BOBZILLA LANDSCAPING, A CONTRACTOR FOR COLUMBIA GAS OF PENNSYLVANIA, WAS LEAVING COLUMBIA'S REGULATOR SITE AT 3316 CARLISLE PIKE, NEW OXFORD, PENNSYLVANIA WHEN HIS VEHICLE STRUCK AND SHEARED OFF A 2 INCH FITTING ON AN ABOVE GROUND VALVE ASSEMBLY, RESULTING IN THE RELEASE OF GAS AT 830 PSIG.  12,750 MCF NATURAL GAS WAS LOST. FURTHER, THERE WAS NO IGNITION, NO INJURIES, OR FATALITIES AS A RESULT OF THIS INCIDENT."
9/23/2016,2016,20160094,16395,ORIGINAL FINAL,13061,NATIONAL FUEL GAS DISTRIBUTION CORP,PA,16316-2828,41.62146,-80.3256,,,,,,,,,,8/24/2016 18:22,1157237,,NATURAL GAS,,68.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,5,8/24/2016 10:38,,,,8/24/2016 11:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1982,,,,,,4,ASTM D2513,UPONOR DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,5,3.5,,,,,,,,CLASS 3 LOCATION,0,83962,1000,0,,,534,,85496,18,2,433,,,,,35,35,41,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,AUGER,POLE,YES,20162211567,,CONTRACT LOCATOR,YES,NO,YES,35,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN MONNIE,ENGINEER I,monnies@natfuel.com,814-871-8204,814-871-4623,,,,KURT W MEIGHEN,SUPERINTENDENT,814-371-5870,meighenk@natfuel.com,"AT APPROXIMATELY 10:40 AM ON WEDNESDAY, AUGUST 24, 2016, A CONTRACTOR USING AN AUGER TO INSTALL A UTILITY POLE STRUCK A 4"" NATURAL GAS MAIN RESULTING IN AN UNINTENTIONAL RELEASE OF NATURAL GAS.  THERE WERE NO INJURIES OR FATALITIES. A ONE-CALL REQUEST TO MARK UNDERGROUND FACILITIES WAS MADE PRIOR TO THE EXCAVATION ACTIVITY. INVESTIGATION INTO THE INCIDENT REVEALED THAT THE LOCATING SIGNAL HAD DRIFTED TO AN ADJACENT ABANDONED STEEL GAS MAIN LOCATED APPROXIMATELY 2' - 3' AWAY FROM THE ACTIVE 4"" PLASTIC GAS MAIN."
9/21/2016,2016,20160093,16394,ORIGINAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,CA,92107,32.74378,-117.25346,,,,,,,,,,8/22/2016 20:58,115704,,NATURAL GAS,,210,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,8/22/2016 14:42,,,,8/22/2016 16:47,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1942,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK - CAUSE UNDETERMINED,,,,,,CLASS 3 LOCATION,0,85000,0,0,,,1260,,86260,0,0,180,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON AUGUST 22, 2016 AT 14:42, SDG&E WAS NOTIFIED OF A GAS LEAK AT 1703 BACON ST IN SAN DIEGO. CREWS RESPONDED AND CONTROLLED  THE GAS BY SHUTTING OFF THE MAIN. FURTHER LEAK INVESTIGATION SHOWED THAT THE LEAK WAS LOCATED ON A 0.75 INCH STEEL SERVICE. THE  CAUSE OF THE LEAK IS UNDETERMINED. NO INJURIES RESULTED FROM THIS INCIDENT.    ALL REPAIRS TO THE DAMAGED SERVICE WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.    THIS INCIDENT WAS REPORTED TO CPUC AND DOT DUE TO A GAS RELEASE OF UNDETERMINED CAUSE AND DAMAGES THAT EXCEED $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
09-07-2016,2016,20160080,30493,SUPPLEMENTAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,VA,23435,36.884045,-76.408695,,,,,,,,,,8/21/2016 18:44,1156927,,NATURAL GAS,,12.1,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,5,8/21/2016 15:25,,,,8/21/2016 15:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,26,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1994,,,,,,0.005,ASTMD2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,2406,,,2406,LEAK,,,OTHER,THIRD PARTY DAMAGE,,,,,,CLASS 3 LOCATION,0,110,16052,0,,,29,,16191,0,0,5,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE WAS NOT ENOUGH GAS LOST DURING THIS INCIDENT TO TRIGGER A CONTROL ALERT,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"SUSPECTED CAUSE OF DAMAGE IS DUE TO CHARTER COMMUNICATION CONTRACTOR USING A HAND HELD TORCH TO INSTALL HEAT SHRINK SLEEVES ON A COMMUNICATION LINE, WHICH COMPROMISED A 1/2"" PLASTIC GAS SERVICE LINE; RESULTING IN A FIRE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP COLEMAN,COMPLIANCE SPECIALIST,pcoleman@nisource.com,8047686439,8047686455,,,,GUY DAILEY,COMPLIANCE MANAGER,8043149390,gdailey@nisource.com,"CONTRACTOR EMPLOYEE FOR CHARTER COMMUNICATIONS WAS PERFORMING MAINTENANCE ON A COMMUNICATION LINE AT 6772 BURBAGE LAKE CR IN SUFFOLK, VA ON SUNDAY AUG 21, 2016. INITIAL REPORT INDICATED WHILE USING A HAND HELD TORCH TO INSTALL HEAT SHRINK SLEEVES ON THE COMMUNICATION LINE, THE CONTRACTOR COMPROMISED THE HALF INCH SERVICE WHICH IMPACTED A 4"" PLASTIC MP GAS MAIN. THIS RESULTED IN THE GAS PIPELINE DEVELOPING A LEAK WITH AN IGNITION SOURCE (THE TORCH) ERUPTING INTO FIRE. THE CONTRACTOR WAS INJURED WITH 2ND AND 3RD DEGREE BURNS ON HIS LOWER EXTREMITIES AND WAS HOSPITALIZED AS A RESULT OF HIS INJURIES. HE WAS ADMITTED TO THE HOSPITAL ON SUNDAY 08/21/16 AND RELEASED TUESDAY 8/23/2016."
9/26/2016,2016,20160096,16519,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,KS,67878,37.85146,-101.8998325,,,,,,,,,,09-09-2016 14:51,1158594,,NATURAL GAS,,45420,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/31/2016 12:15,,,,8/31/2016 12:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,3,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.6,1.3,,,,,,,,CLASS 1 LOCATION,0,5000,1000,0,,,136260,,142260,0,0,0,,,,,218,257,285,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE MONITORING POINT DID NOT REACH THE LOW ALARM LIMIT,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,,,,,,YES,,FARMER,FARM EQUIPMENT,AGRICULTURE,NO,,,,,,NO,,OTHER,NO ONE-CALL NOTIFICATION COUPLED WITH SHALLOW MAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DOUGLAS SHATAS,COMPLIANCE MANAGER,doug.shatas@atmosenergy.com,8168630951,,,,,DOUGLAS SHATAS,MANAGER OF COMPLIANCE,816-863-0951,doug.shatas@atmosenergy.com,"FARMER DAMAGED MAIN WITH A ROOT CUTTING IMPLEMENT IN A REMOTE AREA WHERE WATER RUNOFF CAUSED MAIN TO BECOME SHALLOW.  THE FARMER WAS NOT AWARE OF THE DAMAGE, THEREFORE DID NOT REPORT TO THE UTILITY.  SEVERAL DAYS LATER, COMPANY CREWS WERE IN PROCESS OF REPAIRING A LEAK ON THE SAME LINE WHEN THE PRESSURE WAS DISCOVERED TO BE LOWER THAN NORMAL, BUT HIGHER THAN THE LOW ALARM LIMIT OF THE REMOTE PRESSURE MONITORS.  THE OPERATOR PERSONNEL THEN BEGAN INVESTIGATING AND FOUND THE LOCATION OF THE DAMAGE. VALVES WERE UTILIZED TO SHUT DOWN A SHORT SECTION OF MAIN BEING FED FROM 2 DIRECTIONS, WHICH ALLOWED THE DAMAGE TO BE REPAIRED."
9/19/2016,2016,20160090,16458,SUPPLEMENTAL FINAL,13360,"ENTERGY NEW ORLEANS, INC",LA,70129,30.007362,-89.938851,,,,,,,,,,8/18/2016 18:26,1156669,,NATURAL GAS,,1795,,NO,,,,,,0,YES,2,0,0,0,0,2,NO,,,,,NO,0,8/18/2016 13:10,,,,8/18/2016 13:10,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,UNDER PAVEMENT,,72,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1964,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,OTHER,,,,,,,,,SUDDEN HIGH PRESSURE GAS RELEASE DUE TO PIPE BLOWING OUT OF A MECHANICAL COUPLING AFTER SERVICE LINE WAS CUT AND CAPPED TO ISOLATE FEED TO A DECOMMISSIONED POWER PLANT.  THERE WAS NO IGNITION AND NO EXPLOSION.,CLASS 3 LOCATION,0,26000,0,0,"ALL ESTIMATES INCLUDED IN 2B.  THE ORIGINAL ESTIMATE OF 75,000 WAS OVERSTATED.",,6565,,32565,0,0,0,,,,,123,125,149,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,EMPLOYEES ON SITE WORKING ON THE SERVICE LINE WHEN THE INCIDENT OCCURED.,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAUSE IS UNDER INVESTIGATION BUT THE C&M PERSONNEL ON THE SCENE PERFORMING THE WORK WERE THE CAUSE OF OR A CONTRIBUTING FACTOR TO THE INCIDENT,,,,,,,,,,,,,YES,11,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,20 INCH DIAMETER PIPE SEGMENT BLEW OUT OF A COUPLING AFTER THE PIPE WAS GAPPED DOWNSTREAM OF THE COUPLING.  COUPLING WAS CONSTRAINED AND ANCHORED PRIOR TO BEING GAPPED.  ONCE GAP SEGMENT WAS REMOVED THE PIPE WAS NO LONGER CONSTRAINED AND THE EXISTING ANCHORING WAS NOT SUBSTANTIAL ENOUGH TO RESIST THE BLOW OUT.,,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEON T HINSON,SENIOR ENGINEER - REGULATORY COMPLIANCE,lhinson@entergy.com,504-595-3722,504-593-3440,,,,DAVID B PETERSON,MANAGER - ENGINEERING AND COMPLIANCE,504-595-3725,dpeter4@entergy.com,"OVER THE PAST SEVERAL YEARS, ENTERGY FOSSIL GROUP HAD DEACTIVATED ITS THREE EXISTING ELECTRIC GENERATION UNITS AT THE MICHOUD POWER PLANT IN EASTERN NEW ORLEANS. IN EARLY 2016, ENTERGY FOSSIL GROUP REQUESTED ENOI GAS OPERATIONS TO PHYSICALLY SEPARATE THE TWO GAS SERVICES THAT DELIVERED GAS FROM THE ENOI DISTRIBUTION MAIN ON PARIS RD TO THE GENERATING UNITS FROM THE POWER PLANT.  ALL GAS WORK WAS PERFORMED BY ENOI GAS OPERATION PERSONNEL.  THE SCOPE OF WORK WAS TO CLOSE THE SERVICE VALVES SERVING THE PLANT, PURGE THE SERVICE LINES, CUT AND WELD A STEEL CAP ON BOTH THE UPSTREAM AND DOWNSTREAM ENDS TO PROVIDE PHYSICAL SEPARATION. INITIAL WORK WAS ON THE 20 INCH LINE FEEDING MICHOUD UNITS 1 AND 2.  PRIMARY WORK ONSITE WAS:  1. EXCAVATING THE SERVICE TO GAIN ACCESS TO THE LINE.  EXCAVATION DIMENSIONS WERE APPROXIMATELY 8 FEET WIDE BY 15 FEET LONG BY 8 FEET DEEP TO ALLOW FOR COMPLETE 360? ACCESS TO SERVICE.  2. PURGING THE SERVICE LINE WITH INERT GAS, AND THEN GAPPING THE SERVICE TO ISOLATE THE DOWNSTREAM SEGMENT INTO THE PLANT.  3. WELDING STEEL CAPS ON BOTH SIDES OF THE NEW GAP.  4. OPENING THE SERVICE VALVE TO RE-PRESSURIZE THE SERVICE LINE UPSTREAM OF THE GAP.  WITHIN 3 MINUTES OF HAVING THE UPSTREAM VALVE FULLY OPEN, THE PRESSURE RELEASE OCCURRED (13:10 CST).  APPROXIMATELY 10 FEET UPSTREAM OF THE EXCAVATION, THE GAPPED SERVICE SEGMENT WAS BLOWN OUT OF A STRAPPED STYLE 40 DRESSER COUPLING.  THE SERVICE VALVE WAS CLOSED WITHIN 7 MINUTES.  THE RESULT OF THE BLOWOUT BUCKLED AND CRACKED CONCRETE ROADWAY, BLEW ALL THE DIRT UNDERNEATH ROADWAY AND DOWNSTREAM OF THE COUPLING INTO AND OUT OF THE EXCAVATION. SEVEN EMPLOYEES RECEIVED MINOR INJURIES AND WERE TREATED AND RELEASED.  TWO EMPLOYEES RECEIVED INJURIES SEVERE ENOUGH TO REQUIRE HOSPITALIZATION FOR AN EXTENDED PERIOD.    PHMSA STATE PARTNER, LA DNR, OFFICE OF CONSERVATION, PIPELINE DIVISION WAS NOTIFIED AT 14:05 CST THAT THE INCIDENT HAD OCCURRED, WHICH WAS WITHIN ONE HOUR OF FIRST KNOWLEDGE OF THE GAS RELEASE.  ENTERGY NOTIFIED PHMSA VIA THE NATIONAL RESPONSE CENTER AT 18:26 CST WHEN IT BECAME APPARENT THE EVENT MET THE REQUIREMENTS OF AN 'INCIDENT'.  ENTERGY SUBMITTED THE REQUIRED INCIDENT REPORT AND ORIGINALLY CLASSIFIED THE EVENT AS 'OTHER' BUT UPON FURTHER INVESTIGATION AND GATHERING MORE FACTS, RE-CLASSIFIED THE CAUSE AS PIPE, WELD, OR JOINT FAILURE (MECHANICAL FITTING FAILURE)."
9/16/2016,2016,20160089,16449,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63301-4050,38.804261,-90.554903,,,,,,,,,,8/17/2016 13:58,1156548,,NATURAL GAS,,170.82,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/17/2016 8:06,,,,8/17/2016 8:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,4,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.5,,2306,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,3977,52271,0,,,733,,56981,3,0,581,,,,,19.1,19.1,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CAUSED BY A THIRD PARTY EXCAVATION DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,162300442,,CONTRACT LOCATOR,YES,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK SEAMANDS,MANAGER OF PIPELINE SAFETY AND COMPLIANCE,patrick.seamands@spireenergy.com,314-349-2936,,,,,CRAIG HOEFERLIN,VICE PRESIDENT OF OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"A CONTRACTOR WAS INSTALLING WATER MAIN AND STRUCK A 4"" PLASTIC GAS DISTRIBUTION MAIN WHILE EXCAVATING WITH A BACKHOE.  LOCATES WERE MADE BY THE CONTRACT LOCATOR BUT THE GAS MAIN WAS MIS-LOCATED.  ADEQUATE GAS PRESSURE COULD NOT BE MAINTAINED TO MAKE REPAIRS TO THE GAS DISTRIBUTION MAIN WHICH RESULTED IN THE LOSS OF GAS SERVICE TO 584 CUSTOMERS."
8/29/2016,2016,20160076,16426,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,47802,39.4406,-87.42311,,,,,,,,,,8/16/2016 12:55,1156405,,NATURAL GAS,,124,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,8/16/2016 2:23,,,,8/16/2016 2:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1969,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 2 LOCATION,200000,900,100,0,,,427,,201427,0,0,0,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN SPINKS,MANAGER GAS COMPLIANCE AND QMP,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JAMES FRANCIS,VICE PRESIDENT SAFETY AND SYSYTEM INTEGRITY,812-491-4369,jmfrancis@vectren.com,"ON AUGUST 16, 2016, A DRIVER HEADING SOUTH ON PRAIRIETON ROAD IN TERRE HAUTE INDIANA, LOST CONTROL OF HIS VEHICLE VEERING OFF THE ROADWAY INITIALLY STRIKING A UTILITY POLE AND CONTINUING THROUGH A FOUR INCH STEEL PROTECTIVE BARRICADE INTO THE METER SETTING AT 2410 PRAIRETON ROAD.  THIS WAS AN INACTIVE SERVICE LOCKED-OFF AT THE RISER VALVE WITH NO METER ATTACHED.  THE IMPACT RESULTED IN BREAKING A ONE INCH STEEL SERVICE RISER BELOWGROUND ALLOWING A RELEASE OF NATURAL GAS THAT SUBSEQUENTLY IGNITED.  THE FIRE DESTROYING THE VEHICLE, THE BUILDING AND BUILDING CONTENTS. THE DRIVER WAS ADMITTED TO A HOSPITAL BURN UNIT."
09-09-2016,2016,20160086,31255,SUPPLEMENTAL,22182,WASHINGTON GAS LIGHT CO,MD,20901-3981,38.998431,-77.001087,,,,,,,,,,08-11-2016 01:31,1155909,,,,38,,YES,0,0,0,0,7,7,YES,0,0,1,0,32,33,YES,,,,,NO,200,08-11-2016 00:36,,,,08-11-2016 00:36,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNDER INVESTIGATION,UNKNOWN,,,,,,,,,OTHER,UNDER INVESTIGATION,,,,,,,,,,OTHER,,,,,,,,,UNDER INVESTIGATION,CLASS 4 LOCATION,1650000,0,52336,0,,,118,,1702454,0,0,30,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ARCHIE JOHNSON,SUPERVISOR - PIPELINE SAFETY,ajohnson@washgas.com,703-750-5957,,,,,STEPHEN PRICE,AVP SAFETY QUALITY SYSTEM PROTECTION,703-750-4586,sprice@washgas.com,"INVESTIGATION IS ONGOING UNDER THE DIRECTION OF NATIONAL TRANSPORTATION SAFETY BOARD.    OPERATOR NOTE : REFERENCE PART A, QUESTION 15, ""NO"" IS SELECTED BECAUSE OPTION OF ""UNKNOWN"" IS NOT PROVIDED."
09-09-2016,2016,20160084,16818,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93277,36.31452,-119.30276,,,,,,,,,,08-10-2016 05:40,1155896,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-10-2016 15:15,,,,08-10-2016 15:21,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2007,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,THE METER SET ASSEMBLY WAS MELTED DURING THE FIRE,CLASS 3 LOCATION,184000,2749,200,6000,CONTENTS VALUE,,0,,192949,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON AUGUST 10, 2016 AT 15:15, VISALIA POLICE DEPARTMENT REPORTED A HOUSE FIRE AT 1041 W CAMBRIDGE AVE IN VISALIA.  CREW RESPONDED AND WAS INFORMED BY THE VISALIA FIRE DEPARTMENT THAT THEY HAD ALREADY SHUT OFF THE GAS AT THE STOPCOCK.  THE METER SUFFERED DAMAGE FROM THE FIRE AND WAS MELTED.  IT IS UNKNOWN TO SOCALGAS AS TO WHEN THE FIRE STARTED OR WHEN THE FIRE WAS CONTROLLED BY THE FIRE DEPARTMENT.  NO INJURIES RESULTED FROM THIS INCIDENT.  INVESTIGATION INTO THE INCIDENT SHOWED THAT THE CAUSE OF THE FIRE IS UNDETERMINED.       THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO A GAS RELEASE AND ESTIMATED DAMAGES EXCEEDING $50,000.    FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
09-09-2016,2016,20160085,16721,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94576,38.54835,-122.47375,,,,,,,,,,08-10-2016 14:20,1155870,,NATURAL GAS,,100,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-10-2016 13:11,,,,08-10-2016 13:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1949,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"NATURAL GAS RELEASED FROM THE RISER DURING A VALVE CHANGE, FOLLOWED BY IGNITION",CLASS 1 LOCATION,150000,31600,0,0,,,0,,181600,0,0,1,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,9254137311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLAINCE,9253285776,gsr8@pge.com,"ON AUGUST 10, 2016 AT 1311 HOURS, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 950 CHAMPION LANE IN THE CITY OF DEER PARK.  PG&E'S CONSTRUCTION CREW WAS PERFORMING A SERVICE VALVE CHANGE ON A RISER; THERE WAS AN UNINTENTIONAL RELEASE AND IGNITION OF GAS CAUSING THE HOME TO CATCH ON FIRE.  THE CAUSE OF INCIDENT IS INCORRECT OPERATIONS.   PG&E CREWS STOPPED THE FLOW OF GAS AT 1400 HOURS BY SQUEEZING THE SERVICE LINE; THIS SERVICE LINE HAS BEEN ABANDONED AT THE MAIN.  A SPECIAL LEAK SURVEY WAS COMPLETED, NO GAS LEAK WAS DETECTED.  FIRE DEPARTMENT, AMBULANCE AND POLICE DEPARTMENT WERE REPORTED ON-SITE.  THERE WERE 2 EMPLOYEE INJURIES- ONE WAS TREATED ON SITE FOR A 1ST DEGREE BURN, THE OTHER WAS TREATED AT THE HOSPITAL AND WAS RELEASED THE SAME DAY FOR A 2ND DEGREE BURN.  BOTH EMPLOYEES WERE PAT TESTED WITH NEGATIVE RESULTS.  NO KNOWN MEDIA ON SITE OR DEATH REPORTED.  THIS INCIDENT IS BEING REPORTED TO THE DOT AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND REPAIR COSTS ESTIMATED TO EXCEED $50,000.    PLEASE NOTE THAT PART A, 13B WAS RESPONDED WITH THE TIME THAT THE SERVICE WAS DEACTIVATED AND THE STUB WAS INSTALLED."
09-08-2016,2016,20160083,16379,ORIGINAL,31597,CITY OF HOOKER,OK,73945,36.855325,-101.214839,,,,,,,,,,08-10-2016 16:00,1155868,,NATURAL GAS,,140,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-10-2016 09:06,,,,08-10-2016 09:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,63,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1975,,,,,,4,API 5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,1.237,,,,,,,OTHER,,,,,,,,,A 2 IN POLY BY-PASS LINE WAS BURNED SECONDARY FROM AN PRIMARY FIRE IN A DEMOLITION ACTIVITY,CLASS 3 LOCATION,42000,0,0,26000,TREATMENT AND EMERGENCY TRANSPORT TO EMPLOYEE,,58,,68058,0,0,0,,,,,60,60,200,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,6,0,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,DURING REMOVAL OF A VESSEL A MINOR FIRE IGNITED RESULTED FROM RESIDUE IN THE PIPE WHICH MELTED A 2 IN POLY BY-PASS TO SUPPLY THE DISTRIBUTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RAYMOND E. HOLBERT,SUPERINDENANT,publicworks@hookeroklahoma.net,580-652-2885,580-652-2488,,,,RAYMOND E. HOLBERT,SUPERENTIDENT,580-652-2885,publicworks@hookeroklahoma.net,
09-07-2016,2016,20160082,16414,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87109,35.17246,-106.559818,,,,,,,,,,08-09-2016 15:15,1155756,,NATURAL GAS,,385,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,08-09-2016 14:03,,,,08-09-2016 14:28,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2004,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,4710,MECHANICAL PUNCTURE,5,1,,,,,,,,CLASS 3 LOCATION,90000,5656,1365,0,,,1567,,98588,12,0,0,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,16010345,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER DOT PIPELINE SAFETY COMPLIANCE,ggroybal@tecoenergy.com,505-697-3636,505-697-4481,,,,EDWARD KACER,VP DELIVERY AND ENGINEERING SERVICES,505-697-3303,ejkacer@tecoenergy.com,DIRECTIONAL DRILLING CONTRACTOR HIT A 2 INCH PE MAIN WHILE CONDUCTING BORING EXCAVATION ACTIVITIES.  THE CONTRACTOR/EXCAVATOR DEVIATED FROM THE ORIGINAL BORE PATH AND FAILED TO EXPOSE AND DETERMINE THE DEPTH OF THE PIPELINE AT THE POINT OF CONFLICT.
09-07-2016,2016,20160081,16790,SUPPLEMENTAL FINAL,13299,NEW JERSEY NATURAL GAS CO,NJ,7748,40.416981,-74.123134,,,,,,,,,,08-09-2016 17:13,1155755,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,08-09-2016 13:42,,,,08-09-2016 13:42,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,44,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1957,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.237,,,,,,,LEAK,,,OTHER,CORROSION,,,,,,CLASS 4 LOCATION,0,0,0,0,,,10,,10,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,IMPROPER EQUIPMENT WAS USED TO CUT OFF THE SERVICE TEE.,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MOBEEN KHAN,DIRECTOR,mukhan@njng.com,732 919 8035,732 919 0936,,,,MOBEEN KHAN,DIRECTOR,732 919 8035,mukhan@njng.com,"THE INCIDENT OCCURRED AT THE SITE OF A CORRODED SERVICE TEE. THIS SERVICE HAD BEEN CLASSIFIED AS A BARE STEEL SERVICE. NJNG HAS A PROGRAM TO COMPLY WITH STATE REGULATIONS WHERE BARE STEEL SERVICE IN A DEFINED AREA IS REPLACE IF 20% OR MORE OF BARE STEEL SERVICES ARE EXHIBITING LEAKS. DURING THIS REPLACEMENT WORK CONTRACTOR CREW DISCOVERED THE LEAK AND NOTIFIED THE GAS COMPANY. OUR COMPANY CREW ARRIVED ON SITE AND PROCEEDED TO REPAIR/RETIRE THE SERVICE TEE.    DURING THE REPAIR PROCESS, THE CREW MECHANIC UTILIZED A TOOL TO REMOVE THE DAMAGED SERVICE TEE THAT IS NOT RECOMMENDED FOR USE IN A GASEOUS ENVIRONMENT, THIS TOOL MAY HAVE BEEN THE CAUSE OF IGNITION.  THE CREW MECHANIC WAS ADMITTED TO THE HOSPITAL WITH BURNS TO HIS ARMS.       IN ITS INTERVIEWS WITH THE INJURED EMPLOYEE AND HIS CREW LEADER, NJNG HAS LEARNED THE RESPONDING EMPLOYEES FAILED TO FOLLOW THE GUIDELINES FOR WEARING PROPER FIRE PROTECTION ATTIRE BEFORE ENTRY INTO A GASEOUS ENVIRONMENT, INCLUDING FAILURE TO USE BREATHING APPARATUS.   BOTH RESPONDING EMPLOYEES WERE FULLY TRAINED AND QUALIFIED IN CONFORMANCE WITH OUR OPERATOR QUALIFICATION ('OQ') PROGRAM AT THE TIME OF THE INCIDENT.  IN ADDITION, THE COMPANY PROVIDES SAFETY TRAINING BEYOND OQ INCLUDING FIRE SAFETY, BURN PREVENTION, PERSONAL PROTECTIVE EQUIPMENT AND RESPIRATORY PROTECTION AND FIT TESTING.  POST-INCIDENT, NJNG'S MANAGER TRAINING & FIELD SUPPORT DISQUALIFIED BOTH RESPONDING EMPLOYEES FROM OQ TASK #39 ' REMOVE SERVICE TEE OR FITTING FROM STEEL AND CAST IRON MAINS.  THEREFORE, THE RESPONDING EMPLOYEES WILL NOT PERFORM THESE TASKS UNTIL THEY ARE RETRAINED/REQUALIFIED."
09-04-2016,2016,20160079,16374,ORIGINAL FINAL,1640,BOSTON GAS CO,MA,1950,42.808176,-70.889677,,,,,,,,,,08-11-2016 16:57,1155977,,NATURAL GAS,,3824,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,3,08-08-2016 10:50,,,,08-08-2016 10:56,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1982,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.3,13,,,,,,,,CLASS 3 LOCATION,0,2500,15000,0,,,5500,,23000,30,0,5,,,,,55.03,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","INCIDENT WAS DUE TO THIRD PARTY DAMAGE, AND WAS CONFIRMED BY FIRST RESPONDER.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2015,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,TRENCHER,DRAINAGE,YES,20162900357,,UTILITY OWNER,YES,YES,YES,12,DATA NOT COLLECTED,MAP/RECORDS NOT AVAILABLE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,corinne.byrnes@nationalgrid.com,6317703549,,,,,CORINNE BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAM,6317703549,corinne.byrnes@nationalgrid.com,"AT 10:32 ON 8/8/2016, AN EMERGENCY RESPONSE UNIT WAS DISPATCHED TO 107 LOW ST FOLLOWING A REPORTED HIT LINE BY A 3RD PARTY CONTRACTOR, GRANESE CONSTRUCTION. ONE-CALL WAS NOTIFIED BUT MAPS/RECORDS WERE NOT AVAILABLE. BETWEEN 12:30 AND 13:30,  PREPARATIONS WERE MADE TO SHUTDOWN THE MAIN AND ASSOCIATED SERVICES. THREE CUSTOMERS WERE EVACUATED; A TOTAL OF 35 CUSTOMERS WERE OUT OF SERVICE.  MAIN AND SERVICES WERE ISOLATED USING SYSTEM ISOLATION VALVES, COMPLETED BY 17:00.  AT 22:20, MUELLER STOP-OFF FITTING WAS INSTALLED TEMPORARILY TO SECURE LEAK AND ADDITIONAL REPAIRS WERE MADE TO MAIN. APPROX. AN 8 FOOT SECTION OF MAIN WAS REPLACED.  REPAIRS WERE COMPLETED BY 3:48 ON 8/9/2016, AND AT 4:20, GAS WAS REINTRODUCED TO MAIN AND VALVES REOPENED.  AT 6:00, RELIGHTS WERE STARTED.THERE CURRENTLY ARE 3 ""CANNOT GET IN"" CUSTOMERS WITH CARDS LEFT TO NOTIFY THEM TO SCHEDULE RELIGHTS."
8/19/2016,2016,20160072,16523,SUPPLEMENTAL FINAL,19740,"TRUSSVILLE, UTILITIES BOARD, CITY OF",AL,35173,33.63905,-86.5687,,,,,,,,,,08-04-2016 14:46,1155350,,NATURAL GAS,,5.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-04-2016 13:42,,,,08-04-2016 13:51,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,15,,NO,,,,,,,,,,,,OTHER,PUBLIC UTILITY,SERVICE,,2002,,,,,,1.05,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,COMPLETELY SEVERED BY EXCAVATOR,CLASS 2 LOCATION,65817,128,2783,0,,,73,,68801,1,0,0,,,,,41,41,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,TELECOMMUNICATIONS,YES,162142492,,UTILITY OWNER,YES,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRYAN SMITH,CHIEF ENGINEER,bsmith@trussville.com,2056553211,2056616051,,,,BRYAN SMITH,CHIEF ENGINEER,2056553211,bsmith@trussville.com,"ON AUGUST 1, 2016 AT 1621, WE, UTILITIES BOARD CITY OF TRUSSVILLE, WERE NOTIFIED BY 811 TO LOCATE OUR FACILITIES AT 7550 COMMERCE CIRCLE, TRUSSVILLE, AL 35173 FOR STAR CONSTRUCTION, A CONTRACTOR FOR CENTURYLINK, IN ORDER FOR THEM TO EXCAVATE A TELECOMMUNICATION LINE.  WE LOCATED OUR FACILITIES FOR THE CONTRACTOR ON AUGUST 3, 2016.    WE WERE NOTIFIED BY THE CONTRACTOR ON AUGUST 4, 2016 AT 1342 THAT THEY HAD HIT ONE OF OUR GAS LINES AT THIS LOCATION AND IT WAS ON FIRE. THE FIRE DEPARTMENT ARRIVED ON THE SCENE AT 1347.  WE ARRIVED ON THE SCENE AT 1351 TO FIND A GAS SERVICE LINE HAD BEEN HIT AND WAS ON FIRE ALONG WITH THE CONTRACTOR'S MINI EXCAVATOR.     THE FIRE DEPARTMENT PROTECTED EXPOSURES IN THE AREA OF THE FIRE WHILE WE BEGAN TO SHUT DOWN THE SERVICE LINE. WE PINCHED THE SERVICE LINE OFF APPROXIMATELY 56 FEET FROM THE DAMAGED AREA TO EXTINGUISH THE FIRE AT 1417.  WE NOTIFIED THIS INCIDENT TO THE ALABAMA PUBLIC SERVICE COMMISSION AT 1423 AND TO THE NATIONAL RESPONSE CENTER AT 1446 ON AUGUST 4, 2016.    WE TALKED WITH THE CONTRACTOR'S OPERATOR WHO WAS EXCAVATING THE HOLE AND HE REPORTED THAT THE GAS IGNITED AS SOON AS THE LINE WAS HIT. HE STATED THAT IT SINGED HIS ARM HAIR, BUT HE WAS NOT INJURED. WITH THE CONTRACTOR'S ASSISTANCE, WE REMOVED THE MINI EXCAVATOR'S BUCKET THAT WAS STILL IN THE APPROXIMATELY 6 1/2 FOOT LONG BY 3 FOOT WIDE EXCAVATION TO SEE THE EXTENT OF THE DAMAGE. WE OBSERVED THAT THE BUCKET HAD COMPLETELY SEVERED THE 3/4 INCH PE GAS SERVICE LINE AND THE 3/4 INCH CONDUIT CONTAINING ELECTRICAL WIRES TO THE PARKING LOT LIGHTS. ALSO LOCATED IN THE HOLE WERE TWO 3/4 INCH PVC SPRINKLER LINE WITH CONTROL WIRES, A 3/4 INCH CONDUIT CONTAINING ELECTRICAL WIRES, AND A 2 INCH CONDUIT CONTAINING TELECOMMUNICATION WIRES WHICH WERE NOT DAMAGED.     WE MEASURED THE DISTANCE OF THE GAS SERVICE LINE FROM LOCATE MARKS IN TWO LOCATIONS TO DETERMINE IF THE LINE WAS LOCATED WITHIN THE TOLERANCE ZONE OF THE LOCATE MARKS. THE METHOD WE USED TO DETERMINE THIS WAS WE PULLED A TAPE MEASURE FROM THE LOCATE MARK ON THE PARKING LOT CURB NEXT TO THE EXCAVATION AND LOCATE MARK BETWEEN THE EXCAVATION AND THE ROAD. WE PULLED ANOTHER TAPE 90? OFF THAT TAPE AND MEASURED TO THE CENTER LINE OF THE GAS SERVICE LINE IN TWO LOCATIONS. THE SERVICE LINE DISTANCE AT THE FIRST LOCATION, CLOSEST TO THE PARKING LOT CURB, WAS 23 3/8 INCHES AND THE DISTANCE AT THE OPPOSITE END OF THE DITCH WAS 21 INCHES FROM THE LOCATE MARK. FROM THESE MEASUREMENTS IT WAS DETERMINED THAT THE SERVICE LINE LOCATION WAS NOT IN THE TOLERANCE ZONE OF THE LOCATE MARKS. THE SERVICE LINE WAS BURIED 15 1/2 INCHES FROM THE TOP OF GROUND TO THE TOP OF THE SERVICE LINE.     AFTER FINAL INVESTIGATION, IT WAS DETERMINED THAT SEVERAL FURTHER STEPS IN LOCATING AND EXCAVATION COULD HAVE BEEN PERFORMED TO HELP MITIGATE THE RISK OF DAMAGE TO THE GAS SERVICE LINE:    1.  DURING THE LOCATING PROCESS INSTEAD OF INDUCING A SIGNAL TO LOCATE THE SERVICE, A DIRECT CONNECTION COULD HAVE BEEN PERFORMED         TO INDUCE A LOWER FREQUENCY, POSSIBLY REDUCING THE CHANCES OF INTERFERENCE BY THE OTHER UTILITIES IN THE AREA.    2.  THE SIGNAL COULD HAVE BEEN "" BALANCED"" TO VERIFY THERE WAS A SYMMETRICAL MAGNETIC FIELD FOR THE SERVICE LINE.    3.  THE CONTRACTOR COULD HAVE UTILIZED A NON-INVASIVE EXCAVATION METHOD TO DETERMINE THE PRECISE LOCATION OF THE GAS SERVICE LINE          BECAUSE MECHANIZED EQUIPMENT WAS BEING UTILIZED WITHIN THE TOLERANCE ZONE OF THE LOCATE MARKS."
09-02-2016,2016,20160078,16373,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91367,34.17725,-118.61455,,,,,,,,,,08-03-2016 18:29,1155265,,NATURAL GAS,,701,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-03-2016 13:07,,,,08-03-2016 13:16,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,45,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1982,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,11540,200,75000,ESTIMATE COST FOR THE DAMAGED BACKHOE,,4206,,90946,0,0,0,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,WATER,YES,62080196,DIGALERT,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON AUGUST 3RD AT 13:07, A THIRD PARTY CONTRACTOR WAS DIGGING WITH A BACKHOE TO INSTALL A FIRE SERVICE WHEN HE STRUCK A 4 INCH PLASTIC GAS MAIN CAUSING A RELEASE OF GAS AND IGNITION.  ACTUAL INCIDENT LOCATION IS 5858 SHOUP AVE, WOODLAND HILLS.  INITIAL REPORT SHOWED 5858 SHOUP AVE, LOS ANGELES.  THE BACKHOE WAS EVENTUALLY ENGULFED BY THE FIRE AND SUFFERED EXTENSIVE DAMAGE.  CREW RESPONDED AND CONTROLLED THE GAS.  NO INJURIES OR OUTAGES RESULTED FROM THIS INCIDENT.       ALL REPAIRS TO THE DAMAGED MAIN WERE COMPLETED.      INVESTIGATION OF THE INCIDENT SHOWED THAT THERE WAS A VALID USA TICKET FOR THE CONTRACTOR AND THE 4 INCH GAS MAIN WAS PROPERLY MARKED.  HOWEVER, THE CONTRACTOR FAILED TO USE HAND TOOLS WHERE REQUIRED.     THIS INCIDENT WAS INITIALLY REPORTED TO THE CPUC WHEN SOCALGAS BECAME AWARE OF MEDIA COVERAGE.  AT 15:19, IT WAS DETERMINED THAT THE ASSOCIATED DAMAGE COULD POTENTIALLY EXCEED $50,000.  THIS INCIDENT WAS THEN REPORTED TO DOT DUE TO A RELEASE OF GAS AND THE ASSOCIATED DAMAGE EXCEEDING $50,000.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
8/29/2016,2016,20160077,31541,SUPPLEMENTAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,LA,71103,32.488265,-93.749549,,,,,,,,,,7/31/2016 20:30,1154972,,NATURAL GAS,,0.27,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,NO,0,7/31/2016 17:00,,,,7/31/2016 16:53,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1911,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,50000,11046,1360,0,,,0,,62406,0,0,1,,,,,0.5,0.5,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THE METALLURGICAL ANALYSIS AND SUBSEQUENT GEOTECHNICAL INVESTIGATION INDICATED THAT THE PIPE FRACTURED DUE TO A RECENT OVERLOAD EVENT OCCURRING AFTER A LOSS OF SUPPORT, MOST LIKELY CAUSED BY LOSS OF SOIL BY WATER INFILTRATION AND EROSION THROUGH THE VOIDS, CRACKS AND OPENINGS AROUND THE VARIOUS SEWER LINE CONNECTIONS IN THE SEWER MANHOLE AND ON THE MANHOLE WALL ITSELF.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES TODD HEBERT,OPERATIONS SPECIALIST,james.hebert@centerpointenergy.com,337-256-2161,,,,,BOBBY R. BURNS,REGIONAL OPERATIONS DIRECTOR,318-429-4495,bobby.r.burns@centerpointenergy.com ,"THE INITIAL POST-INCIDENT INVESTIGATION REVEALED EROSION OF SOIL AND CAVE IN OF SURFACE PAVEMENT AROUND A SEWER MANHOLE DISCOVERED ON MAY 6, 2016, WHICH CAUSED DAMAGE TO THE CONNECTION OF A SERVICE LINE PROVIDING SERVICE TO 2437 FAIRFIELD AVE. THIS SERVICE LINE CONNECTION WAS REPAIRED WITH THE INSTALLATION OF A NEW SERVICE LINE AND TAP ON MAY 6, 2016. THIS NEW SERVICE LINE AND CONNECTION DID NOT LEAK AFTER MAY 6. THERE WAS NO CRACK IN THE CAST IRON MAIN AT THE TIME THAT THE MAY 6 SERVICE LINE REPLACEMENT WAS COMPLETED; THE INSPECTION AT THAT TIME DID NOT REVEAL A LOSS OF SUPPORT UNDER THE CAST IRON MAIN. SERVICE TO 2437 FAIRFIELD WAS LEFT OFF AT THE TIME OF THIS REPAIR DUE TO CUSTOMER NOT BEING HOME. ON MAY 23, 2016 A CENTERPOINT ENERGY EMPLOYEE RETURNED TO RESTORE SERVICE TO THIS RESIDENCE AT THE CUSTOMER'S REQUEST. DURING THIS RESTORATION A BAR HOLE INSPECTION WAS MADE IN WHICH THERE WAS NO EVIDENCE OF A LEAK. ON MAY 26, 2016 A CENTERPOINT ENERGY CONTRACT SERVICES INSPECTOR WENT BACK TO SITE OF THE SERVICE LINE REPAIR AND PERFORMED A VISUAL INSPECTION, AND AT THAT TIME THERE WAS NO INDICATION OF A LEAK. ON JULY 31, 2016 AT APP. 16:18, CENTERPOINT ENERGY WAS NOTIFIED AND RESPONDED TO TWO EMERGENCY CALLS REPORTED AT 2437 FAIRFIELD AVE. AN EMERGENCY LEAK INVESTIGATION ORDER AND AN EMERGENCY FIRE INVESTIGATION ORDER WERE CREATED. TECHNICIAN ARRIVED AT APP. 16:53 TO BEGIN AN INVESTIGATION. DURING THE INVESTIGATION OF JULY 31, GAS WAS DETECTED NEAR THE STRUCTURE, AFTER WHICH TELEPHONIC REPORTS WERE MADE TO NRC AND STATE REGULATORY OFFICIALS. DURING ONGOING INVESTIGATION OF THE INCIDENT, A FRACTURE WAS FOUND AUGUST 2, 2016, ON THE CAST IRON MAIN AT A LOCATION OF AN ADJACENT STEEL SERVICE LINE TAP, WHICH WAS 2.8' AWAY FROM THE NEWLY INSTALLED POLY SERVICE LINE TAP. METALLURGICAL INSPECTION OF JANUARY 18, 2017, SHOWED THAT THE PIPE WALL THICKNESS/STRENGTH WAS WELL PRESERVED WITHOUT ANY GRAPHITIC CORROSION BEYOND SHALLOW SURFACE CORROSION. THE METALLURGICAL ANALYSIS AND SUBSEQUENT GEOTECHNICAL INVESTIGATION INDICATED THAT THE PIPE FRACTURED DUE TO A RECENT OVERLOAD EVENT OCCURRING AFTER A LOSS OF SUPPORT, MOST LIKELY CAUSED BY LOSS OF SOIL BY WATER INFILTRATION AND EROSION THROUGH THE VOIDS, CRACKS AND OPENINGS AROUND THE VARIOUS SEWER LINE CONNECTIONS IN THE SEWER MANHOLE AND ON THE MANHOLE WALL ITSELF. THE FRACTURE OCCURRED SUBSEQUENT TO THE MAY 26, 2016 INSPECTION AND BEFORE THE JULY 31, 2016 INCIDENT. THE GEOTECHNICAL INVESTIGATION REVEALED THAT THE CAST-IRON MAIN LINE UNDERWENT DEFLECTIONS DUE TO THE OCCURRENCE OF THE LOSS OF SOIL SUPPORT FROM THE SOIL CAVING, RESULTING IN AN UNDETECTED INCREASE IN STRESSES IN THE MAIN PIPE AT THE LOCATION OF THE CONNECTION OF THE STEEL SERVICE LINE WHERE THE CRACK OCCURRED. THE ODOR OF NATURAL GAS WAS DETECTED BY PERSONS PRESENT AT THE SUBJECT PROPERTY ON JULY 29, JULY 30 AND THE MORNING OF JULY 31 WITHOUT ANYONE CONTACTING CENTERPOINT BEFORE THE FIRE OCCURRED."
