REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
8/24/2016,2016,20160075,16368,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,NV,89144,36.18097,-115.328,,,,,,,,,,7/26/2016 13:28,1154508,,NATURAL GAS,,1425,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,30,7/26/2016 11:30,,,,7/26/2016 11:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1996,,,,,,4,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,"MECHANICAL PUNCTURE - FOR EXPLANATION REFER TO NARRATIVE PART C, 5",CLASS 3 LOCATION,25499,82668,221494,1624,PLUMBER FEES AND VEHICLE TOWING.,,2903,,334188,44,0,3476,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LINE WAS DAMAGED DURING EXCAVATION ACTIVITY.,,,,,,,,,,,,,YES,8,0,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,620800166,,UTILITY OWNER,NO,NO,YES,27,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RENEE CRONISTER,COMPLIANCE SPECIALIST,renee.cronister@swgas.com,702-365-2080,702-369-0542,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,702-365-2028,thomas.cardin@swgas.com,"SOUTHWEST GAS (COMPANY) CONSTRUCTION CREWS WERE PERFORMING MAINTENANCE TO REPLACE A 4-INCH PE VALVE, THAT HAD A PREVIOUSLY DISCOVERED NON-HAZARDOUS GRADE 2 LEAK, AND HIT A 4-INCH PE GAS LINE WITH A BACKHOE DURING EXCAVATION.    PART A, 16: FIRE DEPARTMENT CONDUCTED A PRECAUTIONARY EVACUATION OF 30 OCCUPANTS AS A RESULT OF THE FIRE.    PART C, 5: THE DAMAGE TO THE 4-INCH PE MAIN WAS EXTENSIVE AS A RESULT OF THE IGNITION AND SUBSEQUENT FIRE; THEREFORE, THE SIZE OF THE PUNCTURE COULD NOT BE DETERMINED. THE ESTIMATED VOLUME OF GAS RELEASED WAS CALCULATED ASSUMING A FULL 4-INCH CIRCUMFRENTIAL BREAK.    PART G3, 11: SEVERAL NON-GAS UTILITIY LINE MARKINGS WERE VISIBLE IN THE AREA THE COMPANY DELINEATED FOR EXCAVATION, INCLUDING WATER, POWER AND STREET LIGHTING. COMPANY PERSONNEL DID NOT SUFFICIENTLY LOCATE AND MARK ALL OF THE GAS FACILITIES WITHIN THE DELINEATED AREA IN ACCORDANCE WITH ITS LINE LOCATING PROCEDURES. AS A RESULT OF THE COMPANY'S INVESTIGATION TO DATE, THE COMPANY BELIEVES THAT IF ITS LINE LOCATING PROCEDURES WERE FOLLOWED A DISCREPANCY IN THE ALIGNMENT OF THE FACILITY WOULD HAVE BEEN IDENTIFIED BETWEEN THE MAP, ASBUILT AND THE ACTUAL FIELD FACILITY LOCATION.    PART G3, 14: IN ADDITION TO THE PRIMARY CAUSE OF INSUFFICIENT LOCATING PRACTICES THE COMPANY IDENTIFIED AN ADDITIONAL CONTRIBUTING CAUSE. THE EXCAVATION DAMAGE OCCURRED AT OR NEAR AN UNMAPPED AND NON-LOCATED 4-INCH 45 DEGREE ELBOW THAT DID NOT APPEAR ON AS-BUILT DOCUMENTATION. THE EXCAVATION DAMAGE IS BELIEVED TO HAVE OCCURRED ON A PORTION OF THE PIPE THAT CHANGED DIRECTION BECAUSE THE 4"" PE MAIN AND VALVE WERE EXPOSED AND BEING SPOTTED BY COMPANY EMPLOYEES WHILE THE BACKHOE OPERATOR WAS REMOVING DIRT ADJACENT TO THE PIPELINE FACILITY."
8/24/2016,2016,20160074,16367,ORIGINAL,15348,PEOPLES GAS SYSTEM INC,FL,34229,27.172346,-82.479968,,,,,,,,,,7/25/2016 19:40,1154430,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,32,7/25/2016 12:38,,,,7/25/2016 13:10,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2011,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,METER AND RISER COMPROMISED BY OUTSIDE FORCE / DAMAGE (FIRE / HEAT),CLASS 3 LOCATION,60000,6000,100,0,,,100,,66200,1,0,0,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LOCALIZED EVENT AT A METER SET THAT DID NOT /WOULD NOT AFFECT THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK WITECKI,GAS COMPLIANCE MANAGER,mgwitecki@tecoenergy.com,813-228-4465,813-228-1770,,,,LUKE BUZARD,DIRECTOR-PIPELINE SAFETY AND OPERATIONAL SERVICES,813-228-4733,labuzard@tecoenergy.com,"GREG WARNER (PROPERTY WORKER) STATED THE FIRE ALARM SOUNDED, AND KITCHEN PERSONNEL STATED THAT GAS TO THE KITCHEN EQUIPMENT HAD STOPPED. MR. WARNER THEN WENT TO LOOK AT THE GAS METER, AND DISCOVERED A FIRE IN THE IMMEDIATE VICINITY OF THE METER. HE IMMEDIATELY CALLED THE FIRE DEPARTMENT UPON DISCOVERY OF THE FIRE.  PGS CUSTOMER CONTACT CENTER WAS THEN NOTIFIED BY THE FIRE DEPARTMENT OF THE FIRE AT THE BUILDING AND METER, AND OF A GAS LEAK. UPON ARRIVAL, THE FIRE DEPARTMENT EXTINGUISHED MOST OF FLAMES AT THE BUILDING AND METER. A SMALL FIRE REMAINED AT THE BASE OF THE RISER TRANSITION DUE TO ESCAPING GAS.  THE SERVICE LINE THAT WAS SUPPLYING THE RISER WAS THEN EXCAVATED BY HAND, AND SQUEEZED OFF TO PREVENT ADDITIONAL GAS FROM ESCAPING AND FUELING THE REMAINING FIRE.     IT IS BELIEVED THAT MULCH UNDER AND AROUND THE METER SET CAUGHT FIRE DUE TO A PROPERTY EMPLOYEE DISPOSING AN UNEXTINGUISHED CIGARETTE INTO THE MULCH. AFTER THE MULCH IGNITED, THE FIRE THEN COMPROMISED THE BOTTOM OF THE GAS METER, WHICH BREACHED THE METER CASING, THEN ALLOWED GAS TO ESCAPE AND FUEL THE FIRE. EXCESSIVE HEAT GENERATED BY THE FIRE THEN COMPROMISED THE INTEGRITY OF THE RISER. THAT RESULTED IN A BREACH OF THE SYSTEM AT THE TRANSITION RISER, WHICH FUELED THE SMALLER FIRE THAT WAS DISCOVERED AFTER THE BUILDING AND METER FIRE WAS EXTINGUISHED.  THE SMALLER FIRE WAS EXTINGUISHED AFTER GAS FLOW WAS STOPPED TO THE TRANSITION RISER."
8/16/2016,2016,20160071,16685,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93635,37.07272,-120.86202,,,,,,,,,,7/16/2016 20:33,1153599,,NATURAL GAS,,1500,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/16/2016 13:20,,,,7/16/2016 13:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1989,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,RUPTURE,,,,,CIRCUMFERENTIAL,,6,3,,CLASS 3 LOCATION,0,216602,0,0,,,0,,216602,0,1,0,,,,,370,40,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,COMPLIANCE ENGINEER,s3rc@pge.com,9254137311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,9253285776,gsr8@pge.com,"ON JULY 16TH 2016 AT 1320 HRS, GSR RESPONDED TO ODOR CALL AT 333 JOHNSON ROAD, LOS BANOS (ADJACENT TO KAGOME FOODS).  PG&E SHUT-IN THE FLOW OF GAS AT 1400 HOURS BY SHUTTING THE INLET & OUTLET VALVES AT THE PRIMARY REG STATION.  IT WAS DETERMINED THAT AN OVER-PRESSURE EVENT OCCURRED AT 1045 HOURS, RESULTING IN A 4-INCH PLASTIC LINE FAILURE AND AN UNINTENTIONAL RELEASE OF GAS.  AFTER THE PIPE RUPTURE, AN INSPECTION OF THE PRIMARY REGULATOR SET REVEALED THE REGULATOR BOOT HAD FAILED.  BASED ON THE EVENT REVIEW, THERE IS A POSSIBILITY THAT THE MONITOR FAILED TO CONTROL OR DID NOT LOCK UP WITH CAUSED THE OVERPRESSURE EVENT.  AN ANALYSIS OF THE 4 INCH PLASTIC SERVICE PIPE REVEALED A DUCTILE FAILURE ON THE PIPE.  THE MAOP OF THE PLASTIC LINE IS 60 PSI, AND THE SYSTEM WAS OVERPRESSURED TO 370 PSIG.  THE SERVICE SUPPLIED A SINGLE CUSTOMER (KAGOME FOODS) AND THE CUSTOMER WAS SUPPLIED WITH CNG BY 2100 HOURS WHILE PG&E CREWS REPAIRED THE LINE.  REPLACEMENT OF THE 4-INCH PLASTIC LINE, LARGE METER SET, BOTH REGULATOR AND MONITOR WERE COMPLETED ON 7/18/16 AT 2000 HOURS; CNG WAS REMOVED AND THE SERVICE WAS RESTORED BY 2100 HOURS.  THERE WERE NO INJURIES, NO FATALITIES, NO IGNITION ASSOCIATED WITH THIS INCIDENT.  FIRE DEPARTMENT AND POLICE DEPARTMENT WERE REPORTED ON-SITE.  THIS INCIDENT IS BEING REPORTED TO CPUC AND DOT DUE TO THE UNINTENTIONAL RELEASE OF GAS AND ESTIMATED DAMAGES EXCEEDING $50,000.     PLEASE NOTE THAT AFTER FURTHER REVIEW, THIS INCIDENT SHOULD BE CLASSIFIED AS A TRANSMISSION BECAUSE THE LINE IS SERVING A TRANSMISSION LARGE VOLUME CUSTOMER (NOT DOWNSTREAM OF A DISTRIBUTION CENTER)."
8/15/2016,2016,20160070,16359,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95116,37.36045,-121.83937,,,,,,,,,,7/14/2016 15:07,1153381,,NATURAL GAS,,1500,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,7/14/2016 12:32,,,,7/14/2016 12:32,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,84,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SENSING LINE TEE,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,SENSING LINE TEE KNOCKED OFF,,,,,,CLASS 3 LOCATION,0,193073,0,0,,,0,,193073,0,0,0,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,618900370,N/A,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON JULY 14, 2016 AT 1232 HOURS, A PG&E M&C CREW STRUCK A 1 1/4' SENSING LINE TEE WHICH REDUCES TO 3/4' PIPING FROM THE 10' STEEL MAIN WITH A BACKHOE NEAR 2510 ALUM ROCK AVENUE IN THE CITY OF SAN JOSE.  PG&E HAD A VALID USA TICKET (W618900370) AND PG&E FACILITIES WERE PROPERLY LOCATED & MARKED. PG&E CREWS SHUT-IN GAS ON 7/15/16 AT 0319 HOURS BY TURNING OFF AN EXISTING VALVE AND INSTALLING A PRESSURE CONTROL FITTING DOWNSTREAM.  REPAIRS WERE COMPLETED ON 7/15/16 AT 1340 HOURS. PG&E EMPLOYEES INVOLVED IN THE INCIDENT WERE PAT TESTED. THE POLICE DEPARTMENT, FIRE DEPARTMENT AND MEDIA WERE REPORTED ON-SITE. THERE WERE NO IGNITION, INJURIES, OR FATALITIES ASSOCIATED WITH THIS INCIDENT AND NO CUSTOMERS WERE IMPACTED. THIS INCIDENT IS BEING REPORTED TO THE DOT AND CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS, REPAIR COSTS EXCEEDING $50,000 AND MEDIA PRESENCE."
08-07-2016,2016,20160063,31633,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91602,34.15533,-118.38139,,,,,,,,,,07-08-2016 09:33,1152764,,NATURAL GAS,,24,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,07-08-2016 07:08,,,,07-08-2016 07:08,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1988,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,MSA MELTED BY THE FIRE.  CAUSE IS UNDER INVESTIGATION AND NOT DETERMINED AT THIS TIME.,CLASS 3 LOCATION,0,1646,200,0,,,144,,1990,0,0,1,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON JULY 8, 2016, LOS ANGELES FIRE DEPARTMENT REPORTED A STRUCTURE FIRE AT 4649 FARMDALE AVE IN LOS ANGELES.  CREW RESPONDED AND CONTROLLED THE GAS.  ONE FATALITY WAS REPORTED FROM THIS INCIDENT.      INVESTIGATION INTO THE CAUSE OF DEATH AND THE CAUSE OF FIRE ARE ONGOING.  ADDITIONALLY, IT HAS NOT BEEN DETERMINED WHETHER THE INCIDENT RESULTED FROM THE RELEASE OF GAS OR THAT THE GAS WAS CAUSED BY THE INCIDENT.  THIS INCIDENT WAS REPORTED TO CPUC AND DOT DUE TO THE ASSOCIATED DAMAGE EXCEEDING $50,000.      A SUPPLEMENTAL REPORT WILL BE SUBMITTED ONCE THE INVESTIGATION HAS BEEN COMPLETED.    UPDATED INFORMATION 6-16-17: INVESTIGATION SHOWED THAT GAS WAS THE NOT THE PRIMARY CAUSE OF THE STRUCTURE FIRE.     UPDATED INFORMATION 9-19-17: REMOVED FATALITY AND PUBLIC'S PROPERTY DAMAGE SINCE GAS WAS NOT THE PRIMARY CAUSE OF THE STRUCTURE FIRE.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
08-11-2016,2016,20160068,16492,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48203,42.425929,-83.104056,,,,,,,,,,07-06-2016 19:12,1152596,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,07-06-2016 18:11,,,,07-06-2016 18:32,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,THE CAUSE OF THIS INCIDENT IS STILL UNKNOWN.,CLASS 3 LOCATION,57127,4570,0,0,,,0,,61697,0,0,2,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,smithff@dteenergy.com,313-389-7762,313-389-7755,,,,FRENAE F. SMITH,MANAGER,313-389-7762,smithff@dteenergy.com,"ON JULY 6, 2016 AT 18:11 DTE GAS WAS NOTIFIED FROM 911 OF AN EXPLOSION AT 101 W. MARGARET IN DETROIT, MI.  THE DTE GAS SERVICE TECHNICIAN ARRIVED ONSITE AT 18:32. WHEN THE SERVICES TECHNICIAN ARRIVED, HE REPORTED THAT THE FIRE HAD  SPREAD AN ADJACENT HOMES. DTE GAS COORDINATED WITH FIRST RESPONDERS TO CONTAIN THE INCIDENT BY  DISCONNECTING THE GAS SERVICES AT THE GAS MAIN.  A NATURAL GAS LEAK INVESTIGATION WAS CONDUCTED AND NO NATURAL GAS LEAKS WERE DETECTED. THERE WAS ONE INJURY TO THE OCCUPANT AT 101 W. MARGARET. DTE GAS WAS UNABLE TO RETRIEVE THE GAS METER ASSEMBLY BECAUSE THE DEMOLITION CONTRACTOR PERFORMED THE DEMOLITION WITHOUT CONTACTING DTE GAS AS REQUESTED. DTE GAS HAS COMPLETED ITS INVESTIGATION AND HAVE DETERMINED THE CAUSE AS ""UNKNOWN"". ACCORDING TO DETROIT FIRE DEPARTMENT ARSON UNIT, THE CAUSE OF THE EXPLOSION IS UNKNOWN. SEVERAL ATTEMPTS BY DETROIT FIRE DEPARTMENT ARSON UNIT WERE MADE TO TALK TO THE CUSTOMER WHO WAS HOME AT THE TIME OF THE EXPLOSION, HOWEVER, HE WAS UNRESPONSIVE WHILE IN THE HOSPITAL. I AM TOLD THE CUSTOMER WAS RELEASED AFTER SEVERAL WEEKS IN THE HOSPITAL AND INVESTIGATORS HAVE NOT BEEN ABLE TO LOCATE HIM TO CONDUCT THEIR FOLLOW UP."
08-11-2016,2016,20160064,16482,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48122,42.293083,-83.17532,,,,,,,,,,07-02-2016 03:31,1152248,,NATURAL GAS,,24010,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1000,07-02-2016 03:03,,,,07-02-2016 03:13,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"PIPE 3"" NIPPLE ON A BLOW-OFF &  30-INCH PIPELINE",2010,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.7,12,,,,,,,,CLASS 3 LOCATION,706000,4723666,0,0,,,82595,,5512261,2,0,1,,,,,540,540,540,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VEHICLE CRASHED INTO AN ABOVE GROUND PIPING CAUSING THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,smithff@dteenergy.com,313-389-7762,313-389-7757,,,,FRENAE F. SMITH,MANAGER,313-389-7762,smithff@dteeenergy.com,"ON JULY 2, 2016 AT 02:59 DTE GAS WAS NOTIFIED OF A FIRE FROM THE MELVINDALE FIRE DEPARTMENT AT 3900 GREENFIELD IN MELVINDALE, MI.  THE DTE GAS SERVICE TECHNICIAN TEAM ARRIVED ONSITE AT 03:10 AND IT WAS CONFIRMED THAT A VEHICLE HAD HIT ABOVE GROUND PIPING OF A  3"" NIPPLE ON A BLOW-OFF  WHICH LEAD TO A RUPTURE OF A 30-INCH PIPELINE OPERATING AT 540 PSIG AT THE DTE GAS RIVER ROUGE FACILITY. DTE GAS COORDINATED WITH FIRST RESPONDERS TO CONTAIN THE INCIDENT. IT WAS DETERMINED THAT THE VEHICLE CROSSED THROUGH THE STATION YARD AND STRUCK THE 3"" NIPPLE ON A BLOW-OFF, THE LEAKING GAS DID IGNITE WHICH CAUSE THE 30-INCH PIPELINE RUPTURE. THERE WAS ONE INJURY TO THE DRIVER. THE DRIVER APPEARS TO HAVE BEEN INTOXICATED PRIOR TO THE VEHICLE STRIKING THE 3"" NIPPLE ON A BLOW-OFF. DTE GAS CONTROL WAS ABLE TO CLOSE THE REMOTE VALVE AND THE LEAKING GAS WAS STOPPED. AS A RESULT OF THE INCIDENT, OAKWOOD HOSPITAL, DEARBORN INDUSTRIAL GENERATION AND MARATHON DETROIT REFINERY WERE WITHOUT HIGH PRESSURE GAS. OAKWOOD HOSPITAL WAS RETURN TO SERVICE ON AFTERNOON OF JULY 2, 2016. DEARBORN INDUSTRIAL GENERATION AND MARATHON DETROIT REFINERY WERE RETURNED TO SERVICE AT 12 NOON ON JULY 12, 2016. REMEDIATION OF THE RIVER ROUGE GAS FACILITY WAS COMPLETED IN SEPTEMBER OF 2016 ."
7/30/2016,2016,20160062,16454,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48444,43.025673,-83.07737,,,,,,,,,,6/30/2016 16:00,1152125,,NATURAL GAS,,736,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,34,6/30/2016 7:39,,,,6/30/2016 8:38,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,4,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,MECHANICAL PUNCTURE,3,5,,,,,,,,CLASS 3 LOCATION,0,4265,56,0,,,5490,,9811,4,0,6,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT OCCURRED AS A RESULT OF A THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,61671615,MISS DIG - TICKET NUMBER A61671615,CONTRACT LOCATOR,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,3,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MCNEILL,G ENGINEER I,karli.mcneill@cmsenergy.com,734-524-6350,,,,,AMANDA WARD,GAS REGULATORY SERVICES LEAD,517-545-8746,amanda.ward@cmsenergy,"ON JUNE 30, 2016 AT APPROXIMATELY 07:39 A FOUR INCH PLASTIC NATURAL GAS PIPELINE WAS STRUCK BY A CONTRACTOR AT THE NORTHEAST CORNER OF N. ALMONT AVENUE AND E 4TH ST, IMLAY CITY,  MICHIGAN (LAPEER COUNTY) RESULTING IN BLOWING GAS.    POLICE AND FIRE PERSONNEL BLOCKED TRAFFIC AND EVACUATED APPROXIMATELY 10 RESIDENCES AND 7 COMMERCIAL BUSINESSES AS A SAFETY PRECAUTION.    CONSUMERS ENERGY PERSONNEL PERFORMED A SQUEEZE-OFF PROCEDURE STOPPING THE FLOW OF GAS AT APPROXIMATELY 12:45.  NATURAL GAS SERVICE WAS INTERRUPTED TO TEN CUSTOMERS WHILE THE DAMAGE SECTION WAS REPAIRED.  SERVICE WAS RESTORED TO THE IMPACTED CUSTOMERS AT 21:00.      ORIGINAL PRELIMINARY GAS LOSS CALCULATION INDICATED 5,000 MCF WAS RELEASED. AFTER FURTHER INVESTIGATION, ACTUAL GAS LOSS IS 736 MCF AND IS UPDATED ACCORDINGLY IN THIS SUPPLEMENTAL REPORT, ALONG WITH COST OF GAS RELEASED.    THE ORIGINAL STAKING TICKET WAS COMPLETED ON JUNE 22, 2016. THERE IS PHOTOGRAPHIC EVIDENCE THAT STAKING WAS COMPLETED CORRECTLY AT THAT TIME. AFTER AN INVESTIGATION DONE BY CONSUMERS ENERGY DAMAGE PREVENTION, IT WAS FOUND THAT THE MISS DIG RESTAKING REQUEST WAS SUBMITTED ON JUNE 29TH AND WAS DUE ON JUNE 30TH BY 12:58 PM. THE CONTRACTOR DAMAGED THE FACILITY AROUND 7:40 AM ON JUNE 30TH, BEFORE RESTAKING WAS DUE OR COMPLETED."
10/28/2016,2016,20160110,16419,ORIGINAL FINAL,12878,MOUNTAINEER GAS CO,WV,25986,37.79479,-80.30133,,,,,,,,,,6/24/2016 8:35,1151498,,,,50,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/23/2016 21:00,,,,6/23/2016 21:00,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,SEE NARRATIVE.,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SEE NARRATIVE.,UNKNOWN,,,,,,,,,OTHER,SEE NARRATIVE.,,,,,,,,,,OTHER,,,,,,,,,SEE NARRATIVE.,CLASS 2 LOCATION,0,567000,201000,0,SEE NARRATIVE.,,200,,768200,169,0,1308,,,,,32,32,36,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SEE NARRATIVE.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,SEE NARRATIVE.,YES,,,,YES,SEE NARRATIVE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP KINGREY,ENGINEER,philipkingrey@mgcwv.com,888-420-4427,,,,,THOMAS WESTFALL,DIRECTOR OF GAS SUPPLY AND TECHNICAL SERVICES,888-420-4427,thomaswestfall@mgcwv.com,"A CATASTROPHIC RAINFALL EVENT IN THE EASTERN REGION OF WEST VIRGINIA CREATED A FLASH FLOOD THAT INUNDATED THE TOWN OF WHITE SULPHUR SPRINGS AND CAUSED DAMAGE TO LOCAL BUSINESSES AND RESIDENCES. A STATE OF EMERGENCY WAS DECLARED BY THE GOVERNOR. THE PIPELINE SEGMENTS THAT WERE AFFECTED BY THE FLOODWATERS WERE SHUT DOWN BY LOCAL OPERATIONS PERSONNEL, REPAIRED OR REPLACED AS NECESSARY, AND RESTORED TO SERVICE WHERE CUSTOMERS WERE ABLE TO RECEIVE GAS SERVICE. RESPONDING TO THE EMERGENCY COST APPROXIMATELY $201,000 AND DAMAGE TO COMPANY PROPERTY COST APPROXIMATELY $567,000. GIVEN THE SCOPE OF THE DAMAGE, IT IS DIFFICULT TO QUANTIFY THE TOTAL COST OF PUBLIC PROPERTY DAMAGE. THE PROPERTY DAMAGES THAT OCCURRED DID NOT OCCUR AT THE MOMENT OF THE RELEASE OF GAS, AND WERE NOT CAUSED BY OR THE RESULT OF THE RELEASE OF GAS."
10/28/2016,2016,20160111,16420,ORIGINAL FINAL,12878,MOUNTAINEER GAS CO,WV,25071,38.45693,-81.49815,,,,,,,,,,6/24/2016 9:00,1151499,,,,74,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/23/2016 21:00,,,,6/23/2016 21:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,YES,,,,,,,YES,UNCASED,LITTLE SANDY CREEK,UNKNOWN,,PRIVATELY OWNED,,MAIN,,1989,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,SEE NARRATIVE.,CLASS 2 LOCATION,0,47000,500,0,SEE NARRATIVE.,,300,,47800,27,0,0,,,,,15,15,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SEE NARRATIVE.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,,,YES,CATASTROPHIC RAINFALL EVENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP KINGREY,ENGINEER,philipkingrey@mgcwv.com,888-420-4427,,,,,THOMAS WESTFALL,DIRECTOR OF GAS SUPPLY AND TECHNICAL SERVICES,888-420-4427,thomaswestfall@mgcwv.com,"A CATASTROPHIC RAINFALL EVENT IN THE CENTRAL REGION OF WEST VIRGINIA CREATED A FLASH FLOOD THAT WASHED OUT THE LARGE CULVERT UNDER THE ELKVIEW CROSSINGS MALL ROAD. A STATE OF EMERGENCY WAS DECLARED BY THE GOVERNOR. MOUNTAINEER GAS COMPANY'S PIPELINE THAT PROVIDED GAS TO THE BUSINESSES AT THE MALL WAS DAMAGED AND SHUT DOWN BY LOCAL OPERATIONS PERSONNEL. MOUNTAINEER GAS HAS RELOCATED ITS PIPELINE AND RESTORED SERVICE TO OUR CUSTOMERS. SINCE THE EVENT, THE ROAD TO THE MALL HAS NOT BEEN RECONSTRUCTED. THE PROPERTY DAMAGES THAT OCCURRED WERE NOT CAUSED BY OR THE RESULT OF THE RELEASE OF GAS."
7/13/2016,2016,20160061,16452,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48353,42.6281,-83.69,,,,,,,,,,6/14/2016 1:10,1150568,,NATURAL GAS,,154,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,6/13/2016 22:31,,,,6/13/2016 23:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1998,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,OTHER,,,,,,,,,METER AND RISER DAMAGE DUE TO VEHICLE IMPACT,CLASS 3 LOCATION,15000,3971,330,0,,,1148,,20449,0,0,1,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","DAMAGE WAS CAUSED BY EXTERNAL FORCE, NOT DUE TO ANY OPERATOR ACTIONS",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLI MAYER,GENERAL ENGINEER I,karli.mayer@cmsenergy.com,9892954218,,,,,AMANDA WARD,GAS REGULATORY SERVICES LEAD,248-431-0888,amanda.ward@cmsenergy.com,"ON JUNE 13, 2016, AT APPROXIMATELY 22:09 HOURS, A VEHICLE EXITED THE ROAD AND STRUCK A PEDESTAL CONTAINING BOTH GAS AND ELECTRIC METERS, RESULTING IN DAMAGE TO BOTH METERS AND THE 5/8"" SERVICE RISER. THE ESCAPING GAS IGNITED, CAUSING DAMAGE TO THE HOME AT 13400 DENVER DR, HARTLAND TWP, MICHIGAN (LIVINGSTON COUNTY). THE MOTORIST WAS TAKEN TO THE HOSPITAL BY AMBULANCE, IT IS UNKNOWN IF INJURIES REQUIRED AN OVERNIGHT STAY OR IF INJURIES WERE CAUSED BY IMPACT OR IGNITION.    CONSUMERS ENERGY PERSONNEL ARRIVED ON SITE AT 23:20, AND CALLED FOR A FULL CREW AT 23:27. THE CREW ARRIVED AT 00:02, AND SQUEEZED OFF THE MAIN AT 02:08, RESTRICTING GAS FEED TO THE HOME. SURROUNDING HOMES WERE BAR TESTED AT ALL FOUR CORNERS, AND NO GAS WAS PRESENT. THE SERVICE RISER WAS CUT AND CAPPED THAT NIGHT, AND REPLACED ON 7/6/2016."
07-12-2016,2016,20160060,16341,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,78628,30.68552,-97.71607,,,,,,,,,,6/13/2016 11:55,1150511,,NATURAL GAS,,1578,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/13/2016 11:23,,,,6/13/2016 11:30,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,8,PE2406,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,24,8,,,,,,,,CLASS 1 LOCATION,0,500,167000,0,,,500,,168000,2,0,1424,,,,,19,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,DEVELOPER,TRENCHER,SITE DEVELOPMENT,YES,1665287819,TEXAS811,CONTRACT LOCATOR,YES,YES,YES,24,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE LABAY,OPERATIONS SUPERVISOR,michael.labay@atmosenergy.com,512-310-3820,512-310-3880,,,,MARLO SUTTON,COMPLIANCE DIRECTOR,214-206-2033,marlo.sutton@atmosenergy.com,"A THIRD-PARTY EXCAVATOR WAS WORKING IN AN AREA OF CLEARLY-MARKED GAS FACILITIES.  WHILE PERFORMING TRENCHING WORK, THE EXCAVATOR STRUCK AN 8"" PE MAIN OWNED BY ATMOS ENERGY OPERATING AT 19 PSIG.  THE GAS ULTIMATELY IGNITED REQUIRING ATMOS ENERGY TO ISOLATE THE DAMAGED SECTION.  THIS RESULTED IN THE INTERRUPTION OF GAS SERVICE TO 1,424 CUSTOMERS."
08-11-2016,2016,20160066,16446,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48207,42.369644,-83.020507,,,,,,,,,,06-10-2016 20:01,1150277,,NATURAL GAS,,160,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,1,06-10-2016 17:01,,,,06-10-2016 17:36,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,78000,1648,0,0,,,6,,79654,1,0,0,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRENAE F. SMITH,MANAGER,smithff@dteenergy.com,313-389-7762,313-389-7755,,,,FRENAE F. SMITH,MANAGER,313-389-7762,smithff@dteeenergy.com,"ON JUNE 10, 2016 AT 17:01 DTE GAS WAS NOTIFIED FROM 911 THAT A VEHICLE HIT A COMMERCIAL BUILDING AT 6800 GRATIOT IN DETROIT, MI.  THE DTE GAS SERVICE TECHNICIAN ARRIVED ONSITE AT 17:36 AND IT WAS CONFIRMED THAT A VEHICLE HAD HIT THE VACANT COMMERCIAL BUILDING  DAMAGING THE OUTSIDE GAS METER. THIS RESULTED IN A RELEASE OF NATURAL GAS. DTE GAS COORDINATED WITH FIRST RESPONDERS TO CONTAIN THE INCIDENT. LEAKING GAS DID IGNITE, AND THERE WAS ONE INJURY TO THE DRIVER. THE SERVICE LINE TO THIS BUILDING WAS DISCONNECTED FROM THE MAIN AND IS NOT IN SERVICE."
07-02-2016,2016,20160058,16334,ORIGINAL,792,ATLANTA GAS LIGHT CO,GA,30318,33.76217014,-84.41702914,,,,,,,,,,06-03-2016 19:59,1149649,,NATURAL GAS,,608.42,,NO,,,,,,0,YES,0,0,0,1,0,1,NO,,,,,NO,0,06-03-2016 08:44,,,,06-03-2016 09:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,4,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2001,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1.9,1.9,,,,,,,,CLASS 3 LOCATION,0,100,10262,0,,,513,,10875,0,0,62,,,,,45,45,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,5.26E+12,,CONTRACT LOCATOR,YES,YES,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@aglresources.com,A 2-INCH PLASTIC MAIN WITH ONE-WAY FEED WAS RUPTURED BY A CONTRACT CREW WHILE INSTALLING SEWER. ONE EMPLOYEE FOR THE CONTRACT CREW WAS IN THE EXCAVATION WHEN THE PLASTIC MAIN WAS STRUCK BY ANOTHER EMPLOYEE OPERATING A BACKHOE WHERE  THE EMPLOYEE IN THE EXCAVATION WAS TAKEN TO THE HOSPITAL AS A PRECAUTION FOR CHEST PAINS.  THE COMPANY WAS ABLE TO LATER DETERMINE THAT THE EMPLOYEE WAS BEING HELD OVERNIGHT FOR OBSERVATION.  AT THIS POINT IT WAS DETERMINED THAT THE INCIDENT RESULTED IN AN INPATIENT HOSPITALIZATION MEETING THE THRESHOLD FOR REPORTING. NOTIFICATION TO THE ONE-CALL CENTER WAS MADE WHERE THE MAIN WAS ACCURATELY LOCATED AND MARKED BEFORE DAMAGE OCCURRED.
8/19/2016,2016,20160073,16587,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",KS,67114,38.047465,-97.36116704,,,,,,,,,,8/19/2016 16:45,1156778,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,06-02-2016 14:25,,,,06-02-2016 15:30,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1943,,,,,,1.25,ASTM D2513,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,0,0,200,OVERTIME PAID TO KANSAS GAS SERVICE FIELD INSPECTOR.,,2,,202,0,0,0,,,,,12,12,13,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NOT APPLICABLE BECAUSE WE WERE NOTIFIED BY THE CONTRACTOR OF THE INCIDENT.,,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR WAS REMOVING A 4 BOLT SERVICE LINE SADDLE AND ESCAPING GAS IGNITED.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,randy.spector@onegas.com,913-599-8931,,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,913-599-8931,randy.spector@onegas.com,"NPL, A CONTRACTOR PERFORMING WORK FOR KANSAS GAS SERVICE, HAD A TWO MAN CREW REPLACING A FOUR BOLT SERVICE LINE SADDLE.  THE CONTRACTOR EMPLOYEE HAD REMOVED THREE OF THE FOUR BOLTS, WHEN GAS ESCAPING AROUND THE SADDLE FITTING IGNITED AND BURNED THE EMPLOYEE.  THE EMPLOYEE WAS TRANSPORTED TO THE HOSPITAL, AND THEN ADMITTED FOR BURNS.    AFTER RESOLVING THE IMMEDIATE CONCERNS, THE CONTRACTOR NOTIFIED THE LOCAL KANSAS GAS SERVICE SUPERVISOR BY PHONE.  IF GAS HAD STILL BEEN BLOWING, THE CONTRACTOR WOULD HAVE NOTIFIED THE KANSAS GAS SERVICE DISPATCH CENTER.    NOTIFICATION WAS ADEQUATE UNDER THESE CIRCUMSTANCES, AND THE CONTRACTOR EMPLOYEES ARE OQ QUALIFIED ON MEASURES TO PREVENT ACCIDENTAL IGNITION.      THE INCIDENT OCCURRED ON JUNE 2ND, BUT DUE TO A MISUNDERSTANDING, LOCAL COMPANY PERSONNEL ASSUMED THAT ALL REPORTING RESPONSIBILITIES WOULD BE COMPLETED BY THE CONTRACTOR.  AS A RESULT, THE REPORT IS JUST NOW BEING SUBMITTED.      TO ADDRESS THIS SITUATION, THE COMPANY HAS REVIEWED THE PHMSA REQUIREMENTS WITH THE APPROPRIATE PERSONNEL, AND WILL REVIEW THIS SUBJECT MATTER IN FUTURE TRAININGS."
6/27/2016,2016,20160056,16328,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95829,38.4818111,-121.368765,,,,,,,,,,5/25/2016 19:20,1148802,,NATURAL GAS,,330.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/25/2016 15:04,,,,5/25/2016 15:22,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2008,,,,,,8,PE2406,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,45663,514778,0,,,1419,,561860,1,0,1307,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,173288,811,UTILITY OWNER,YES,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-328-6107,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON MAY 25, 2016 AT 1504 HOURS, PGE WAS NOTIFIED OF A THIRD-PARTY DIG-IN (CROSSBORE) AT 8915 GERBER ROAD IN SACRAMENTO.  IRISH CONSTRUCTION STRUCK AN 8' PLASTIC MAIN DURING HORIZONTAL BORING ACTIVITIES THAT RESULTED IN AN UNINTENTIONAL RELEASE OF GAS.  THE CONTRACTOR HAD A VALID USA (W000173288).  PG&E FACILITIES WERE LOCATED & MARKED; HOWEVER, THE OFFSET WITHIN THE SIDEWALK WAS NOT MARKED. PG&E'S GAS SERVICE REPRESENTATIVE (GSR) WAS ON-SITE AT 1522 HOURS. PG&E CREWS ARRIVED AT 1535 HOURS AND SHUT IN THE FLOW OF GAS AT 1639 HOURS BY SQUEEZING THE MAIN.  AT 1900 HOURS, IT WAS DETERMINED THAT A TOTAL OF 1308 CUSTOMER'S GAS SERVICE WOULD BE IMPACTED.  AN OPERATING EMERGENCY CENTER WAS OPENED TO ADDRESS THE INCIDENT.  REPAIRS TO THE MAIN WERE COMPLETED BY 2332 HOURS.  GSRS COMPLETED MAJORITY OF THE SERVICE RESTORATION BY 5/26/16 AT 1700 HOURS.   THE REMAINING CUSTOMERS WERE RESTORED AT THE REQUEST OF THE CUSTOMER.  THERE WERE NO INJURIES, FATALITIES, OR IGNITION ASSOCIATED WITH THIS INCIDENT.  THIS WAS REPORTED TO THE CPUC AND DOT DUE TO AN UNINTENTIONAL RELEASE OF GAS THAT RESULTED IN A SIGNIFICANT CUSTOMER OUTAGE WITH AN ESTIMATED DAMAGE COST OF GREATER THAN $50,000."
6/17/2016,2016,20160055,16522,SUPPLEMENTAL,13710,NORTHERN ILLINOIS GAS CO,IL,60016-1301,42.05839,-87.866109,,,,,,,,,,5/19/2016 10:41,1148179,,NATURAL GAS,,22.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,8,5/19/2016 9:18,,,,5/19/2016 9:35,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1987,,,,,,0.625,UNKNOWN,SAMUEL MOORE AND COMP - DEKORON DIVISION,OTHER,TRIPL-DEK (PLASTIC ALUMINUM COMPOSITE),,,,,,,,,,MECHANICAL PUNCTURE,0.4,0.4,,,,,,,,CLASS 3 LOCATION,1130000,500,4500,0,,,58,,1135058,0,0,6,,,,,58,59,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,GROUND ROD INSERTED INTO THE SOIL BY HAND WHILE ATTEMPTING TO LOCATE TELECOMMUNICATIONS FACILITIES.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,lquezad@aglresources.com,(630) 388-2316,(630) 388-3992,,,,LETICIA QUEZADA,DIRECTOR COMPLIANCE AND QA,(630) 388-2316,lquezad@aglresources.com,"WHILE LOCATING UNDERGROUND TELECOMMUNICATIONS UTILITY LINES FOR ANOTHER COMPANY, A THIRD-PARTY CONTRACTOR INSERTED A 3/8"" GROUNDING ROD INTO THE SOIL AND PUNCTURED A 5/8"" SERVICE LINE.  AT 9:18A.M., THE LOCATING COMPANY NOTIFIED NICOR GAS OF THE DAMAGE TO THE SERVICE LINE.  A COMPANY EMERGENCY RESPONDER WAS IMMEDIATELY DISPATCHED TO THE SCENE.  WHILE THE EMERGENCY RESPONDER WAS EN ROUTE, THE FIRE DEPARTMENT NOTIFIED NICOR GAS OF AN EXPLOSION AT THE SAME APARTMENT COMPLEX WHERE THE LOCATING COMPANY CALLED TO REPORT DAMAGE TO THE SERVICE LINE.   NATURAL GAS FROM THE DAMAGED SERVICE LINE MIGRATED INTO THE STRUCTURE WHICH LED TO THE SUBSEQUENT EXPLOSION."
5/27/2016,2016,20160049,16307,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30033,33.811634,-84.312419,,,,,,,,,,5/16/2016 18:01,1147911,,NATURAL GAS,,560.04,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/15/2016 17:37,,,,5/15/2016 18:17,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,5,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1989,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1.9,1.9,,,,,,,,CLASS 3 LOCATION,0,136044,2601,0,,,1074,,139719,0,0,24,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,COUNTY,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,YES,50,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@aglresources.com,"A 2-INCH PLASTIC MAIN WITH ONE-WAY FEED WAS RUPTURED BY A COUNTY WATER & SEWER CREW WHILE PERFORMING MAINTENANCE WORK. ONCE THE INCIDENT WAS MADE SAFE IT WAS IDENTIFIED THAT MUD, WATER AND DEBRIS HAD ENTERED THE DOWNSTREAM GAS PIPELINE WHERE CREWS BEGAN RUNNING A CLEANING PIG TO CLEAN THE PIPELINE WHERE IT WAS DETERMINED THAT SATISFACTORY RESULTS WERE NOT BEING OBTAINED.  AT THIS POINT DURING EVALUATIONS IT WAS DETERMINED THAT THE AFFECTED PIPELINE SHOULD BE REPLACED WHERE COST OF REPLACEMENT WAS THE DIRECT RESULTS OF THE INCIDENT AND NOT IMPROVEMENTS TO THE EXISTING SYSTEM WHERE THE ADDITIONAL COST RESULTED IN THE INCIDENT EXCEEDING THE $50,000 THRESHOLD FOR REPORTING. NOTIFICATION OF EXCAVATION BY THE EXCAVATOR WAS NOT MADE TO THE ONE-CALL CENTER BEFORE DAMAGE OCCURRED."
