REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
06-10-2016,2016,20160053,16467,SUPPLEMENTAL FINAL,32513,AMEREN ILLINOIS COMPANY,IL,62626,39.284661,-89.883213,,,,,,,,,,05-11-2016 11:37,1147479,,NATURAL GAS,,5.4,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,14,05-11-2016 10:42,,,,05-11-2016 09:22,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1982,,,,,,0.625,ALDYL A,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2306,MECHANICAL PUNCTURE,0.5,2,,,,,,,,CLASS 3 LOCATION,125000,3689,155668,0,,,21,,284378,1,0,32,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,1111116,ILLINOIS JULIE ONE CALL CENTER,CONTRACT LOCATOR,YES,NO,YES,36,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN BOZARTH,MANAGER GAS COMPLIANCE AND TRAINING,jbozarth@ameren.com,217-625-6854,314-613-2640,,,,JOHN BOZARTH,MANAGER GAS COMPLIANCE AND TRAINING,217-625-6854,jbozarth@ameren.com,"A 1/2"" PLASTIC GAS SERVICE TO 419 N WEST STREET WAS CUT BY A THIRD PARTY CONTRACTOR, RESULTING IN GAS BLOWING TO ATMOSPHERE. THE AMEREN ILLINOIS FIRST RESPONDER STOPPED THE BLOWING GAS USING AN EXPANDABLE PLUG INTO THE CUT 1/2"" SERVICE. APPROXIMATELY 80 MINUTES LATER, AFTER THE CUT GAS SERVICE HAD BEEN PLUGGED AND AN AMEREN ILLINOIS CREW WAS ON SITE TO MAKE REPAIRS, AN EXPLOSION OCCURRED AT THE STRUCTURE LOCATED AT 430 N WEST STREET. THE POST INVESTIGATION OF THE AREA REQUIRED A TEMPORARY OUTAGE TO 33 GAS CUSTOMERS.      REVISION AS OF (12/20/2016):    THE LIKELY CAUSE OF THE INCIDENT, GIVEN THE RELATIVELY SHORT TIMEFRAME BETWEEN THE DAMAGED GAS SERVICE AT 419 N WEST ST AND THE INCIDENT OCCURRING AT 430 N WEST ST, IS ATTRIBUTED TO THE THIRD PARTY DAMAGE OF THE GAS SERVICE. THE CONTRACTOR INSTALLING A WATER MAIN IN THE STREET HAD A VALID DIG TICKET, BUT THE SERVICE WAS INACCURATELY MARKED INACCURATELY MARKED IN THE FIELD BY THE LOCATOR.  ADDITIONAL POST-INCIDENT INVESTIGATION AT THE 430 N WEST STREET LOCATION DETERMINED THAT THE SEWER TRAP FOR THE SEWER LATERAL INTO THE STRUCTURE WAS DRY.   AMEREN ILLINOIS, HOWEVER, WAS NOT ABLE TO ESTABLISH THAT NATURAL GAS FROM THE HIT SERVICE LOCATION MIGRATED INTO THE HOME AT 430 N WEST ST.    PART A, LINE 10 - LOST GAS ESTIMATE WAS UPDATED TO 5.4 MCF, WITH AN ASSOCIATED LOST GAS COST OF $21 UPDATED IN PART D.  PART A, LINE 12 - THERE WERE TWO INJURIES REPORTED, HOWEVER AMEREN ILLINOIS COULD ONLY CONFIRM THAT ONE REQUIRED INPATIENT HOSPITALIZATION.  PART A, LINE 13 - THE GAS MAIN WAS SHUT DOWN AFTER THE INCIDENT OCCURRED. THE AMEREN ILLINOIS FIRST RESPONDER HAD REMOVED THE PLUG STOPPER AFTER THE INCIDENT, AND THEN THE ADJACENT 1-1/4"" PLASTIC GAS MAIN WAS EXCAVATED AND SQUEEZED OFF INTERRUPTING SERVICE TO THE 400 BLOCK OF N WEST ST. THE GAS MAIN SERVING THE 200 AND 300 BLOCK OF N WEST ST WAS ALSO TAKEN OUT OF SERVICE AS A PRECAUTIONARY MEASURE. THE GAS MAINS WERE REENERGIZED UPON COMPLETION OF AIR PRESSURE TESTING OF THE GAS FACILITIES IN THE 200 - 400 BLOCK OF N WEST ST.    PART G - THE PRIMARY CAUSE OF THE INCIDENT WAS UPDATED TO G3, THIRD PARTY DAMAGE, WITH ADDITIONAL SUPPORTING INFORMATION PROVIDED.    REVISION AS OF 12/31/2016    PART A, LINE 13B - CLARIFYING THE TIME RESTORATION TO GAS MAINS IS CORRECTLY STATED AS 5/13/2016 00:00, WHICH WAS RIGHT AT MIDNIGHT.  PART A, LINE 14 - REVISED TO ""YES""  PART C, LINE 5 - REVISED TO ""MECHANICAL"", WITH DIMENSIONS INTENDED TO SHOW THE CIRCUMFERENCE OF THE CUT 1/2"" SERVICE.."
06-10-2016,2016,20160054,30431,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",PA,18014,40.6986,-75.3927,,,,,,,,,,05-10-2016 17:20,1147400,,NATURAL GAS,,10000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-10-2016 12:04,,,,05-10-2016 12:44,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,WATER CROSSING,,,YES,,,,,,,YES,UNCASED,MONOCACY CREEK,2,,PRIVATELY OWNED,,MAIN,,1930,,,,,,4.026,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,0,24000,28000,0,,,17000,,69000,0,0,0,,,,,59,59,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF THIRD PARTY EXCAVATOR DAMAGE AND WAS NOT RELATED TO THE CONTROLLER OR CONTROL ROOM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,STATE,BACKHOE/TRACKHOE,ROAD WORK,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN TOUMEH,COMPLIANCE ENGINEER,jtoumeh@ugi.com,717-675-4606,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,610-796-3567,fbennet@ugi.com,"AT APPROXIMATELY 12:04 PM ON TUESDAY MAY 10, 2016 A STATE DOT MAINTENANCE CREW STRUCK A DISTRIBUTION MAIN LEADING TO A LEAK ON A MEDIUM PRESSURE MAIN.     THE STATE HIGHWAY DEPARTMENT WAS CLEARING A LOG JAM ADJACENT TO A BRIDGE.  UGI'S MAIN WAS LOCATED IN THE STREAM BED ABOUT 6 FEET UPSTREAM OF THE BRIDGE.  AS THE HIGHWAY DEPARTMENT WAS REMOVING SUBMERGED DEBRIS, IT STRUCK THE 4"" MAIN CAUSING A NEARBY COUPLING TO FAIL.  NO ONE-CALL WAS MADE, THE STATE DOT CREW FAILED TO VERIFY THE PRECISE LOCATION OF THE GAS MAIN BEFORE THE DAMAGE OCCURRED.     THE ROAD WHERE THE DAMAGE OCCURRED WAS SHUTDOWN FOR APPROXIMATELY 28 HOURS AND A DETOUR WAS SET UP. THE DAMAGED SECTION OF MAIN WAS ISOLATED FROM THE SYSTEM. A TEMPORARY REGULATOR STATION WAS INSTALLED DOWNSTREAM OF THE DAMAGED MAIN IN ORDER TO SUPPLY GAS TO 770 CUSTOMERS DOWNSTREAM OF THE DAMAGE UNTIL THE DAMAGED LINE CAN BE REPLACED.    6/1/2018 SUPPLEMENTAL REPORT SUBMITTED TO INDICATE ""FINAL"" REPORT."
06-02-2016,2016,20160052,16381,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44805,40.86841,-82.30799,,,,,,,,,,05-03-2016 09:00,1146803,,,,0.02,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,05-03-2016 07:56,,,,05-03-2016 08:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,27,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,1,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,0.099,,,UNKNOWN,MECHANICAL PUNCTURE,0.2,0.2,,,,,,,,CLASS 3 LOCATION,400000,0,1500,0,,,0,,401500,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,6148182110,rrsmith@nisource.com,"ON MAY 3, 2016, AN EXPLOSION OCCURRED IN THE EARLY-MORNING HOURS AT THE GASOLINE STATION AT THE ABOVE-REFERENCED ADDRESS.  THE GAS STATION HAS BEEN UNDER REMEDIATION FOR A LARGE PETROLEUM RELEASE FROM UNDERGROUND STORAGE TANKS FOR NEARLY TWO YEARS. ACCORDING TO INTERVIEWS CONDUCTED BY THE ASHLAND FIRE DEPARTMENT OF EMPLOYEES AT THE PROPERTY, AS WELL AS PATRONS OF THE STORE PRIOR TO THE INCIDENT, A CHEMICAL ODOR, NOT NATURAL GAS, WAS SMELLED ON SITE.    A  COLUMBIA SERVICE TECHNICIAN WAS ON SITE TO SET A GAS METER AT THE GAS STATION THE DAY PRIOR TO THE EXPLOSION, MAY 2, 2016.  COLUMBIA'S TECHNICIAN FOUND THE SERVICE LINE CURB VALVE IN THE ""OFF"" POSITION WHEN HE ARRIVED ON SITE. THE TECHNICIAN TURNED THE CURB VALVE TO THE ""ON"" POSITION BRIEFLY TO DETERMINE IF THE GAS SERVICE WAS ACTIVE, AND PROMPTLY TURNED THE CURB VALVE BACK TO THE ""OFF"" POSITION WHEN NO GAS WAS FOUND AT THE METER SETTING. THE CURB VALVE'S ""OFF"" POSITION WAS VERIFIED WHEN EXCAVATED FOLLOWING THE INCIDENT.    FOLLOWING THE INCIDENT, ON MAY 3, 2016, THE CURB VALVE AND THE CUSTOMER-OWNED SERVICE LINE WERE EXPOSED AND IT WAS DISCOVERED THAT THE SERVICE LINE DOWNSTREAM OF THE CURB VALVE HAD BEEN SEVERED PRIOR TO THE MAY 2, 2016 SITE VISIT BY COLUMBIA. COLUMBIA TESTED THE CURB VALVE AND THE SERVICE LINE FROM THE MAIN UP TO THE CURB VALVE AND FOUND NO GAS LEAKAGE.      ON WEDNESDAY, JUNE 8, 2016, COLUMBIA, ALONG WITH OTHER INTERESTED PARTIES, TOOK SAMPLES FROM SIX (6) LOCATIONS UNDER THE CONCRETE PAD OF THE STRUCTURE.  THE RESULTS OF THE LABORATORY ANALYSIS INDICATED THAT VERY LOW LEVELS OF DEGRADED PETROLEUM PRODUCTS AND VERY LOW LEVELS OF NATURAL GAS WERE PRESENT AT THE TIME THE SAMPLES WERE TAKEN.            COLUMBIA HAS DETERMINED THAT THE CAUSE OF THIS INCIDENT CANNOT BE ASCERTAINED TO ANY REASONABLE DEGREE OF CERTAINTY.  PLEASE CONSIDER THIS REPORT A FINAL REPORT."
5/27/2016,2016,20160051,16310,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90004,34.07168,-118.30192,,,,,,,,,,4/29/2016 13:54,1146542,,NATURAL GAS,,48,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,16,4/29/2016 12:38,,,,4/29/2016 12:57,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1974,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,MSA WAS MELTED DUE TO THE FIRE.,CLASS 3 LOCATION,755000,2206,200,0,,,288,,757694,0,0,3,,,,,34,34,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON APRIL 29, 2016 AT 12:38 PM, LOS ANGELES CITY FIRE DEPARTMENT REPORTED A STRUCTURE FIRE AT 173 S ARDMORE AVE, LOS ANGELES.  CREW RESPONDED AND CONTROLLED THE GAS.  THERE WERE NO INJURIES THAT RESULTED FROM THIS INCIDENT.      INVESTIGATION OF THE INCIDENT SHOWED THAT THE FIRE LIKELY STARTED FROM INSIDE THE HOME OF THE ADDRESS, SPREAD TO THE TWO ADJACENT HOMES (169 AND 179 S. ARDMORE AVE), AND AT SOME TIME ENGULFED THE MSA OF 173 S. ARDMORE AVE.  THE METER EVENTUALLY MELTED CAUSING A RELEASE OF GAS WHILE FUELING THE FIRE.  ORIGINAL CAUSE OF THE FIRE IS STILL UNDER INVESTIGATION.     THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO A GAS RELEASE AND THE ASSOCIATED DAMAGE EXCEEDING $50,000.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
5/19/2016,2016,20160047,16788,SUPPLEMENTAL FINAL,12876,QUESTAR GAS COMPANY,UT,84404,41.25695,-111.94786,,,,,,,,,,4/22/2016 8:08,1145920,,NATURAL GAS,,4453.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,20,4/21/2016 16:21,,,,4/21/2016 16:40,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1983,,,,,,4,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,5.5,4.2,,,,,,,,CLASS 3 LOCATION,0,68,7389,0,,,19301,,26758,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,60990168,,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REID HESS,MANAGER GAS OPERATIONS,reid.hess@dominionenergy.com,8013243374,,,,,VAUGHN SHOSTED,VP OPERATIONS,8013243384,vaughn.shosted@questar.com,"3RD PARTY DAMAGE TO 4"" INCH PLASTIC MAIN CAUSING RELEASE OF GAS. SAFETY CONSIDERATIONS WERE EMPLOYED TO DETERMINE IT WAS BEST TO SHUT THE GAS SUPPLY TO THE DAMAGED AREA BY USE OF VALVES INSTEAD OF REMOTE HOLE SQUEEZE LOCATION.    INTENDED ORIGINAL TO BE ORIGINAL/FINAL.  FINAL BUTTON WAS NOT CLICKED.  NO SUPPLEMENTAL INFORMATION."
5/19/2016,2016,20160048,30339,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15221-4210,40.41304,-79.84341,,,,,,,,,,4/17/2016 14:58,1145497,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,4/16/2016 13:25,,,,4/16/2016 13:48,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,INCIDENT OCCURRED ON HOUSE LINE PIPING OWNED BY THE CUSTOMER,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK ON INTERIOR HOUSE LINE,,,,,,CLASS 3 LOCATION,71000,0,8000,0,,,8,,79008,0,0,8,,,,,0.4,0.4,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WAYNE DADIG,MANAGER PROCESS WORK MANAGEMENT,wayne.dadig@peoples-gas.com,412 258-4604,412 258-4641,,,,PAUL BECKER,VICE PRESIDENT OPERATIONS AND ENGINEERING,412-258-4406,paul.becker@peoples-gas.com,"THERE WAS A FIRE/EXPLOSION AT 322 - 324 AVENUE A IN FOREST HILLS AT APPROXIMATELY 1:50 PM ON SUNDAY, APRIL 17TH, 2016.  NO RESIDENTS WERE PRESENT AT THE TIME OF THE EXPLOSION.  THE DUPLEX WAS DESTROYED AND PLANS ARE BEING MADE FOR ITS DEMOLITION.    THE REPORT FILED BY THE ALLEGHENY COUNTY FIRE MARSHAL STATES THE CAUSE OF THE INCIDENT HAS BEEN CLASSIFIED AS UNDETERMINED."
4/25/2016,2016,20160041,16305,SUPPLEMENTAL,603,CENTERPOINT ENERGY RESOURCES CORP.,AR,72118,34.803601,-92.368787,,,,,,,,,,04-05-2016 14:45,1144548,,NATURAL GAS,,1000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,04-05-2016 12:50,,,,04-05-2016 13:15,NO,PUBLIC PROPERTY,ABOVEGROUND,OVERHEAD CROSSING,,,,YES,YES,UNCASED,,,,,,,,,,OTHER,PUBLICLY TRADED LDC,MAIN,,UNKNOWN,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,0,35000,300,0,,,3850,,39150,0,0,0,,,,,200,200,280,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,2,0,INCORRECT OPERATION,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WRONG EQUIPMENT SPECIFIED OR INSTALLED,,,,,YES,WRONG EQUIPMENT SPECIFIED,COMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY REBER,DISTRICT OPERATIONS MANAGER,jay.reber@centerpointenergy.com,501-377-4980,501-377-4721,,,,KEITH KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"CNP'S INVESTIGATION DETERMINED THAT THE WRONG TYPE OF EQUIPMENT (FITTING) WAS SPECIFIED FOR INSTALLATION OF AN EXPANSION JOINT, CAUSING LINE SEPARATION FOR A BRIEF PERIOD OF TIME.  CURRENTLY THE LINE IS SHUT-IN AND WILL REMAIN INACTIVE UNTIL OCTOBER 1, 2106 WHEN THE ORDERED PROPER EQUIPMENT ARRIVES FOR INSTALLATION.   WE ANTICIPATE NO CHANGES UNTIL REPAIRS ARE COMPLETED WITH INSTALLATION OF THE NEW EQUIPMENT AND WILL SUBMIT THE FINAL REPORT AT THAT TIME."
05-04-2016,2016,20160044,16291,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77532,29.920002,-95.089766,,,,,,,,,,04-05-2016 09:55,1144518,,NATURAL GAS,,104,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,12,04-05-2016 08:51,,,,04-05-2016 08:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,,,,,,2,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2306,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,50000,391,1636,0,,,521,,52548,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,560703906,TEXAS 811,CONTRACT LOCATOR,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE DAVENPORT,COMPLIANCE COORDIANTOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steven.yarbrough@centerpointenergy.com,"CONTRACTOR INSTALLING SEWER SYSTEM WAS EXCAVATING WITH A TRACKHOE AND DAMAGED 2"" PLASTIC GAS MAIN.   ESCAPING GAS IGNITED AND DAMAGED THE TRACKHOE."
4/29/2016,2016,20160043,16789,SUPPLEMENTAL FINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7002,40.674182,-74.102086,,,,,,,,,,3/30/2016 14:48,1144063,,,,0,,NO,,,,,,0,YES,0,2,0,0,0,2,NO,,,,,NO,0,3/30/2016 9:05,,,,3/30/2016 9:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,35,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2015,,,,,,20,API 5L,UNKNOWN,STEEL,,OTHER,ERW,0.375,,,,,,,OTHER,,,,,,,,,PIPELINE WAS NOT IN SERVICE. THE INCIDENT OCCURRED DURING PRESSURE TESTING OF PIPE.,CLASS 1 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,82,7,15,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,YES,9,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,THE INCIDENT OCCURRED DURING PRESSURE TESTING OF PIPE.  AIR WAS INTRODUCED WHILE EXCAVATING THE END OF PIPE.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DONOHUE,PRINCIPLE REGULATORY SPECIALIST,michael.donohue@pseg.com,908-608-4053,,,,,MATTHEW WEISSMAN,GENERAL REGULATORY COUNSEL,973-430-7052,matthew.weissman@pseg.com,"ON MARCH 30, 2016, AT APPROXIMATELY 9:00 A.M. A CREAMER-SANZARI JOINT VENTURE CREW WORKING FOR PSE&G GAS DISTRIBUTION WAS IN THE PROCESS OF PREPARING TO PRESSURE TEST APPROXIMATELY 1200-FOOT OF 20-INCH STEEL.  ONE END OF THE MAIN WAS EXPOSED, AND A CREW WAS IN THE PROCESS OF EXCAVATING THE OTHER END WHEN A FAILURE OCCURRED.      TWO CREAMER-SANZARI JOINT VENTURE WORKERS WERE THROWN FROM THE EXCAVATION BY THE FORCE OF THE SUDDEN RELEASE OF THE PRESSURE, AND SUSTAINED SERIOUS INJURIES, WERE TAKEN TO JERSEY CITY MEDICAL CENTER-BARNABAS HEALTH WHERE THEY RECEIVED TREATMENT, AND WERE SUBSEQUENTLY RELEASED.  ADDITIONALLY, ONE CREAMER-SANZARI EMPLOYEE AND TWO BAYONNE POLICE OFFICERS SUSTAINED NON-LIFE THREATENING INJURIES WERE TREATED AND ALSO RELEASED."
4/19/2016,2016,20160038,16303,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,OH,45014,39.317028,-84.505248,,,,,,,,,,3/21/2016 11:28,1143355,,NATURAL GAS,,1274.26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,3/21/2016 10:27,,,,3/21/2016 10:41,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1973,,,,,,1.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 4 LOCATION,600000,10250,0,0,,,0,,610250,0,0,20,,,,,41,41,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2014,NO,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,607601201,OHIO UTILITIES PROTECTION SERVICE,CONTRACT LOCATOR,YES,UNKNOWN/OTHER,YES,8,OTHER,LOCATING AND EXCAVATION PRACTICES NOT SUFFICIENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY SUTTLES,SENIOR REGULATORY COMPLIANCE SPECIALIST,randall.suttles@duke-energy.com,513-287-3346,,,,,CHRISTIE TITMUS,MANAGER GAS COMPLIANCE,513-287-3781,christie.titmus@duke-energy.com,"DUKE ENERGY'S INVESTIGATION REVEALED A COUPLE OF FACTORS CONTRIBUTED TO THE CAUSE OF THE INCIDENT. FIRST, THE CONTRACTOR HIRED BY DUKE ENERGY (USIC LOCATING SERVICES, INC.) TO LOCATE THE FACILITIES DID NOT FOLLOW THE PROCEDURE WHEN DEALING WITH AN UNTONEABLE SERVICE. DUKE ENERGY HAS A PROCEDURE THAT REQUIRES THE LOCATING COMPANY TO TAKE ADDITIONAL STEPS WHEN LOCATING UNTONEABLE SERVICES. SECOND, THE PLUMBER PERFORMING THE WORK USED A TRACK HOE TO EXCAVATE INSIDE THE TOLERANCE ZONE INSTEAD OF HAND DIGGING TO LOCATE THE SERVICE."
4/20/2016,2016,20160040,16284,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76248,32.96057,-97.24778,,,,,,,,,,3/21/2016 10:50,1143358,,NATURAL GAS,,20000,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/21/2016 8:30,,,,3/21/2016 9:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1971,,,,,,6,X42,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.219,,,,,,,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,50000,0,0,,,2000,,52000,0,0,0,,,,,410,410,500,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","DAMAGE WAS DUE TO 3RD PARTY, NO CONTROLLER ISSUES WERE PRESENT",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRANDON WALTON,OPERATIONS SUPERVISOR,brandon.walton@atmosenergy.com,214-491-0443,940-433-8911,,,,PETE PEDERSEN,COMPLIANCE MANAGER,214-206-2791,peter.pedersen@atmosenergy.com,3RD PARTY CONTRACTOR WAS DRIVING A FORK LIFT ON OUR ROW AND GOT STUCK.  FORK LIFT OPERATOR REQUESTED ASSISTANCE FROM ANOTHER CONTRACTOR WORKING ON SITE FOR USE OF A TRACK LOADER IN ORDER TO REMOVE THE PIECE OF EQUIPMENT.  THE TRACK LOADER ALSO SANK IN THE WET AREA AND PUNCTURED THE PIPE WITH A TRACK ON THE LOADER.
4/20/2016,2016,20160039,16801,SUPPLEMENTAL FINAL,18440,SOUTH JERSEY GAS CO,NJ,08070-1151,39.66683,-75.488681,,,,,,,,,,3/17/2016 9:25,1143067,,NATURAL GAS,,19.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,3/17/2016 4:51,,,,3/17/2016 5:44,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1968,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE STRUCK METER BUILDUP,CLASS 4 LOCATION,110000,5000,1000,0,,,50,,116050,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","OBVIOUS NATURE OF ACCIDENT, A PICKUP TRUCK STRUCK A METER AT A RESIDENCE.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID NEWMAN,MANAGER COMPLIANCE,dnewman@sjindustires.com,609-561-9000 ,609-704-1802,,,,DAVID NEWMAN,MANAGER COMPLIANCE,609-561-9000,dnewman@sjindustries.com,A PICKUP TRUCK WAS TRAVELLING NORTH ON N. HOOK RD AND LEFT THE ROAD DUE TO DRIVER ERROR.  THE TRUCK THEN STRUCK THE FRONT RIGHT SIDE OF THE HOME AT 321 N. HOOK RD. DIRECTLY HITTING THE GAS METER BUILDUP AT THAT LOCATION OF THE HOUSE.  THE BUILDUP WAS SEVERED FROM THE RISER CAUSING A RELEASE OF NATURAL GAS.  THE NATURAL GAS IGNITED CAUSING A FIRE AT THE HOME.
4/13/2016,2016,20160037,16319,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94556,37.860282,-122.124958,,,,,,,,,,3/14/2016 16:03,1142804,,NATURAL GAS,,5200,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,19,3/13/2016 17:16,,,,3/13/2016 18:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1954,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"TRAFFIC LIGHT FELL INTO A SINKHOLE AND SEVERED THE 4"" GAS LINE.",CLASS 3 LOCATION,0,10000,0,100000,COSTS ASSOCIATED WITH RELIGHT,,14000,,124000,19,0,2584,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROL ROOM PERFORMED AS INTENDED.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,"WINTER RAINS SATURATED LOCAL SOILS, RESULTING IN SUBSIDENCE.  AS RAIN CONTINUED, A TRAFFIC SIGNAL POLE AND A PORTION OF THE SIDEWALK FELL INTO THE EXPANDING SINKHOLE.  THE COLLAPSE RUPTURED THE 4"" DISTRIBUTION GAS MAIN.",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,GAS ENGINEER,s3rc@pge.com,925-328-6107,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON MARCH 13, 2016 AT 1716 HOURS, PG&E'S GAS CONTROL WAS NOTIFIED OF A SINKHOLE AT RHEEM BLVD AND CENTER ST, IN MORAGA.  THE SINKHOLE CAUSED A TRAFFIC LIGHT TO FALL, WHICH SEVERED THE 4"" STEEL DISTRIBUTION MAIN AND RESULTED IN AN UNINTENTIONAL RELEASE OF GAS. PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON SITE AT 1835 HOURS. PG&E CREWS STOPPED THE FLOW OF GAS ON 3/14/16 AT 0105 HOURS BY SHUTTING OFF 7 VALVES.  APPROXIMATELY 2603 CUSTOMERS WERE SHUT-IN IN ORDER TO MAKE THE SITUATION SAFE.  PG&E CREWS CUT AND CAPPED THE DAMAGED MAIN BY 0930 ON 3/14/16.  THE AREA IS A DUAL FEED ALLOWING CREWS TO BEGIN PREPARATION TO RE-LIGHT CUSTOMERS.  WITHIN 36 HOURS OF THE INCIDENT, 90% OF THE SERVICES WERE RESTORED.  ADDITIONALLY, PG&E BROUGHT IN CNG TRAILERS TO RESTORE SERVICE TO LOCAL BUSINESSES.  A BYPASS WAS INSTALLED TO REMOVE THE CNG TRAILER AND CONTINUOUSLY PROVIDE SERVICE TO THE LOCAL BUSINESSES.  REPAIRS TO THE MAIN ARE ON-GOING AND WILL BE COMPLETE ONCE THE TOWN OF MORAGA PERFORMS THEIR STORM DRAIN WORK WITHIN THE SINK HOLE. THERE WERE NO INJURIES, FATALITIES OR IGNITION ASSOCIATED WITH THIS INCIDENT. POLICE, FIRE DEPARTMENT AND MEDIA (ABC, KRON, CBS) WERE REPORTED ON SITE.  THIS INCIDENT WAS REPORTED TO THE CPUC DUE TO THE UNINTENTIONAL RELEASE OF GAS AND MEDIA PRESENCE.  THIS INCIDENT WAS REPORTED TO THE DOT ON 3/14/16 ONCE IT WAS DETERMINED THAT COSTS WOULD EXCEED $50,000."
04-04-2016,2016,20160032,16453,SUPPLEMENTAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,NC,27358,36.2618845,-79.8553128,,,,,,,,,,03-12-2016 17:24,1142665,,NATURAL GAS,,7.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-12-2016 15:24,,,,03-12-2016 16:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1974,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,SERVICE RISER CUT WITH SAW.,CLASS 1 LOCATION,171990,500,500,0,,,40,,173030,0,0,1,,,,,58,60,75,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FARRIS BERRY,MANAGER - PIPELINE SAFETY,farris.berry@piedmontng.com,704-731-4618,,,,,MINH TRAN,MANAGING DIRECTOR - CONSTRUCTION,704-587-6865,minh.tran@piedmontng.com,"A CONTRACTOR WORKING FOR PIEDMONT WAS RETIRING A DISTRIBUTION MAIN LINE.  AFTER RETIRING THE LINE, THEY WERE CUTTING THE SERVICE LINES WITH RECIPROCATING SAWS.  THE SERVICE LINE INVOLVED IN THE INCIDENT WAS FED FROM A DIFFERENT MAIN THAN EXPECTED.  WHEN THE CONTRACTOR CUT THE SERVICE LINE, THE GAS IGNITED.  CREWS WERE UNABLE TO TURN OFF GAS UNTIL APPROXIMATELY 6:00 PM.  THE HOME WAS UNOCCUPIED AT THE TIME, AND THERE WERE NO INJURIES.  THE RESULTING FIRE CAUSED EXTENSIVE DAMAGE TO THE RESIDENCE."
04-08-2016,2016,20160035,16279,ORIGINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75110,32.07963,-96.47521,,,,,,,,,,03-11-2016 22:57,1142608,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,6,03-11-2016 20:55,,,,03-11-2016 21:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,0.75,DUPONT,DUPONT,PLASTIC,,,,,OTHER,DUPONT,,0.648,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,0,0,0,,,0,,0,0,0,1,,,,,32,32,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"SOCKET, ELECTROFUSION",,2008,,OTHER,DUPONT,POLYETHYLENE (PE),,,,,,,,,,,,YES,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROY MOSS,OPERATIONS MANAGER,roy.moss@atmosenergy.com,972-485-6260,972-485-6267,,,,ANDY TREADWAY,COMPLIANCE DIRECTOR,214-206-2044,andy.treadway@atmosenergy.com,"A LEAK WAS FOUND AT 918 COTTONWOOD, CORSICANA, TX.  ONCE ELIMINATED, THE GAS READINGS IN THE DAMAGED STRUCTURE RETURNED TO ZERO."
3/31/2016,2016,20160031,16273,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77471,29.56082,-95.81327,,,,,,,,,,03-10-2016 16:19,1142486,,NATURAL GAS,,967.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,03-10-2016 14:40,,,,03-10-2016 15:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1987,,,,,,4,AA,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,2614,118,0,N/A,,4841,,7573,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,YES,YES,,,,,RAILROAD,TRENCHER,ELECTRIC,YES,560387171,TEXAS 811,CONTRACT LOCATOR,YES,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"RAILROAD CONTROLS CONTRACTOR FOR BNSF RR, CUT 4"" PLASTIC MAIN WITH TRENCHER WHILE INSTALLING CONTROL BOX WIRES. EMERGENCY RESPONDERS SHUT DOWN RAILWAY AT 1440 HOURS. RAILWAY WAS REOPENED AT 1641 HOURS WHEN GAS HAD BEEN SECURED."
04-08-2016,2016,20160036,16295,SUPPLEMENTAL FINAL,12878,MOUNTAINEER GAS CO,WV,25015,38.24229,-81.52948,,,,,,,,,,03-09-2016 08:29,1142311,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-09-2016 07:00,,,,03-09-2016 07:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1993,,,,,,,,,OTHER,SEE NARRATIVE SECTION H,,,,,,,,,,OTHER,,,,,,,,,SEE NARRATIVE SECTION H,CLASS 1 LOCATION,0,0,0,0,SEE NARRATIVE SECTION H,,0,,0,0,0,0,,,,,680,680,930,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS SITE WAS NOT CONTROLLED. IT WAS MONITORED. DATA WAS PROVIDED AFTER NOTIFICATION. SEE NARRATIVE SECTION H.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,SEE NARRATIVE SECTION H.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP KINGREY,ENGINEER,philipkingrey@mgcwv.com,888-420-4427,304-925-9605,,,,THOMAS WESTFALL,DIRECTOR OF GAS SUPPLY AND TECHNICAL SERVICES,888-420-4427,thomaswestfall@mgcwv.com,ON 3/9/2016 A FIRE WAS REPORTED AT THE BELLE HOLLOW STATION. MOUNTAINEER ARRIVED AT APPROXIMATELY 07:30 AND TURNED OFF GAS STATION AT APPROXIMATELY 07:35. COLUMBIA GAS TRANSMISSION AND ENERGY CORP. OF AMERICA ALSO RESPONDED TO SHUT OFF THEIR FACILITIES. THE STATION WAS COMPLETELY DESTROYED BY FIRE. INVESTIGATION OF CAUSE IS STILL UNDERWAY.     MOUNTAINEER CONTINUES TO SHARE INFORMATION AND COOPERATE WITH THE WV PUBLIC SERVICE COMMISSION OFFICE OF PIPELINE SAFETY TO COMPLETE THE INVESTIGATION.    ADDED 5/9/2016:  MOUNTAINEER HAS COMPLETED ITS INVESTIGATION OF THE INCIDENT. MOUNTAINEER CONTINUES TO WORK WITH THE WV PUBLIC SERVICE COMMISSION-PIPELINE SAFETY TO DO FURTHER EVALUATION ON SOME EQUIPMENT BUT THOSE EVALUATIONS ARE NOT EXPECTED TO BE RELATED TO THE INCIDENT. IT IS MOUNTAINEER'S FINDING THAT THE CAUSE OF THE INCIDENT WAS A LEAK ON THE INLET/SUPPLY PIPING OF THE POINT OF DELIVERY STATION. THIS PORTION OF THE STATION WAS NOT OWNED OR OPERATED BY MOUNTAINEER. MOUNTAINEER HAS EVALUATED THE CONDITION OF ITS REMAINING PIPING AND EQUIPMENT AND DETERMINED THAT THERE WAS NO FAILURE OF ITS PIPING OR EQUIPMENT OTHER THAN SECONDARY DAMAGE AS A RESULT OF THE FIRE.
05-04-2016,2016,20160045,16339,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98103,47.690159,-122.355652,,,,,,,,,,03-09-2016 04:12,1142307,,NATURAL GAS,,46.52,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,03-09-2016 02:00,,,,03-09-2016 02:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,0.75,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,OTHER,OUTSIDE FORCE,,,,,,CLASS 3 LOCATION,3000000,0,17650,0,THE THREE MILLION DOLLAR PROPERTY DAMAGE COST IS BASED OFF A MEDIA REPORT.,,522,,3018172,15,0,1,,,,,39.2,42,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,YES,THE GAS CONTROL ROOM COULD NOT SEE ANY PRESSURE DROP OR ALARMS IN SCADA WHEN REVIEWING MONITORING POINTS CLOSE TO THE INCIDENT.,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,SERVICE PIPE ACCIDENTALLY DAMAGED BY HOMELESS INDIVIDUAL WHEN MOVING BELONGINGS THAT HAD BECOME ENTANGLED ON PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHANIE SILVA,GAS COMPLIANCE PROGRAM MANAGER,stephanie.silva@pse.com,425-462-3923,,,,,STEPHANIE SILVA,GAS COMPLIANCE PROGRAM MANAGER,425-462-3923,stephanie.silva@pse.com,PSE WAS NOTIFIED BY THE SEATTLE FIRE DEPARTMENT OF AN ODOR CALL AT THE ADDRESS OF 213 N 85TH ST.  WHEN PSE FIRST RESPONDERS ARRIVED ON SITE THEY FOUND SEVERAL BUILDINGS DESTROYED BY AN EXPLOSION.  LAB ANALYSIS OF THE FAILED PART INDICATES THAT OUTSIDE FORCE CAUSED THE FAILURE OF THE ABOVEGROUND PIPE AT THIS LOCATION.  THIS IS CONSISTENT WITH THE SEATTLE FIRE DEPARTMENT'S ASSESSMENT OF INCIDENT CAUSE.
04-04-2016,2016,20160033,16444,SUPPLEMENTAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,PA,17340-1565,39.738278,-77.091946,,,,,,,,,,03-04-2016 12:49,1141981,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,2,0,0,2,YES,,,,,YES,0,03-04-2016 10:55,,,,03-04-2016 10:26,NO,PRIVATE PROPERTY,TRANSITION AREA,SOIL/AIR INTERFACE,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1999,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.99,,UNKNOWN,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,199000,0,4500,0,,,0,,203500,0,0,1,,,,,42,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,RISER,,NORMAC,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"ALTHOUGH THIS IS JURISDICTIONAL PIPING, IT IS CUSTOMER OWNED.  THE TRUE CAUSE WILL NOT BE KNOW UNTIL THE FINAL TESTING IS COMPLETED",YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-416-6332,724-416-6385,,,,MIKE DAVIDSON,VP GENERAL MANAGER,724-416-6308,mdavids@nisource.com,"ON MARCH 4, 2016 AT APPROXIMATELY 9:03 AM, A BYSTANDER CALLED IN AN ODOR OF GAS IN THE AIR IN THE VICINITY OF 244 SOUTH COLUMBUS AVE, LITTLESTOWN, PA.  COLUMBIA'S EMPLOYEE ARRIVED ONSITE AT 9:49 AM.  THERE WAS NO INDICATION OF LEAKAGE AT THAT ADDRESS AND THE EMPLOYEE STARTED TO ASSESS AND ESTABLISH THE PERIMETER.  THE EMPLOYEE CONTINUED TO INVESTIGATE THE ENTIRE BLOCK AND DISCOVERED 30 % LEL READINGS IN THE VICINITY OF THE SERVICE RISER AT 372 LEXINGTON WAY, LITTLESTOWN, PA AT APPROXIMATELY 10:26 AM.  HE THEN WENT TO THE FRONT DOOR TO EVACUATE THE PREMISE, KNOCKED ON THE DOOR, AND NO ONE ANSWERED.  AT 10:30 AM HE SHUT OFF GAS TO THE METER VALVE.  AT 10:31 AM HE CALLED INTEGRATION CENTER TO HAVE GAS COMPANY CREWS AND EMERGENCY SERVICES RESPOND TO THE SCENE.  HE ALSO REQUESTED THE INTEGRATION CENTER TO CONTACT ELECTRIC COMPANY TO SHUT OFF THE ELECTRICITY TO THE HOME.  AT 10:35 AM HE TERMINATED SERVICE TO THE CUSTOMER SERVICE LINE BY ENGAGING THE EXCESS FLOW VALVE.  AT 10:35 AM THE LITTLESTOWN FIRE DEPARTMENT ARRIVED.  THE FIRE FIGHTERS DISCOVERED A CAR IN THE GARAGE THROUGH A WINDOW THEY WERE ABLE TO OPEN AND WERE CONCERNED THAT SOMEONE WAS HOME.  THE EMPLOYEE AND FIRE FIGHTERS GOT 20% LEL READINGS INSIDE THE GARAGE AND THE FIREFIGHTERS DECIDED TO ENTER THE HOME TO LOOK FOR ANYONE INSIDE.  AT APPROXIMATELY 10:55 AM THE RESIDENCE AT 372 LEXINGTON WAY EXPLODED SEVERELY DAMAGING THE HOME.  TWO FIRE FIGHTERS FROM THE LITTLESTOWN FIRE DEPARTMENT IN THE BASEMENT OF THE HOME AT THE TIME OF THE INCIDENT SUFFERED THIRD DEGREE BURNS TO THEIR HANDS AND WERE ADMITTED TO THE BAYVIEW BURN CENTER IN BALTIMORE, MD.  BOTH FIREFIGHTERS WERE RELEASED ON MARCH 8, 2016."
5/16/2016,2016,20160046,16298,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98126,47.534412,-122.34774,,,,,,,,,,3/28/2016 15:29,1143926,,NATURAL GAS,,13.72,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,60,03-04-2016 00:15,,,,03-04-2016 00:19,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1967,,,,,,,,,OTHER,STAINLESS STEEL SENSE LINE TUBING,,,,,,,,,,LEAK,,,OTHER,SEVERED FROM A CAR ACCIDENT,,,,,,CLASS 3 LOCATION,0,87000,6586,0,,,153,,93739,0,0,0,,,,,40.6,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VEHICLE STRUCK THE RTU AND REGULATOR STATION AT THE INTERSECTION OF HIGHLAND AND HOLDEN. CONTROL ROOM LOST COMMUNICATION WITH THE RTU AND RECEIVED A COMMUNICATION ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARRYL HONG,SR. REGULATORY COMPLIANCE ANALYST,darryl.hong@pse.com,425-462-3911,,,,,CHERYL MCGRATH,MANAGER OF COMPLIANCE PROGRAMS,425-462-3207,cheryl.mcgrath@pse.com,PSE RESPONDED TO A REPORT OF DAMAGE TO PSE FACILITY AT 900 SW HOLDEN ST. UPON ARRIVAL PSE FIRST RESPONDERS FOUND A DAMAGED ABOVEGROUND REGULATOR STATION AND AN EXISTING RTU. THE DAMAGE WAS CAUSED BY A CAR ACCIDENT THAT RESULTED IN AN UNCONTROLLED RELEASE OF GAS. FIRST RESPONDERS WERE ABLE TO STOP THE FLOW OF GAS BY SHUTTING OFF THE HEADER VALVE TO REGULATOR RUN THAT WAS DAMAGED. FIRST RESPONDERS USED AN EXISTING BYPASS TO SERVE CUSTOMERS DOWN STREAM.    THE CITY OF SEATTLE FIRE DEPARTMENT EVACUATED 60 PEOPLE FROM AN APARTMENT BUILDING AND NEIGHBORING HOMES AS A PRECAUTION.    A CAR TRAVELING DOWN 9TH AVE SW AT A HIGH RATE OF SPEED SMASHED THROUGH THE FENCE OF A PSE DISTRICT REGULATOR DAMAGING THE OUTLET INTERMEDIATE PRESSURE REGULATOR RUN OF THE STATION.    PSE IS IN THE PROCESS OF REPLACING THE DAMAGED REGULATOR RUN AND RTU. PSE PRESSURE CONTROL TECHNICIANS ALSO REPLACED CONTROL LINE TUBING TO TWO REGULATOR RUNS AS THESE WERE DAMAGED AS WELL.
3/24/2016,2016,20160028,16267,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77056,29.75525,-95.46023,,,,,,,,,,2/25/2016 14:18,1141368,,NATURAL GAS,,459,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/25/2016 12:47,,,,2/25/2016 13:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,2,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,750000,5000,3179,0,,,2294,,760473,0,0,2,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,,,,YES,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,560402263,LONE STAR 811,CONTRACT LOCATOR,YES,NO,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVEN YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"THE CITY OF HOUSTON WAS EXCAVATING WITH A LARGE BACKHOE TO REPAIR A WATER LEAK AND DAMAGED A 2"" PLASTIC GAS MAIN IN FRONT OF 4946 TILBURY DRIVE HOUSTON, TEXAS ON FEBRUARY 25, 2016. THE ESCAPING GAS IGNITED AND PARTIALLY BURNED THE HOUSE AT 4946 TILBURY DRIVE."
