REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
02-08-2016,2016,20160010,16455,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68102,41.255766,-95.930814,,,,,,,,,,01-09-2016 17:00,1137694,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,100,01-09-2016 14:52,,,,01-09-2016 15:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2009,,,,,,2,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.229,,2406,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,5000000,1500,6000,0,,,127,,5007627,2,0,18,,,,,8.7,8.7,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,160090027,,UTILITY OWNER,YES,YES,YES,528,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS REPRESENTATIVE AND INVESTIGATOR,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS REPRESENTATIVE AND INVESTIGATOR,402-504-7165,mike_conrad@mudnebr.com,"ON 01/09/16 AT APPROXIMATELY 14:45 THE GAS SERVICE THAT PROVIDED NATURAL GAS TO 422 SOUTH 11TH STREET IN OMAHA NE WAS DAMAGED BY A PRIVATE BORING CONTRACTOR, NORTH CENTRAL SERVICES INC., AS THE CONTRACTOR WAS INSTALLING FIBER OPTICS IN AND AROUND THE AREA OF THIS SERVICE ADDRESS. AS A RESULT OF THE DAMAGED GAS SERVICE THERE WAS AN EXPLOSION AND A FIRE AT THIS LOCATION THAT RESULTED IN A LOSS. OUR INVESTIGATION REVEALED THAT ALTHOUGH THE GAS SERVICE HAD BEEN PROPERLY LOCATED,  NORTH CENTRAL SERVICES INC. DID NOT ATTEMPT TO VERIFY OR POTHOLE THE EXACT DEPTH/LOCATION OF THIS GAS SERVICE AND OTHER UTILITIES THAT WERE LOCATED IN THE SAME AREA AS THE GAS SERVICE. BY NOT VERIFYING OR POTHOLING THE LOCATION AND DEPTH OF THE GAS SERVICE NORTH CENTRAL SERVICE INC. DAMAGED THE GAS SERVICE AND INITIATED THE LOSS."
09-10-2016,2016,20160087,30154,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93012,34.23735,-118.91729,,,,,,,,,,08-12-2016 08:35,1156034,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,01-07-2016 15:05,,,,01-07-2016 15:17,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1977,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,100000,320521,200,0,,,0,,420721,0,0,1,,,,,45,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,YES,ROCK IMPINGMENT,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,KHOA LE,SR PIPELINE SAFETY AND COMPLIANCE ADVISOR,626-893-4536,kle2@semprautilities.com,"ON JANUARY 7/2016 AT 15:05, SOCALGAS WAS NOTIFIED OF A FIRE AT 10753 SANTA ROSA RD IN CAMARILLO. METER WAS SECURED BY VENTURA COUNTY FIRE DEPARTMENT. CUSTOMER SERVICE PERFORMED A CLOCK TEST THAT SHOWED A 1.5 CFH HOUSELINE LEAK; THE METER WAS BLANKED TO CONFIRM. AN 1813 NOTICE WAS ISSUED AND THE METER WAS LEFT OFF. THERE WAS NO DAMAGE TO THE MSA.     PER THE VENTURA COUNTY FIRE DEPARTMENT ARSON INVESTIGATOR, THE FUEL FOR THE FIRE WAS PROPANE STORED IN THE GARAGE; THE IGNITION SOURCE SUSPECTED TO BE THE GARAGE TENANT LIGHTING INCENSE. ONE PERSON, THE GARAGE TENANT, SUFFERED INJURIES. THE INDIVIDUAL WAS TRANSPORTED TO THE HOSPITAL AND ADMITTED.     SAMPLING USING A SENSIT G2 WAS NEGATIVE EXCEPT NEAR RISER. MSA WAS SOAPED; NO LEAKS FOUND. CUSTOMER SERVICE REQUESTED DISTRIBUTION TO FOLLOW UP THE NEXT DAY. THE CUSTOMER HAD THE HOUSELINE LEAK REPAIRED ON OR ABOUT JANUARY 15/2016 AND SERVICE WAS RESTORED JANUARY 16/2016    ON JANUARY 8/2016, DISTRIBUTION FOLLOWED UP WITH A BAR PER POLICY AND OBTAINED POSITIVE READINGS BOTH AT THE PROPERTY AND IN SANTA ROSA RD THAT COULD POTENTIALLY RELATED TO A MAIN LEAK. ADDITIONALLY, THE SERVICE LINE TO 10753 SANTA ROSA RD. WAS CUT AND TESTED; NO LEAKS FOUND. THERE IS NO EVIDENCE THE MAIN LEAK WAS RELATED TO THE SUBJECT INCIDENT.      THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO AN INDIVIDUAL THAT WAS ADMITTED TO THE HOSPITAL AND THE DISCOVERY OF A GAS LEAK ON THE MAIN.      FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536.    UPDATED INFORMATION: THE FIRE DEPARTMENT RULED OUT PROPANE INVOLVEMENT.      UPDATED 3/3/18:  LEAK LOCATION:  PIPE WALL, LONGITUDINAL CRACK  LEAK CAUSE: EXTERNAL POINT LOAD FROM ROCK IMPINGEMENT, INSTALLATION DEFECT"
02-01-2016,2016,20160009,16348,SUPPLEMENTAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,73142,35.596363,-97.646919,,,,,,,,,,01-02-2016 04:39,1137106,,NATURAL GAS,,75.4,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,10,01-02-2016 03:19,,,,01-02-2016 03:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1983,,,,,,4,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,500000,5000,4200,0,,,243,,509443,0,0,5,,,,,49,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1983,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,YES,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD LAMIRAND,MANAGER - REGULATORY COMPLIANCE,richard.lamirand@onegas.com,918-947-7037,,,,,RICHARD LAMIRAND,MANAGER - REGULATORY COMPLIANCE,918-947-7037,richard.lamirand@onegas.com,THE SOURCE OF THE LEAK WAS A CRACK IN A BUTT FUSION WELD IN A FOUR INCH POLYETHYLENE MAIN.  THE CRACK EXTENDS 3.4 INCHES AROUND THE OUTER CIRCUMFERENCE AND 1.8 INCHES ALONG THE INTERIOR CIRCUMFERENCE.   THERE WAS A LACK OF FUSION IN THE INTERIOR MID-PORTION OF THE WELD IN THE SEGMENT OF THE WELD WHERE THE CRACK WAS LOCATED.  THREE ONG EMPLOYEES WERE AT THE RESIDENCE NEXT DOOR INVESTIGATING A REPORT OF AN ODOR AT THE TIME OF THE INCIDENT.    SUPPLEMENTAL TO ORIGINAL REPORT SENT 2/1/16:  CORRECTED PART G5 FROM BUTT WELD TO FUSION JOINT AND PROVIDED THE ASSOCIATED INFORMATION.    SUPPLEMENTAL/FINAL SUBMITTED 7/29/16:  NO CHANGES TO THE INFORMATION ALREADY REPORTED ARE FORTHCOMING.
1/26/2016,2015,20160007,16405,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10458,40.86503531,-73.9034028,,,,,,,,,,12/29/2015 17:42,1136912,,NATURAL GAS,,9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/29/2015 11:15,,,,12/29/2015 11:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,33,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1907,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,CIRCUMFERENTIAL CRACK (2),CLASS 4 LOCATION,0,7262,1126,0,,,108,,8496,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,YES,2,0,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,WATER MAIN BREAK CAUSED SOIL EROSION AND UNDERMINING CAST IRON MAIN RESULTING IN (2) CIRCUMFERENTIAL CRACKS.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,(718) 319-2310,hellenn@coned.com,"ON DECEMBER 29, 2015 AT 11:15, A CON EDISON METER READER REPORTED AN INSIDE AND OUTSIDE GAS LEAK AT 4662 PARK AVE., BRONX, NEW YORK TO THE COMPANY'S GAS EMERGENCY RESPONSE CENTER (GERC). GAS DISTRIBUTION SERVICES (GDS) AND THE FIRE DEPARTMENT OF NEW YORK (FDNY) WERE DISPATCHED, ARRIVED AT 11:23 AND INVESTIGATED. AT 11:39, GDS DETECTED 3% NATURAL GAS IN A SEWER MANHOLE AND OBSERVED GAS BUBBLING IN RAIN WATER ON THE ROAD SURFACE. SUPERVISION WAS NOTIFIED AND GAS CONSTRUCTION WAS DISPATCHED. THE INVESTIGATION CONTINUED AND AT 12:45, SUPERVISION REPORTED DETECTING 62% IN ELECTRIC MANHOLE M26008.  THE COVER WAS PULLED TO VENT THE TYPE 1 READINGS. THE FDNY REMAINED ON LOCATION AND ASSISTED GDS INVESTIGATE BUILDINGS AND SUBSURFACE STRUCTURES IN THE AREA TO ENSURE NO GAS MIGRATED INTO THESE LOCATIONS. AT 13:36, SUPERVISION REPORTED A PROBABLE WATER MAIN BREAK IN THE AREA DUE TO WATER INFILTRATION INTO THE REPAIR EXCAVATION AT THE SOUTHEAST CORNER OF EAST 188 STREET AND PARK AVENUE AND N.Y.C. DEPARTMENT OF ENVIRONMENTAL PROTECTION (DEP) WAS NOTIFIED TO RESPOND.  AT 13:48, GDS REPORTED A GAS FIRE IN THE EXCAVATION WHICH WAS QUICKLY EXTINGUISHED WITH A PORTABLE FIRE EXTINGUISHER. FDNY WAS ON LOCATION AND NO INJURIES WERE REPORTED AT THAT TIME. SUPERVISION REPORTED FROM LOCATION AN UNIDENTIFIED ELECTRIC FACILITY MAY HAVE BEEN DAMAGED WITH A DIGGING BAR AS A SUSPECTED SOURCE OF THE IGNITION. AT 14:09, TWO GAS CONSTRUCTION EMPLOYEES AND ONE COMPANY CONTRACTOR (PETMAR CO.)  EMPLOYEE WERE TRANSPORTED VIA EMS TO JACOBI MEDICAL CENTER WITH SUSPECTED 1ST DEGREE BURNS TO THEIR FACES, AND ONE GAS CONSTRUCTION EMPLOYEE WAS TRANSPORTED BY HIS SUPERVISOR TO THE SAME HOSPITAL DUE TO SUSPECTED BURNS TO THE FACE AS WELL.     MULTIPLE INTERNAL COMPANY DEPARTMENTS WERE NOTIFIED. FIRE BANK LOCATIONS ON THE NORTHEAST AND SOUTHEAST CORNERS OF EAST 188 STREET WERE IDENTIFIED TO CUT AND CAP THE GAS MAIN AND GAS DISTRIBUTION ENGINEERING DETERMINED THERE WOULD BE NO NEGATIVE SYSTEM IMPACT OR CUSTOMER OUTAGES AS A RESULT OF THE 6"" LOW PRESSURE  MAIN ISOLATION. ELECTRIC OPERATIONS DE-ENERGIZED THE ELECTRIC FEEDER SUSPECTED TO HAVE BEEN DAMAGED (FEEDER 3X71) AND FIRE BANKS WERE EXCAVATED, THE MAIN WAS TAPPED AND AT 18:17 STOPPERS WERE INSTALLED ISOLATING THE AFFECTED SEGMENT OF MAIN. AT 19:03, THE MAIN WAS CUT AND CAPPED AND BOTH END CAPS WERE INSTALLED AND AT 19:16, GDS REPORTED THAT ALL GAS READINGS DISSIPATED. IT WAS REPORTED AT 17:04, THAT ALL FOUR INJURED PERSONNEL WERE RELEASED FROM THE HOSPITAL WITH FIRST AID TREATMENT ONLY.     THE INITIAL EXCAVATION, MADE IN THE ROADWAY OFF THE SOUTHEAST CORNER OF THE INTERSECTION, WAS FOUND TO CONTAIN A LARGE PIECE OF CONCRETE WHICH HAD APPARENTLY BECOME DISLODGED FROM THE ROADWAY PAVEMENT.  THAT EXCAVATION, AND OTHERS MADE TO LOCATE THE SOURCE OF THE LEAK, ALSO CONTAINED VISIBLE VOIDS IN THE SUBSURFACE SOIL CAUSED BY THE LEAKING WATER MAIN.  BEFORE THE DEP MADE REPAIRS TO THE WATER MAIN THE LEAKING WATER WAS HEARD FLOWING IN A CATCH BASIN LOCATED AT THE NORTHERLY CURB OF E 188TH STREET. THE STREET VOIDS UNDER THE PAVEMENT CAUSED THE LOW PRESSURE CAST IRON MAIN TO CRACK AND RELEASE NATURAL GAS.    SIGNIFICANT MEDIA COVERAGE WAS REPORTED ON LOCATION INCLUDING CHANNEL 4, CHANNEL 7, CHANNEL 11 AND NEWS12.     THE U.S. DEPARTMENT OF TRANSPORTATION, N.Y.S. DEPARTMENT OF PUBLIC SERVICE (PSC) AND N.Y.C. DEPARTMENT OF ENVIRONMENTAL PROTECTION WERE NOTIFIED AND UPDATED; PSC STAFF AND OSHA RESPONDED TO THE LOCATION.   NTSB SENIOR PIPELINE INVESTIGATOR ROGER EVANS CALLED THE GERC, WAS UPDATED AND REPORTED THIS INCIDENT DOES NOT MEET THE REQUIREMENT FOR NTSB RESPONSE AND INVESTIGATION. MR. EVANS REPORTED HE WAS SATISFIED WITH THE INFORMATION PROVIDED."
1/17/2016,2015,20160005,16230,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,11101-2906,40.747862,-73.938941,,,,,,,,,,12/19/2015 14:55,1136234,,NATURAL GAS,,2419,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/19/2015 14:14,,,,12/19/2015 14:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1968,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.322,,,,,,,MECHANICAL PUNCTURE,12,8,,,,,,,,CLASS 4 LOCATION,100000,54810,2821,6546,MATERIALS,,30455,,194632,2,0,0,,,,,58,60,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DRILLING,SITE DEVELOPMENT,YES,153310385,NY 811,CONTRACT LOCATOR,YES,YES,YES,47,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,(718) 319-2310,fagank@coned.com,"ON DECEMBER 19, 2015 AT 14:02, THE FIRE DEPARTMENT OF NEW YORK (FDNY) REPORTED A CONTRACTOR DAMAGE AT A CONSTRUCTION SITE AT THIS LOCATION TO CON EDISON'S GAS EMERGENCY RESPONSE CENTER.  A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND GAS DISTRIBUTION SERVICES (GDS), GAS CONSTRUCTION AND SUPERVISION WERE DISPATCHED. GDS SUPERVISION ARRIVED AT 14:14 AND REPORTED A SUSPECTED GAS FED FIRE IN THE STREET WITH A THIRD PARTY'S DRILLING MACHINE ENGULFED IN FLAMES. AN 8"" HIGH PRESSURE RADIAL MAIN VALVE WAS IDENTIFIED TO ISOLATE THE GAS SUPPLY TO THE AREA, THE VALVE WAS LOCATED AND AT 14:33, VALVE #17788 WAS CLOSED AND THE GAS IGNITION WAS EXTINGUISHED. GDS INVESTIGATED AND REPORTED A POSCILLICO CONSTRUCTION CO. DRILLING RIG DAMAGED AN 8"" HIGH PRESSURE STEEL MAIN WHILE DRILLING FOR I-BEAM SUPPORTS FOR NEW ELECTRIC VAULTS ASSOCIATED WITH NEW BUILDING CONSTRUCTION. THE DAMAGED 8"" MAIN SUPPLIES 42-43 ORCHARD STREET WHICH IS THE METERING BUILDING TO THE SUNNYSIDE RAILROAD YARD AT THE SOUTHERN END OF ORCHARD STREET. NO BUILDINGS WERE DAMAGED BY THE FIRE AND THERE WERE TWO COMMERCIAL SERVICES INTERRUPTED AS A RESULT OF THE MAIN VALVE CLOSURE, 42-22 AND 42-43 ORCHARD ST. NYC EMERGENCY MANAGEMENT (NYCEM) REPORTED THIS INCIDENT, AS WELL AS THE LOSS OF SUPPLY TO THE METERING HOUSE, DID NOT IMPACT RAILROAD OPERATIONS. ONE CONSTRUCTION WORKER (AN UNNAMED THIRD PARTY LABORER) WAS TRANSPORTED VIA EMS TO AN AREA HOSPITAL DUE TO A REPORTED MINOR RESPIRATORY CONDITION. FDNY BATTALION 45, NYCEM AND NYC DEPARTMENT OF ENVIRONMENTAL PROTECTION-HAZMAT RESPONDED AND MULTIPLE MEDIA SOURCES WERE ON LOCATION AND/OR INQUIRED. MULTIPLE INTERNAL COMPANY DEPARTMENTS RESPONDED TO SUPPORT THE RESPONSE AND MITIGATION OF THIS INCIDENT. ON DECEMBER 21, 2015 AT 14:17, GAS CONSTRUCTION COMPLETED REPAIRS AND THE MAIN WAS PLACED IN  SERVICE. THERE WERE NO REPORTED EVACUATIONS. THE US DOT, NYS DPS AND NYC DEP WERE NOTIFIED. THIS WAS AN UPGRADED INCIDENT."
1/15/2016,2015,20160004,16223,ORIGINAL FINAL,31265,NEW HAMPSHIRE GAS CORP,NH,3431,42.9336,-72.2781,,,,,,,,,,12/19/2015 19:54,1136250,,,,3.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/19/2015 8:51,,,,12/19/2015 9:03,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,BLOWERS,2003,,,,,,,,,OTHER,MECHANICAL AIR SUPPLY BLOWER,,,,,,,,,,OTHER,,,,,,,,,LIBERTY UTILITIES TECHNICIANS PURGED HIGH CONCENTRATION BTU PROPANE FROM SYSTEM AT 10 DESIGNATED LOCATIONS.,CLASS 4 LOCATION,0,0,41986,50000,LOCAL CITY AND TOWNS EMERGENCY RESPONSES REIMBURSEMENT IS YET TO BE DETERMINED.,,76,,92062,35,0,54,,,,,3.5,3.5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","PROPANE SCADA ONLY MONITORS SYSTEM ALARMS, THERE ARE NO OTHER CONTROLLER ADJUSTMENTS OR ACTIVITIES.",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,YES,"ELECTRICAL POWER FLUCTUATIONS CAUSED THE ADJUSTABLE SPEED DRIVES TO TRIP, SHUTTING DOWN CONTROL SUPPLY AIR BLOWERS TO SYSTEM.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSSELL MCINTYRE,PROGRAM MANAGER- COMPLIANCE,russell.mcintyre@libertyutilities.com,603-216-3664,603-421-1768,,,,LEO CODY,MANAGER-COMPLIANCE,603-216-3528,leo.cody@libertyutilities.com,"LIBERTY UTILITIES AND A THIRD PARTY MONITORING COMPANY REPORTED THAT THEIR MONITORING HAD DETECTED A PROBLEM WITH THE BLOWERS THAT PROVIDE AIR TO THE PROPANE/AIR MIXING SYSTEM AT THE PLANT. THIS MECHANICAL FAILURE RESULTED IN INCORRECT AIR TO PROPANE MIXTURE VOLUMES BEING SENT INTO THE DISTRIBUTION SYSTEM. LIBERTY UTILITIES RESOURCES RESPONDED AND CORRECTED THE MALFUNCTION, MITIGATED ADDITIONAL HAZARDS AND COMMENCED CUSTOMER AWARENESS AND NOTIFICATIONS."
1/15/2016,2015,20160003,16299,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48174,42.210076,-83.32151,,,,,,,,,,12/16/2015 17:45,1135991,,NATURAL GAS,,7991.85,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/16/2015 10:36,,,,12/16/2015 10:52,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,120,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2000,,,,,,6,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,6,10,,,,,,,,CLASS 3 LOCATION,0,25746,57344,2326,TRAFFIC CONTROL,,32526,,117942,0,0,0,,,,,45,45,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BORING,WATER,YES,53430367,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER,freckeltonr@dteenergy.com,,,,,,FRENAE SMITH,SUPERVISOR,313-389-7762,smithff@dteenergy.com ,"A CONTRACTOR CREW PERFORMING DIRECTIONAL BORING FOR WATER MAIN WORK STRUCK A 6-INCH PLASTIC GAS DISTRIBUTION MAIN DURING PULL-BACK OF A REAMING TOOL.  THE LOCATION OF THE GAS MAIN HAD NOT BEEN VERIFIED PRIOR TO THE WORK.  DTE GAS EMERGENCY RESPONSE PERSONNEL STOPPED THE LEAKING GAS FROM THE EAST BY INSTALLING A LINE STOPPER PRESSURE CONTROL FITTING ON A 12-INCH SECTION OF MAIN, AND FROM THE WEST BY PINCHING THE 6-INCH PLASTIC MAIN.  LEAKING GAS WAS STOPPED AT 23:23, SOME 13 HOURS AFTER THE DAMAGE.  REPAIRS WERE COMPLETED AT 04:30 ON DECEMBER 17, 2015, USING 3 FEET OF NEW 6-INCH PLASTIC PIPE AND TWO ELECTROFUSION COUPLINGS."
02-01-2016,2015,20160008,16232,ORIGINAL FINAL,6484,GRAHAM COUNTY UTIL INC,AZ,85552,32.8302374,-109.7514824,,,,,,,,,,12/16/2015 8:23,1135942,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/16/2015 7:30,,,,12/16/2015 8:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,COOPERATIVE,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,OTHER,"2"" AXIAL FLOW REGULATOR",,,,,,,,,,OTHER,,,,,,,,,"NOT A RELEASE, REGULATOR FROZE UP",CLASS 3 LOCATION,0,4000,68880,7485,WAGES ETC. FROM OTHER LOCAL GAS COMPANIES,,0,,80365,110,0,1832,,,,,0,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WES REIDHEAD,GAS SUPERINTENDENT,wesr@gce.coop,(928)485-2451,(928)485-9491,,,,JASON HUGHES,GAS SUPERINTENDANT,(928) 651-6034,jasonhughes@gce.coop,"IT WAS DETERMINED THAT A 2"" AXIAL FLOW REGULATOR AT THATCHER TAP # 14-2 HAD FROZEN IN THE UNSEASONABLY COLD WEATHER, CAUSING LOSS OF LINE PACK AND EVENTUAL OUTAGE TO 1972 CONSUMERS IN THE THATCHER AREA."
1/13/2016,2015,20160002,16221,ORIGINAL FINAL,11032,LACLEDE GAS CO,MO,63129,38.469277,-90.348257,,,,,,,,,,12/14/2015 10:16,1135749,,NATURAL GAS,,251,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,12/14/2015 6:30,,,,12/14/2015 6:58,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,UNDER SOIL,,50,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,3,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.304,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,300000,20000,500,0,,,1319,,321819,0,0,0,,,,,18,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE MAOP WAS NOT EXCEEDED.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1978,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,YES,STRESS FROM TREE.,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,DIR OF HEALTH SAFETY ENVIRONMENTAL AND CRISIS MGMT,mark.lauber@thelacledegroup.com,(314) 658-5413,,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OF OPERATIONS SERVICES,(314) 349-2972,craig.hoeferlin@thelacledegroup.com,A BUTT FUSION JOINT ON A 3 INCH PE PLASTIC MAIN FAILED RESULTING IN A LEAK. THE NATURAL GAS MIGRATED INTO A NEARBY RESIDENTIAL BASEMENT AND IGNITED. THE LEAK WAS LOCATED UNDER A TREE WHICH WAS DETERMINED TO BE PLACING STRESS ON THE PIPE AND WAS A CONTRIBUTING FACTOR TO THE JOINT FAILURE. THE MAIN WAS PERMANENTLY REPAIRED.
01-07-2016,2015,20160001,34477,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,2347,41.879769,-70.931013,,,,,,,,,,12-09-2015 12:27,1135352,,NATURAL GAS,,1743.64,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,12-09-2015 09:30,,,,12-09-2015 00:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,4,ASTM D2513,DRISCOPIPE M8000,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1,4,,,,,,,,CLASS 2 LOCATION,0,91087,0,0,COST ASSOCIATED WITH EMERGENCY RESPONSE IS ROLLED INTO DAMAGE AND REPAIR COSTS,,5493,,96580,0,0,403,,,,,74,74,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",3RD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,20154901133,,UTILITY OWNER,YES,YES,YES,13,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,508.468.9956,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,3RD PARTY CONTRACTOR WORKING ON A WATER MAIN INSTALLATION HIT THE GAS LINE SEVERING THE 4 IN LINE. 403 CUSTOMERS WERE IMPACTED. A BREAKDOWN BETWEEN COMMERCIAL AND RESIDENTIAL WAS NOT OBTAINED.
9/27/2016,2015,20160098,16399,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44615,40.463555,-81.0021,,,,,,,,,,8/22/2016 12:05,1156976,,NATURAL GAS,,9.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-03-2015 15:30,,,,12-03-2015 15:48,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,18,,YES,,,,,YES,UNCASED,,,,,,INVESTOR OWNED,,MAIN,,1967,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 3 LOCATION,129490,15694,1700,0,,,37,,146921,0,0,34,,,,,2.7,2.7,4,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,HOMEOWNER,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,ROAD WORK,NO,,,,,,YES,24,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,6148182110,rrsmith@nisource.com,"ON DECEMBER 03, 2015 A CONTRACTOR WAS GRINDING ROADWAY PAVEMENT WITHOUT A VALID ONE CALL TICKET AND STRUCK A 2 INCH BARE STEEL MAIN LINE.  A SMALL GAS FED FIRE IGNITED UNDER THE GRINDING MACHINE THAT WAS PROMPTLY EXTINGUISHED.  AT THE TIME OF THE INCIDENT COLUMBIA GAS OF OHIO INC. (COLUMBIA) BELIEVED THAT THE GRINDING EQUIPMENT SUSTAINED ONLY MINOR DAMAGE.  SINCE THE TIME OF THE EXCAVATION DAMAGE COLUMBIA HAS LEARNED THAT DAMAGE TOTALS HAVE EXCEEDED THE ESTIMATED PROPERTY DAMAGE REPORTING REQUIREMENTS IN 191.3.   PLEASE CONSIDER THIS A FINAL REPORT."
12/31/2015,2015,20150109,16212,ORIGINAL FINAL,30769,MISSOURI GAS ENERGY,MO,64126,39.08694,-94.51118,,,,,,,,,,12-01-2015 15:54,1134701,,NATURAL GAS,,13.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,12-01-2015 14:44,,,,12-01-2015 14:54,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2000,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,A VEHICLE COLLIDED WITH THE OUTSIDE METER AND SEVERED THE SERVICE RISER.,CLASS 3 LOCATION,300000,896,500,0,,,71,,301467,0,0,6,,,,,15,15,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE WAS CAUSED BY A THIRD PARTY VEHICULAR COLLISION,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,MANAGER OF PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,(314) 658-5413,,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OF OPERATIONS SERVICES,3143492972,craig.hoeferlin@thelacledegroup.com,"THE OPERATOR OF STOLEN VEHICLE STRUCK AN OUTSIDE METER SET WHILE ATTEMPTING TO EVADE LAW ENFORCEMENT. THE VEHICLE WENT OFF THE ROAD, LOST CONTROL AND STRUCK THE METER. THE GAS SUPPLYING THE METER IGNITED AND CAUSED DAMAGE TO THE ADJACENT APARTMENT BUILDING. GAS WAS MADE SAFE APPROXIMATELY 1.5 HOURS AFTER THE INCIDENT OCCURED."
12/27/2015,2015,20150108,16463,SUPPLEMENTAL FINAL,20050,AMERENUE,MO,63353,39.43055556,-91.07305556,,,,,,,,,,11/27/2015 21:55,1134407,,NATURAL GAS,,11.83,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,11/27/2015 14:45,,,,11/27/2015 13:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,UNKNOWN,,,,,,0.5,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,200000,500,4500,0,,,60,,205060,1,0,0,,,,,30,30,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA-BASED INFORMATION ASSISTED WITH INDICATION OF INCIDENT.,,,,,,,,,,,,,YES,1,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,,,CONTINENTAL,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,NO ADDITIONAL FACTORS WERE FOUND TO CONTRIBUTE.,,YES,,,,OTHER,COULD NOT DETERMINE SUBCAUSE FOR THE COUPLING FAILURE.,YES,2003,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIEMER,SUPERINTENDENT GAS OPERATIONS AND ENGINEERING,jdiemer@ameren.com,636-639-8208,,,,,PAM HARRISON,SUPERINTENDENT GAS OPERATIONS AND ENGINEERING,573-619-3124,pschaefer@ameren.com,"ON 11/27/15 AT 13:09, AMEREN RECEIVED A REPORT OF AN OUTSIDE GAS ODOR AT 3404 GEORGIA ST, LOUISIANA, MO FROM THE BUSINESS OWNER.  AN AMEREN GAS SERVICE WORKER WAS DISPATCHED TO THE LOCATION AND ARRIVED AT 13:19.  THE SERVICE WORKER TALKED WITH THE BUSINESS OWNER AND CONDUCTED A LEAK INVESTIGATION.  SMALL LEAKS WERE FOUND ON THE ABOVE GROUND PIPING ON EACH SIDE OF THE SERVICE REGULATOR.  THE SERVICE WORKER SHUT OFF THE SERVICE AT THE RISER VALVE, REPAIRED THE LEAKS AND THEN TURNED THE SERVICE ON AND TESTED HIS REPAIRS WITH LEAK SOAP SOLUTION.  HE FOUND NO LEAKS AND WAS PREPARING TO GO INSIDE TO RELIGHT CUSTOMER'S EQUIPMENT AND A FIRE BROKE OUT OUTSIDE AT THE METERSET LOCATION AT APPROXIMATELY 14:45.  THE BUSINESS OWNER AND SERVICE WORKER ATTEMPTED TO EXTINGUISH THE FIRE BUT WERE UNABLE TO DO SO AND 911 WAS CALLED.  THE FIRE SPREAD QUICKLY AND THE FIRE DEPARTMENTS WERE UNABLE TO EXTINGUISH THE FIRE BEFORE THE BUILDING WAS A TOTAL LOSS.  THE IGNITION SOURCES HAS NOT BEEN DETERMINED.  AT 16:10 AMEREN GAS PERSONNEL ARRIVED, LOCATED EMERGENCY VALVES, AND CONDUCTED BAR-HOLE TESTING AROUND THE PERIMETER OF 3404 GEORGIA AND THE ADJACENT STRIP MALL NEXT DOOR.  NO INDICATIONS OF GAS WERE FOUND.  EMERGENCY VALVES WERE NOT UTILIZED DUE TO THE BUILDING ALREADY WAS ENGULFED IN FIRE AND NATURAL GAS WAS NO LONGER FUELING THE FIRE.  ONCE THE FIRE WAS CONTROLLED, THE RISER WAS EXCAVATED.  DURING EXCAVATION OF THE RISER, BUBBLES BEGAN TO APPEAR IN WATER WITHIN THE EXCAVATION APPROXIMATELY 24""-30"" FROM WHERE THE RISER WENT INTO THE GROUND.  NO GAS READINGS COULD BE OBTAINED DUE TO EXCESSIVE WATER IN THE EXCAVATION.  AMEREN CREW PERSONNEL CONTINUED TO EXCAVATE IN ORDER TO EXPOSE THE RISER AND SERVICE PIPE AND DISCOVERED A 1/2"" COMPRESSION COUPLING LEAKING ON THE 1/2"" CTS PE SERVICE.  THE SERVICE WAS SQUEEZED OFF AT APPROXIMATELY 21:15.       THIS SUPPLEMENTAL REPORT WAS SUBMITTED TO CORRECT INFORMATION ON PART B, PART C, PART D AND PART G FROM PREVIOUSLY SUBMITTED REPORTS.  ALTHOUGH THE SOURCE OF THE GAS RELEASE CANNOT BE CONCLUSIVELY DETERMINED, THE LEAKING COUPLING COULD NOT BE DISCOUNTED AS A POSSIBLE SOURCE AND IS THEREFORE IDENTIFIED AS THE SOURCE IN THIS SUPPLEMENTAL REPORT."
12-09-2015,2015,20150107,16346,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95204,37.983035,-121.299697,,,,,,,,,,11-09-2015 14:15,1132993,,NATURAL GAS,,300,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,2,11-09-2015 12:15,,,,11-09-2015 12:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,METER SET MELTED FROM THE FIRE,CLASS 3 LOCATION,100000,4000,1000,0,,,1500,,106500,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,COMPLIANCE ENGINEER,s3rc@pge.com,925-413-7311,,,,,SUSIE RICHMOND,MANAGER REGULATORY COMPLIANCE,925-328-5776,gsr8@pge.com,"ON NOVEMBER 9, 2015, 1215 HOURS, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 127 E. GROVE STREET IN STOCKTON. PG&E'S GAS SERVICE REPRESENTATIVE (GSR) WAS ONSITE AT 1235 HOURS AND GAS HAD ALREADY BEEN SHUT-IN AT THE SERVICE VALVE BY THE FIRE DEPARTMENT. THE GSR PLUGGED THE RISER AT 1326 HOURS. THE FIRE DEPARTMENT CONFIRMED THAT THE METER HAD BEEN MELTED AND GAS WAS BEING RELEASED PRIOR TO THEIR ARRIVAL. THE FIRE REPORT FROM THE STOCKTON FIRE DEPARTMENT INDICATED THAT THE ORIGIN OF THE FIRE WAS THE VEHICLE STORAGE AREA, HEAT SOURCE UNDETERMINED, AND ITEM FIRST IGNITED AS UNDETERMINED.  THE NEIGHBORING STRUCTURE AT 139 E. GROVE STREET IN STOCKTON WAS ALSO DAMAGED BY THE FIRE. THE INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO ONE FATALITY AND THE CPUC DUE TO GAS RELEASE FROM PG&E'S FACILITIES, SUBSEQUENT IGNITION AND MEDIA COVERAGE. UNIVISION MEDIA WAS CONFIRMED ON-SITE AT 1326 HOURS. AN INITIAL SPECIAL LEAK SURVEY WAS CONDUCTED FOR THE AREA ON 11/9/15 AND NO LEAKS WERE FOUND. A FOLLOW-UP SPECIAL LEAK SURVEY WAS CONDUCTED WHEN CONDITIONS WERE DRY, AND NO LEAKS WERE FOUND."
12-03-2015,2015,20150106,16204,ORIGINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11224,40.578385,-73.989348,,,,,,,,,,11-03-2015 20:05,1132503,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-03-2015 14:30,,,,11-03-2015 14:59,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,6.625,UNKNOWN,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,NO RELEASE OF GAS,CLASS 1 LOCATION,0,0,122850,0,,,0,,122850,0,0,177,,,,,10,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,YES,6,0,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"ALL NEW PIPE INSTALLED PREVIOUSLY BY AN ALLIANCE RESOURCE. ON 11.03.2015, THE PROJECT ENGINEER INSTRUCTED THE IN-HOUSE MECHANICAL CREW TO JOIN PIPE SEGMENTS. THE PROJECT ENGINEER STATED BACK FEED WAS PREVIOUSLY ESTABLISHED BY ANOTHER MECHANICAL CREW. PRIOR TO STOPPING FLOW, THE CREW LEAD FOLLOWED STEPS OF THE SOP AND INFORMED GSO OF GAUGE READINGS MONITORED FOR ~30 MINUTES.   APP. 50 MINS. LATER, PRESSURE DROPPED AND CUSTOMERS NOTIFIED CREW OF AN INTERRUPTION OF SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR OPERATIONS CODES AND POLICY,corinne.byrnes@nationalgrid.com,5164924469,,,,,CORINNE BYRNES,PRIN PROG MGR- OPERATIONS CODES AND POLICY,6317703549,corinne.byrnes@nationalgrid.com,"TWO ADJACENT CONSTRUCTION PROJECTS WERE IN PROGRESS PRIOR TO THE STATED INCIDENT.  A CONSTRUCTION CREW WAS PERFORMING A SCHEDULED SOP FOR  TIE IN OF A NEW 6"" HP MAIN  AT THE INTERSECTION OF WEST 22 ST & NEPTUNE AVE WHEN THEY LOST GAS PRESSURE TO THE MAIN CAUSING AN UNPLANNED SUPPLY INTERRUPTION TO 177 SERVICES. AN INCIDENT ASSESSMENT IS CURRENTLY IN PROGRESS TO ESTABLISH ROOT CAUSE ANALYSIS.      ON 11.03.2015, THE PROJECT ENGINEER ON SITE INSTRUCTED THE IN-HOUSE MECHANICAL CREW TO JOIN PIPE SEGMENTS.  THE PROJECT ENGINEER STATED TO CREW LEAD A BACK FEED WAS PREVIOUSLY ESTABLISHED WITHIN THE PROJECT SCOPE BY ANOTHER MECHANICAL CREW.  PRIOR TO STOPPING FLOW OF SEGMENTS TO BE JOINED, THE CREW LEAD FOLLOWED STEPS OF THE SOP AND INFORMED GSO OF GAUGE READINGS PRIOR TO AND AFTER MONITORING FOR ~30 MINUTES.   NOTE, ON 11.03.2015 THERE WAS NO EVIDENCE OF CUSTOMER DEMAND ON THE SYSTEM AS THE TEMPERATURE WAS 70 DEGREES.      AFTER THE PIPE JOINING WAS STARTED, APPROXIMATELY 50 MINUTES LATER, PRESSURE DROPPED AND CUSTOMERS NOTIFIED CREW OF AN INTERRUPTION OF SERVICE."
11/30/2015,2015,20150105,16202,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95818,38.55578319,-121.4873185,,,,,,,,,,10/29/2015 18:00,1132079,,NATURAL GAS,,427.53,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,13,10/29/2015 13:19,,,,10/29/2015 13:39,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,SDR 13,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,0.491,,2406,MECHANICAL PUNCTURE,1.5,1.5,,,,,,,,CLASS 3 LOCATION,0,50000,0,0,,,1838,,51838,0,0,50,,,,,54,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,WATER,NO,,,,,,YES,10,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,COMPLIANCE ENGINEER,s3rc@pge.com,925-328-6107,,,,,LARRY DENISTON,MANAGER REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT 1319 HOURS ON 10/29/15, PG&E WAS NOTIFIED OF A THIRD PARTY DIG-IN NEAR 2700 21ST STREET IN SACRAMENTO.  PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON-SITE AT 1339 HOURS.  THE CONTRACTOR, ZLUTKA UTILITIES PERFORMING BORING OPERATIONS STRUCK A 6-INCH GAS DISTRIBUTION MAIN.  THE EXCAVATOR DID NOT HAVE A VALID USA TICKET.  NO INJURIES, FATALITITES, OR IGNITION.  FIRE DEPARTMENT EVACUATED 3 APARTMENT BUILDINGS AND 10 HOMES AND SHUT OFF GAS SERVICE AT THE SERVICE VALVES.  MEDIA (KCRA 3) WAS OBSERVED ON THE SCENE AT APPROXIMATELY 1455 HOURS.   THE FLOW OF GAS WAS COMPLETELY STOPPED AT 1648 HOURS BY SQUEEZING AND ISOLATING THE DAMAGED PIPE.  REPAIRS ON THE PIPE WERE COMPLETED ON 10/30/15 AT 0300 HOURS AND THE PIPELINE WAS RESTORED TO NORMAL OPERATION ON 10/30/15 AT 0500 HOURS.  GAS SERVICE TO THE CUSTOMERS WAS RESTORED BY 10/30/15 AT 0300 HOURS (THE GAS SERVICE LINES SERVING THESE 3 APARTMENT BUILDINGS WERE NOT CONNECTED TO THE PORTION OF THE GAS MAIN THAT WAS DAMAGED AND ISOLATED).  THE AMOUNT OF UNINTENTIONAL GAS RELEASE IS LESS THAN THE 3 MMCF.  THIS INCIDENT IS BEING REPORTED TO THE DOT AND CPUC DUE TO SIGNIFICANT PUBLIC AND MEDIA ATTENTION, AND DAMAGES ARE EXPECTED TO BE GREATER THAN $50,000."
11/13/2015,2015,20150103,16197,ORIGINAL,11064,"LAFAYETTE GAS & UTILITIES DEPT, CITY OF",TN,37083,36.315574,-86.033268,,,,,,,,,,10/23/2015 18:30,1131542,,NATURAL GAS,,488,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,0,10/23/2015 16:00,,,,10/23/2015 16:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1994,,,,,,,,,OTHER,3/4 X 3/4 ANODELESS GAS RISER,,,,,,,,,,OTHER,,,,,,,,,THE SUBJECT BROKE THE LOCK OUT OF THE RISER VALVE AND DUCT TAPPED A GARDEN HOSE TO THE VALVE AND RUN IT UNDER THE MOBILE HOME UP THROUGH THE FLOOR OF THE LIVING ROOM,CLASS 2 LOCATION,24600,0,0,0,,,320,,24920,0,0,0,,,,,20,20,54,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THEFT OF SERVICES,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THEFT OF SERVICES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF HARPER,,jharper@lafayettecityhall.org,615-666-4580,615-666-2922,,,,JEFF HARPER,GAS SUPERINTENDENT,615-666-4580,jharper@lafayettecityhall.org,THE SUBJECT THAT LIVED AT 718 BRATTONTOWN CIRCLE WAS APPARENTLY TRYING TO BURN DOWN HIS RESIDENTS. HE HAD BROKE THE BROOKS BARRLE LOCK OUT OF THE RISER VALVE AND DUCT TAPPED A GARDEN HOSE TO THE VALVE AND RUN IT UNDER THE FLOOR UP IN TO THE LIVING ROOM. THE SUBJECT TOLD POLICE THAT HE HAD ATTEMTED TO LIGHT A CIGARETTE AND THATS WHEN THE EXPLOSION OCCURED. THE SERVICE HAD BEEN SHUT OFF AND LOCKED SINCE 3/19/2008
11-06-2015,2015,20150101,16189,ORIGINAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,74014,36.086333,-95.761478,,,,,,,,,,10-07-2015 11:18,1130296,,NATURAL GAS,,2536.79,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-06-2015 16:12,,,,10-06-2015 16:12,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,150,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1978,,,,,,2.375,API 5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.125,,,,,,,MECHANICAL PUNCTURE,2.5,0.5,,,,,,,,CLASS 1 LOCATION,0,59944,38426,0,,,13156,,111526,0,0,0,,,,,380,380,440,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LINE WAS PUNCTURED BY THE OPERATOR'S CONTRACTED EXCAVATOR.,,,,,,,,,,,,,YES,1,0,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,1.51E+12,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHNNY WILSON,REGULATORY COMPLIANCE SPECIALIST,jlwilson@onegas.com,(918)831 8238,(918)831 8214,,,,RICHARD LAMIRAND,MANAGER - REGULATORY COMPLIANCE,(918)899-2797,richard.lamirand@onegas.com,"ONG'S CONTRACTOR DAMAGED ITS 2"" LINE WHILE EXCAVATING TO ACCESS AND STOP GAS FLOW THROUGH A 2"" GATE VALVE, AS PART OF A REGULATOR STATION REBUILD PROJECT.  THE VALVE COULD NOT BE ACCESSED USING THE VALVE CHAMBER DUE TO DEBRIS INSIDE.  EXCAVATION WORK WAS PERFORMED TO ACCESS THE VALVE LOCATED AT AN APPROXIMATE DEPTH OF 12.5 FEET.  LIMITED MOBILITY IN THE WORK AREA, ALONG WITH SUBSTANTIAL ROCK, CEMENT, AND BRICK PRESENT IN THE EXCAVATION AREA COMPLICATED THE EXCAVATOR AND SPOTTER'S EFFORTS TO PROPERLY LOCATE AND EXPOSE THE VALVE."
11-04-2015,2015,20150100,16188,SUPPLEMENTAL FINAL,13062,NATIONAL FUEL GAS DISTRIBUTION CORP - NEW YORK,NY,14086-2324,42.90061,-78.66199,,,,,,,,,,10-05-2015 16:16,1130150,,NATURAL GAS,,2.88,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,10-05-2015 14:14,,,,10-05-2015 14:25,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2003,,,,,,1.125,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,12.5,,,2406,MECHANICAL PUNCTURE,0.3,0.5,,,,,,,,CLASS 3 LOCATION,200000,1000,900,0,,,15,,201915,0,0,1,,,,,43,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,CALL RECEIVED FROM LANCASTER 911,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE REGULATOR STATION FEEDING THE DISTRIBUTION SYSTEM IS MANUALLY SET.  THE SYSTEM IS MONITORED BY SCADA BUT THE LEAK ON THE SERVICE WAS NOT SIGNIFICANT ENOUGH TO BE NOTICED.  THE CONTROLLER'S ACTIONS WOULD NOT HAVE AFFECTED THE OUTCOME.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,DRAINAGE,YES,9.29E+11,"DIG SAFELY NEW YORK, INC.",UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN M MONNIE,ASSOCIATE ENGINEER,monnies@natfuel.com,814-871-8204,814-871-8659,,,,CRAIG K SWIECH,SUPERINTENDENT,716-827-5551,swiechc@natfuel.com,"AT APPROXIMATELY 2:14 PM ON MONDAY, OCTOBER 5, 2015, A CONTRACTOR USING A TRENCHER TO INSTALL DRAINAGE STRUCK A 1"" CTS PLASTIC NATURAL GAS SERVICE LINE WHICH RESULTED IN A FIRE DAMAGING 2 RESIDENCES.  THERE WERE NO INJURIES OR FATALITIES.  THE ONE-CALL CENTER WAS NOTIFIED PRIOR TO THE EXCAVATION ACTIVITY.  INVESTIGATION INTO THE INCIDENT SHOWS THE SERVICE LINE WAS ACCURATELY LOCATED AND THE EXCAVATOR USED INSUFFICIENT EXCAVATION PRACTICES WHICH CAUSED THE SERVICE LINE TO BE DAMAGED.  THE SERVICE LINE TO THE SINGLE AFFECTED RESIDENCE WAS SHUT DOWN AT 15:00 ON 10/5/2015 AND PERMANENTLY DISCONNECTED."
