REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
08-05-2015,2015,20150079,16130,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11211,40.713783,-73.828299,,,,,,,,,,07-07-2015 21:02,1122119,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-07-2015 18:47,,,,07-07-2015 19:17,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,VARIOUS ODOR COMPLAINTS,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,CUSTOMER GAS ODOR COMPLAINTS,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,MALODOROS CONDITION IDENTIFIED BY VAR. CUSOTMER REPORTED GAS ODOR COMPLAINTS IN NORTHERN QUEENS.  SUBSEQUENT INVESTIGATION REVEALED EXCESS ODORANT INJECTION FROM LNG LIQUEFACTION PROCESS.,CLASS 4 LOCATION,0,0,60385,0,,,0,,60385,0,0,0,,,,,10.5,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN DETECT UNDER PRESENT OPERATING CONDITIONS AND ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LIQUEFACTION PLANT FEED GAS  PURIFICATION PROCESS REINJECTION SYSTEM (MERCAPTAN/MOISTURE) REQUIRES ADJUSTMENT TO ENSURE PROPER INJECTION RATIO INTO DISTRIBUTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR OPERATIONS CODES AND POLICY,corinne.byrnes@nationalgrid.com,5165452425,,,,,CORINNE BYRNES,PRIN PROG MGR- OPERATIONS CODES AND POLICY,5164924469,corinne.byrnes@gmail.com,MULTIPLE GAS ODOR COMPLAINTS WERE RECEIVED AND INVESTIGATED BY CUSTOMER CALL CENTER.  THE NATIONAL RESPONSE CENTER WAS NOTIFIED OUT OF AN ABUNDANCE OF CAUTION DUE TO THE CALL VOLUME.  SUBSEQUENT CHEMICAL ANALYSIS OF HTE GAS REVEALED EXCESS ODORANT CONCENTRATIONS.  IT WAS LATER DETERMINED THAT THE LIQUEFACTION PANT FEED GAS PURIFICATION PROCESS REINJECTION SYSTEM (MERCAPTAN/MOISTURE) REQUIRES ADJUSTMENT TO ENSURE PROPER INJECTION RATIO INTO DISTRIBUTION SYSTEM.
08-06-2015,2015,20150080,16131,ORIGINAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15104,40.399639,-79.858406,,,,,,,,,,07-07-2015 13:04,1122076,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,2,07-07-2015 10:59,,,,07-07-2015 11:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,LEAK ON HOUSE LINE PIPING OWNED BY THE CUSTOMER/HOME OWNER,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK ON INTERIOR HOUSE LINE,,,,,,CLASS 3 LOCATION,47400,0,7100,0,,,8,,54508,0,0,1,,,,,0.4,0.4,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,911 CALL PLACED AFTER THE EXPLOSION,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LEAK OCCURRED ON HOUSE LINE PIPING OWNED BY THE CUSTOMER/HOME OWNER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WAYNE DADIG,MANAGER PROCESS WORK MANAGEMENT,wayne.dadig@peoples-gas.com,412 258-4604,412 258-4641,,,,PAUL BECKER,VICE PRESIDENT OPERATIONS AND ENGINEERING,412 473-4161,paul.becker@peoples-gas.com,"THERE WAS AN EXPLOSION AT 1215-17 REBECCA AVENUE AT APPROX. 11:00 AM ON JULY 7TH, 2015.  TWO INDIVIDUALS WERE PRESENT AT THE TIME BUT THEY DID NOT SEEK MEDICAL ATTENTION.  THE HOUSE WAS DESTROYED AND WILL BE TORN DOWN.    THE ALLEGHENY COUNTY FIRE MARSHALL INVESTIGATED AND HAS CONCLUDED THAT IT WAS A NATURAL GAS EXPLOSION.  IT WAS DETERMINED THAT THE GAS ESCAPED FROM A LEAK ON INTERNAL PIPING NEAR AN OLD FURNACE.  HOURLY REMOTE METER READS SHOW USUAL LOADS FROM JUNE 22 UNTIL EARLIER IN THE MORNING ON JULY 7.  A CATASTROPHIC LEAK OCCURRED ON THE INTERIOR PIPING APPROXIMATELY 9 AM AND THE GAS FLOWED UNRESTRICTED UNTIL THE TIME OF THE EXPLOSION.    ALL GAS ODOR TESTS SHOWED EXCELLENT RESULTS.  NO ODOR OR LEAK CALLS WERE RECEIVED BY PEOPLES PRIOR TO THE INCIDENT."
08-05-2015,2015,20150078,16294,SUPPLEMENTAL FINAL,30769,MISSOURI GAS ENERGY,MO,64068,39.213154,-94.479094,,,,,,,,,,07-06-2015 10:45,1121959,,NATURAL GAS,,4471,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-06-2015 07:54,,,,07-06-2015 08:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,11,4,,,,,,,,CLASS 3 LOCATION,0,26301,500,0,,,23483,,50284,20,0,190,,,,,30,30,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NOTIFICATION FROM THE THIRD PARTY OF DIRECT CAUSE OF MECHANICAL PUNTURE FROM GRADER.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,INTERSTATE HIGHWAY,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,151820607,,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK SEAMANDS,MANAGER OF PIPELINE SAFETY AND COMPLIANCE,patrick.seamands@thelacledegroup.com,(314) 349-2936,,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OF OPERATIONS SERVICES,(314) 349-2972,craig.hoeferlin@thelacledegroup.com,"A CONTRACTOR OPERATING A GRADER FAILED TO OBSERVE FACILITY LOCATION MARKS AND PUNCTURED AN APPROXIMATELY 22 SQUARE INCH HOLE IN A 12 INCH STEEL MAIN. IT IS OUR UNDERSTANDING THE CONTRACTOR WAS UNDER THE IMPRESSION THE 12 INCH STEEL MAIN WAS RELOCATED AS A RESULT OF A RECENT MAIN RELOCATION PROJECT. THE CONSTRUCTION PLANS DID NOT INDICATE THE 12 INCH STEEL MAIN WAS TO BE RELOCATED. EMERGENCY RESPONDERS WERE ON-SITE AND ASSISTED IN TRAFFIC CONTROL. GAS WAS MADE SAFE BY CLOSING A 6 INCH VALVE ON CHURCH ROAD, NORTH OF THE DAMAGE, STOPPLING A 6 INCH THREE-WAY TEE, NORTHEAST OF DAMAGE AT PLEASANT VALLEY ROAD AND LIBERTY PARKWAY, CLOSING THE OUTLET VALVE OF REGULATOR STATION #007, SOUTH OF DAMAGE AT HIGHWAY 69 AND SQUEEZING OFF A 6 INCH PLASTIC MAIN ON PLEASANT VALLEY ROAD, WEST OF CHURCH ROAD. A 30 INCH LONG FULL CIRCUMFERENTIAL BAND AND A 48 INCH LONG SLEEVE WERE WELDED OVER THE DAMAGED SECTION OF PIPE. REPAIRS WERE COMPLETED AT 16:27 ON JULY 6, 2016, AND SERVICE TECH BEGAN RELIGHTING 210 CUSTOMERS WHO LOST SERVICE."
7/14/2015,2015,20150068,16430,SUPPLEMENTAL FINAL,22435,WEST TEXAS GAS INC,TX,79097,35.429724,-101.16921,,,,,,,,,,6/29/2015 15:49,1121341,,NATURAL GAS,,125,,NO,,,,,,0,YES,1,3,0,0,0,4,YES,,,,,NO,0,6/25/2015 20:30,,,,6/25/2015 20:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,UNKNOWN,OTHER,,,,,,,,,CONTRACT EMPLOYEE WAS ATTEMPTING TO REMOVE A TEMPORARY INTERNAL PIPE PLUG FROM A SYSTEM THAT WAS PRESSURIZED AND VENTING GAS WAS IGNITED.,CLASS 3 LOCATION,0,5000,20000,0,,,500,,25500,48,0,400,,,,,13,13,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,CONTRACT EMPLOYEE WAS ATTEMPTING TO REMOVE A TEMPORARY INTERNAL PIPE PLUG FROM A SEGMENT OF  SYSTEM THAT WAS PRESSURIZED AND VENTING GAS WAS ACCIDENTLY IGNITED.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RAY REED,DIRECTOR OF INTGRITY MANAGEMENT,rreed@westtexasgas.com,(806)358-1321,(806)354-0797,,,,RICHARD HATCHETT,VICE PRESIDENT,(432)682-4349,rhatchett@westtexasgas.com,"ON JUNE 26, 2015 AT APPROXIMATELY 8:30 PM, A CONTRACT EMPLOYEE WAS ATTEMPTING TO REMOVE A 2"" TEMPORARY INTERNAL PIPE PLUG FROM A SYSTEM THAT WAS PRESSURIZED. DURING THIS PROCESS THE VENTING GAS WAS ACCIDENTLY IGNITED BY AN UNKNOWN SOURCE."
7/24/2015,2015,20150076,16126,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95209,38.0250737,-121.3456191,,,,,,,,,,6/25/2015 16:54,1120986,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,10,6/25/2015 15:22,,,,6/25/2015 15:41,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,VEHICLE IMPACT,CLASS 3 LOCATION,50000,7000,0,0,,,165,,57165,0,0,4,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,COMPLIANCE PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"PG&E WAS NOTIFIED ABOUT A VEHICLE IMPACT INCIDENT AND FIRE AT 1522 HOURS ON JUNE 25, 2015. THE INCIDENT OCCURRED AT 8239 DON AVENUE IN STOCKTON. THE VEHICLE DROVE THROUGH A FENCE, STRUCK THE METER SET AND SERVICE RISER, CAUSING AN UNINTENTIONAL RELEASE OF NATURAL GAS AND IGNITION. THIS METER DID NOT MEET THE REQUIREMENTS FOR ADDITIONAL METER PROTECTION.  PG&E GAS SERVICE REPRESENTATIVE ARRIVED ON SCENE AT 1541 HOURS. ACCORDING TO STOCKTON POLICE, THE DRIVER OF THE VEHICLE SUSTAINED INJURIES (I.E., SCRAPES, BRUISES, ETC.) DUE TO THE VEHICLE IMPACT THAT DID NOT RESULT IN IN-PATIENT HOSPITALIZATION. GAS WAS SHUT IN AT 1647 HOURS BY EXCAVATING AND SQUEEZING THE PLASTIC SERVICE LINE. THE SERVICE LINE WAS CUT OFF BELOW GROUND, AT THE POINT WHERE IT BRANCHES OFF FROM THE ADJACENT SERVICE LINE. FOUR CUSTOMERS (TWO DUPLEX BUILDINGS) LOST GAS SERVICE AS A RESULT OF THE INCIDENT. TWO CUSTOMERS HAD GAS SERVICE RESTORED BY 1900 HOURS. GAS SERVICE FOR THE TWO CUSTOMERS AT 8239 DON AVENUE WILL BE RESTORED ONCE THE DUPLEX STRUCTURE IS REPAIRED AND AT THE REQUEST OF THE CUSTOMERS. FIRE OFFICIALS, POLICE, AMBULANCE (EMT PERSONNEL), AND LOCAL MEDIA (STOCKTON 10 NEWS) WERE OBSERVED ON SCENE. THERE WERE NO FATALITIES REPORTED, AND NO INJURIES DUE TO THE ESCAPING NATURAL GAS. THE INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO DAMAGES FROM THE FIRE ESTIMATED TO EXCEED $50,000. AFTER THE INCIDENT, A LEAK SURVEY OF PG&E'S GAS FACILITIES WAS PERFORMED AND NO LEAKS WERE DETECTED."
7/17/2015,2015,20150075,16216,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94587,37.59002,-122.032807,,,,,,,,,,6/18/2015 19:07,1120254,,NATURAL GAS,,0.5,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,10,6/18/2015 18:00,,,,6/18/2015 16:44,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,METER SET MELTED FROM HEAT OF THE FIRE,CLASS 3 LOCATION,50000,5000,0,0,,,5,,55005,0,0,4,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,COMPLIANCE ENGINEER,s3rc@pge.com,925-328-6107,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"ON JUNE 18, 2015 AT 1632 HOURS, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 2421 OREGON STREET (AT ALVARADO NILES ROAD) IN UNION CITY. THE FIRE APPEARS TO HAVE STARTED IN A CARPORT AREA, WHICH THEN MIGRATED TO THE OPPOSITE SIDE OF THE BUILDING WHERE THE METER SET IS LOCATED. THE FIRE MELTED A 5-METER MANIFOLD AND REGULATOR, CAUSING AN UNINTENTIONAL RELEASE OF GAS WHICH SUBSEQUENTLY IGNITED. THIS IS A FIRE FIRST INCIDENT AS PG&E'S FACILITIES WERE SECONDARILY INVOLVED. THE ALAMEDA COUNTY FIRE REPORT STATES ""EXTERIOR INVESTIGATION OF UTILITIES DID NOT PROVIDE ANY EVIDENCE OF FAILURE OF ELECTRIC OR GAS SYSTEM.""  PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON SITE AT 1644 HOURS AND OBSERVED THAT GAS HAD ALREADY BEEN SHUT OFF AT THE SERVICE VALVE BY FIRE OFFICIALS. THE GSR REMOVED THE REGULATOR, PLUGGED THE SERVICE VALVE, CONDUCTED A LEAK TEST OF THE VALVE AND DID NOT DETECT ANY LEAKS.  THE APARTMENT COMPLEX WAS DAMAGED FROM THE FIRE AND TWO NEARBY BUILDINGS WERE EVACUATED. A SPECIAL LEAK SURVEY OF THE SURROUNDING AREA WAS PERFORMED AND NO LEAKS WERE DETECTED. THE TOTAL COST OF DAMAGES IS ESTIMATED TO EXCEED $50,000. ONE FATALITY WAS REPORTED AS A RESULT OF THIS INCIDENT. BAY AREA NEWS MEDIA WAS ALSO OBSERVED ONSITE DURING THE INCIDENT."
7/17/2015,2015,20150072,16195,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48084,42.551879,-83.180369,,,,,,,,,,6/18/2015 13:41,1120188,,NATURAL GAS,,103,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,50,6/18/2015 11:46,,,,6/18/2015 12:06,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,10,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1986,,,,,,1.125,ASTMD3350,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,300000,3855,300,0,,,768,,304923,5,0,0,,,,,25,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTRACTOR RESPONSIBLE FOR THE DAMAGE NOTIFIED CONSUMERS ENERGY DISPATCH OF THE DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,ROAD WORK,YES,51550867,,CONTRACT LOCATOR,YES,YES,YES,3,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,989-791-5841,alan.chichester@cmsenergy.com,"ON JUNE 18, 2015 AT APPROXIMATELY 11:46 LOIS KAY CONTRACTING (SUB-CONTRACTOR FOR FENTON EXCAVATING AND CONSTRUCTION, INC.) WAS OPERATING A ROAD TEC RX-700 MILLING MACHINE TO REMOVE THE ASPHALT SURFACE OF THE ROADWAY WHEN CONTACT WAS MADE WITH A 1-1/8"" PLASTIC SERVICE LINE AT 1716 STUTZ RD., TROY, MI (OAKLAND COUNTY) CAUSING A RELEASE OF GAS.  THE ESCAPING GAS IGNITED AND THE MILLING MACHINE WAS ENGULFED IN FLAMES.    LOIS KAY EMPLOYEES WERE AWARE THE GAS SERVICE HAD BEEN HIT AND EXITED THE MACHINE PRIOR TO THE IGNITION. NO INJURIES OCCURRED AS A RESULT OF THE FIRE.    CONSUMERS ENERGY DISTRIBUTION PERSONNEL ARRIVED ONSITE AT APPROXIMATELY 12:46.  THE MAIN WAS SQUEEZED OFF EAST OF THE SERVICE TEE AT 1716 STUTZ (DAMAGED SERVICE) STOPPING THE FLOW OF GAS AT 13:00. THE MAIN WAS A ONE-WAY FEED AND SERVICE WAS INTERRUPTED TO FIVE CUSTOMERS WEST OF THE SQUEEZE OFF LOCATION.     GAS WAS RESTORED AT 15:30 AND SERVICE RESTORATION BEGAN IMMEDIATELY FOLLOWING.  TAGS TO CONTACT CONSUMERS ENERGY TO HAVE SERVICE RESTORED WERE LEFT AT THOSE LOCATIONS IN WHICH ENTRY WAS UNAVAILABLE."
7/17/2015,2015,20150073,16122,ORIGINAL FINAL,2288,CHATTANOOGA GAS CO,TN,37415,35.114495,-85.264042,,,,,,,,,,6/18/2015 12:00,1120168,,NATURAL GAS,,39.64,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,6/18/2015 10:28,,,,6/18/2015 10:28,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1970,,,,,,1.25,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,1-1/4 INCH STEEL PIPE WAS PULLED OUT OF COMPRESSION FITTING,CLASS 3 LOCATION,0,5411,500,500000,"DAMAGE TO MILLING MACHINE, TRANSFORMER, AND POWER LINES",,100,,506011,7,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,YES,,,,,,,YES,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,MILLING,YES,151627229,,CONTRACT LOCATOR,YES,YES,YES,24,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R. LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@aglresources.com,"A SPOTTED AND EXPOSED FOR EXCAVATION 1-1/4 INCH STEEL NATURAL GAS SERVICE WAS PULLED OUT OF A COMPRESSION FITTING BY A MILLING MACHINE DURING MILLING OPERATIONS TO REPAVE ASPHALT PAVING BEHIND A STRIP SHOPPING CENTER. THE ESCAPING GAS IGNITED BURNING THE MILLING MACHINE, TRANSFORMER, AND POWER LINES ABOVE THE INCIDENT."
7/17/2015,2015,20150074,16170,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98007,47.580534,-122.1489,,,,,,,,,,6/18/2015 10:14,1120179,,NATURAL GAS,,13,,NO,,,,,,0,YES,0,0,0,2,0,2,YES,,,,,NO,55,6/18/2015 9:26,,,,6/18/2015 9:33,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1981,,,,,,1.25,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3406,LEAK,,,OTHER,HEAT MELTED PE PIPE; LEAKED,,,,,,CLASS 4 LOCATION,0,6301,2530,0,,,141,,8972,2,0,0,,,,,26.5,28,32,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"TWO EMPLOYEES OF MACDONALD-MILLER CONTRACTORS (NON-OPERATOR CONTRACTORS) WERE SOLDERING ON A COPPER WATER PIPE IN AN OPEN EXCAVATION OUTSIDE OF THE BUILDING.  THE HEAT PRODUCED WHILE SOLDERING THE COPPER WATER PIPE MELTED A NEARBY 1 1/4"" PE GAS MAIN THAT RAN PERPENDICULAR TO THE WATER PIPE.  GAS ESCAPED FROM THE MELTED PE PIPE AND IGNITED, AND THE WORKERS WERE TRANSPORTED TO THE HOSPITAL WITH BURNS.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHANIE SILVA,GAS COMPLIANCE PROGRAM MANAGER,stephanie.silva@pse.com,425.462.3923,,,,,CHERYL MCGRATH,MANAGER COMPLIANCE PROGRAMS,425.462.3207,cheryl.mcgrath@pse.com,"TWO EMPLOYEES OF MACDONALD-MILLER CONTRACTORS (NOT AFFILIATED WITH OPERATOR) WERE SOLDERING ON A COPPER WATER PIPE IN AN OPEN EXCAVATION OUTSIDE OF THE BUILDING.  THE HEAT PRODUCED WHILE SOLDERING THE COPPER WATER PIPE MELTED A NEARBY 1 1/4"" PE GAS MAIN THAT RAN PERPENDICULAR TO THE WATER PIPE.  GAS ESCAPED FROM THE MELTED PE PIPE AND IGNITED, AND THE WORKERS WERE TRANSPORTED TO THE HOSPITAL WITH BURNS.  THE FIRE DEPARTMENT EVACUATED APPROXIMATELY 55 PEOPLE FROM THE BUILDING.  THE PE MAIN WAS SQUEEZED SHUTTING OFF THE FLOW OF GAS.  A PERMANENT REPAIR OF THE PE MAIN WAS COMPLETED BY REPLACING THE SECTION THAT HAD MELTED.  THE BUILDING SUSTAINED SOME DAMAGE FROM THE FIRE BUT COSTS TO THE BUILDING OWNER ARE UNKNOWN AT THIS TIME. NO MAJOR STRUCTURAL DAMAGE TO THE BUILDING."
07-10-2015,2015,20150067,16169,SUPPLEMENTAL,12684,MONTANA - DAKOTA UTILITIES CO,SD,57442,45.01106,-99.96047,,,,,,,,,,6/17/2015 11:18,1120065,,NATURAL GAS,,0.1,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,4,6/17/2015 8:44,,,,6/17/2015 9:29,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,34,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1993,,,,,,2,SDR 11 MDPE 2406,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.1,0.1,,,,,,,,CLASS 3 LOCATION,160000,30000,10000,0,,,0,,200000,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,01-01-2013,NO,,,,,,,,,,,,,YES,YES,OTHER,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,1423888976,PORTAL TICKET,UTILITY OWNER,NO,UNKNOWN/OTHER,YES,168,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT KLINGENSTEIN,STAFF ENGINEER,matt.klingenstein@mdu.com,701.222.7973,,,,,PAT DARRAS,VP OPERATIONS,701.222.6711,pat.darras@mdu.com,"HOME OWNER HIRED A CONTRACTOR TO INSTALL SOME ""GEO LOCK EARTH ANCHORS"" TO STABILIZE THE BOWING/SHEERING OF FOUNDATION WALLS.  CONTRACTOR INDICATED THAT ALL WORK WOULD BE COMPLETED INSIDE A 10' PERIMETER OF THE HOME.  THIS WORK WAS COMPLETE IN SEPTEMBER OF 2014.  ONE OF THE ANCHORS EXTENDED IN EXCESS OF 10 FEET FROM THE HOUSE AND PUNCTURED THE MAIN IN THE ALLEY.  GAS MIGRATED VIA THE ANCHOR PATH TO THE FOUNDATION AND INTO THE HOUSE.  SOMETHING IGNITED THE GAS AND BOTH AN EXPLOSION AND FIRE ENSUED."
7/15/2015,2015,20150071,16318,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48629,44.370098,-84.772122,,,,,,,,,,7/13/2015 16:43,1122665,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/16/2015 11:15,,,,6/16/2015 11:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1968,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.062,,3408,LEAK,,,OTHER,SEVERED,,,,,,CLASS 3 LOCATION,500000,17,1260,131,SUPPORT COST FOR PROCESSING DAMAGES,,10,,501418,0,0,2,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,HOMEOWNER HIT OUTSIDE METER MANIFOLD WITH RIDING LAWN MOWER CAUSING NATURAL GAS LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER,freckeltonr@dteeenergy.com,313-389-7755,313-389-7755,,,,FRENAE SMITH,MANAGER,313-389-7762,smithff@dteeenergy.com,"ON JUNE 16, 2015, DTE GAS RECEIVED AN EMERGENCY ORDER STATING ""HOME ON FIRE WITH GAS LEAK"" AT 1195 LONG POINT, LAKE TOWNSHIP, ROSCOMMON COUNTY, MI.  HOMEOWNER HIT OUTSIDE METER MANIFOLD WITH RIDING LAWN MOWER CAUSING NATURAL GAS LEAK.  AS A RESULT, THE GAS IGNITED AND BURNED DOWN THE HOMES AT 1195 AND 1205 LONG POINT DRIVE TO CATCH FIRE."
7/14/2015,2015,20150070,16117,ORIGINAL FINAL,6243,HAWAI`IGAS,HI,96815,21.279528,-157.813958,,,,,,,,,,6/16/2015 0:08,1119900,,SYNTHETIC GAS,,160,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,6/15/2015 21:38,,,,6/15/2015 22:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,8,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1977,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,9.5,0.5,,,,,,,,CLASS 4 LOCATION,500000,100000,10000,0,,,3900,,613900,2,0,8,,,,,12,12,17,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EXCAVATION DAMAGE CAUSED BY THIRD PARTY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,01-01-2014,NO,,,YES,YES,YES,YES,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,MILLING,YES,15001196,,UTILITY OWNER,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER HALL,IMP ENGINEER,chall@hawaiigas.com,808-594-5553,,,,,THOMAS YOUNG,EXECUTIVE VP AND COO,808-535-5935,tkyoung@hawaiigas.com,"INCIDENT SUMMARY    ON 06/15/2015, ROAD BUILDERS (""RB"") WAS COLD PLANING A PORTION OF KAPAHULU AVENUE IN HONOLULU WITH AN ASPHALT MILLING MACHINE. BETWEEN 2115 AND 2130, THE MACHINE STRUCK A HAWAII GAS (""HG"") UNDERGROUND MAIN LINE, CAUSING AN APPROXIMATELY 9.5-INCH TEAR IN THE MAIN.  THE DAMAGED SEGMENT WAS 4-INCH STEEL PIPE COATED WITH XTC (""SUBJECT SEGMENT""). THE SUBJECT SEGMENT BEGAN TO LEAK GAS AND AT AN UNVERIFIED TIME, THE GAS IGNITED AROUND THE MACHINE. TWO RB EMPLOYEES WERE INJURED IN CONNECTION WITH THE FIRE AND ONE REQUIRED INPATIENT HOSPITALIZATION. THE HONOLULU FIRE DEPARTMENT (""HFD"") RESPONDED AND DIRECTED WATER AT THE MACHINE TO PREVENT ITS FUEL TANKS FROM OVERHEATING. HG STOPPED THE FLOW OF GAS TO THE SUBJECT SEGMENT AT APPROXIMATELY 0253 ON 06/16/2015, THE FIRE DISSIPATED SHORTLY THEREAFTER AND HFD ANNOUNCED AN ""ALL CLEAR"" AT APPROXIMATELY 0300.    HG PRE-INCIDENT ACTIVITY    HG INSTALLED THE SUBJECT SEGMENT IN 1977. ON 02/09/2015, RB SUBMITTED ONE CALL TICKET 15001196 (THE ""TICKET"") TO THE HAWAII ONE CALL CENTER STATING THAT RB WOULD BE EXCAVATING AN AREA OF KAPAHULU AVENUE (THE ""EXCAVATION AREA""), INCLUDING THE SUBJECT SEGMENT. HG RESPONDED TO THE TICKET BY REVIEWING EXCAVATION AREA MAPS AND DETERMINING THAT AN UNDERGROUND MAIN WAS LOCATED THEREIN. ON 02/19/2015, HG PERFORMED CONDUCTIVE AND INDUCTIVE TONING IN THE EXCAVATION AREA AND MARKED THE APPROXIMATE LOCATION OF THE MAIN LINE ON THE ROADWAY SURFACE WITH YELLOW PAINT.    HG RESPONSE TO INCIDENT    HG WAS ALERTED TO THE INCIDENT IN TWO WAYS: 1) THE HG SYNTHETIC NATURAL GAS PLANT RECORDED A PRESSURE IRREGULARITY IN THE GAS PIPELINE AND NOTIFIED HG DISPATCH AT APPROXIMATELY 2130; AND 2) HFD NOTIFIED HG DISPATCH AT APPROXIMATELY 2138. AN HG OPERATIONS SUPERINTENDENT ARRIVED AT THE SCENE AT APPROXIMATELY 2200. OTHER HG PERSONNEL WERE NOTIFIED BETWEEN 2145 AND 2215, AND BEGAN ARRIVING AT THE HG KAMAKEE BASEYARD BETWEEN 2215 AND 2300. THE HG SUPERVISORY TEAM CONCLUDED THAT THE MAIN LINE WOULD NEED TO BE EXCAVATED AND STOPPED AT THREE LOCATIONS: NORTH, SOUTH AND WEST OF THE INCIDENT. HG PERSONNEL INSTALLED LINE STOPPERS AT THE NORTH AND SOUTH SITES AND PINCHED THE LINE AT THE WEST SITE. GAS FLOW TO THE SUBJECT SEGMENT WAS STOPPED AT APPROXIMATELY 0253 ON 06/16/15.    STATUTORY AND REGULATORY CONTEXT    (1) HAWAII ONE CALL STATUTE    THE HAWAII ONE CALL STATUTE REQUIRES AN EXCAVATOR TO PROVIDE EXCAVATION LOCATION TO THE ONE CALL CENTER PRIOR TO EXCAVATING, AND THE CENTER NOTIFIES UTILITY OPERATORS ABOUT THE PROPOSED EXCAVATION. THE OPERATOR LOCATES AND MARKS ON THE ROADWAY THE APPROXIMATE LOCATION OF INSTALLATIONS THAT MAY BE AFFECTED BY THE EXCAVATION, BUT IS NOT REQUIRED TO MARK DEPTH UNDER THE STATUTE. THE EXCAVATOR MUST THEN USE HAND TOOLS TO DETERMINE THE EXACT LOCATION OF THE INSTALLATION. HERE, HG RESPONDED TO THE TICKET BY REVIEWING MAPS, PERFORMING TONING AND MARKING THE ALIGNMENT--BUT NOT DEPTH--OF THE GAS MAIN IN THE EXCAVATION AREA WITH YELLOW PAINT. HG WAS IN FULL COMPLIANCE WITH THE ONE CALL STATUTE. RB DOES NOT APPEAR TO HAVE HAND EXCAVATED AND LOCATED THE SUBJECT SEGMENT IN COMPLIANCE WITH THE STATUTE.    (2) SUBJECT SEGMENT DEPTH    FEDERAL REGULATIONS IN 1977 REQUIRED 24-INCH COVER FOR A MAIN LINE. A MAIN LINE CAN BE INSTALLED WITH LESS THAN 24-INCH COVER IF AN UNDERGROUND STRUCTURE PREVENTS SUCH INSTALLATION AND THE LINE IS PROVIDED WITH ADDITIONAL PROTECTION. ON 06/16/2015, THE SUBJECT SEGMENT WAS MEASURED AT APPROXIMATELY 8 INCHES BELOW THE ROADWAY SURFACE. IF THE SUBJECT SEGMENT WAS INSTALLED WITH LESS THAN 24-INCH COVER IN 1977, THE ABOVE EXCEPTION APPLIES. CITY RECORDS INDICATE THAT A CONDUIT STRUCTURE RUNS DIRECTLY BELOW THE SUBJECT SEGMENT, PREVENTING INSTALLATION OF THE SUBJECT SEGMENT AT 24-INCH DEPTH. THE SUBJECT SEGMENT WAS ENCASED IN CONCRETE, PROVIDING THE ADDITIONAL PROTECTION REQUIRED FOR MAINS INSTALLED WITH LESS THAN 24-INCH COVER.    PLEASE CONTACT HG FOR ADDITIONAL NARRATIVE DETAIL IN PDF FORMAT."
7/14/2015,2015,20150069,16116,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11212,40.662012,-73.919579,,,,,,,,,,6/16/2015 11:00,1119934,,NATURAL GAS,,0.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/14/2015 21:00,,,,6/14/2015 21:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1972,,,,,,12.75,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.375,,,,,,,MECHANICAL PUNCTURE,2.5,2.5,,,,,,,,CLASS 4 LOCATION,0,1000000,28500,0,,,10,,1028510,60,10,1297,,,,,0,0.25,0.64,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO ABNORMAL CONDITIONS DETECTED IN THE SURROUNDING AREA.  THE INCIDENT WAS DETECTED AS A RESULT OF CUSTOMER CALLS OF NO GAS WITHIN THE 1-MILE BOUNDARY OF FLOODING.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"60"" STEEL WATER MAIN, OPERATING IN THE RANGE OF 90 TO 105 PSI, RUPTURED IN CLOSE PROXIMITY TO NATIONAL GRID 12"" STEEL LP MAIN .  JETTING CAUSED BY THE WATER PRESSURE BORE A 2.5"" HOLE INTO 12"" STEEL LP MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR OPERATIONS CODES AND POLICY,corinne.byrnes@nationalgrid.com,5164924469,,,,,CORINNE BYRNES,PRIN PROG MGR- OPERATIONS CODES AND POLICY,5164924469,corinne.byrnes@gmail.com,"A 60"" STEEL WATER MAIN, OPERATING IN THE RANGE OF 90 TO 105 PSI,  RUPTURED IN CLOSE PROXIMITY (6"" BELOW) TO NATIONAL GRID 12"" STEEL LP MAIN .  JETTING CAUSED BY THE WATER PRESSURE BORE A 2.5"" HOLE INTO 12"" STEEL LP MAIN. THE RAPID ESCAPE OF THE WATER FLOODED THE GAS MAIN, RESULTING IN A 1-MILE PIPELINE OUTAGE, ALONG WITH 98 SERVICE OUTAGES AFFECTING 1367 CUSTOMERS.  NATIONAL GRID RECEIVED MULTIPLE SERVICE CALLS FROM CUSTOMERS STARTING AT 3 PM ON 6/14/2015, RESPONDED TO THOSE CALLS, AND BY 9 PM DETERMINED THE CAUSE OF THE MULTIPLE OUTAGES."
11/27/2015,2015,20150104,16201,ORIGINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44875-9397,40.901488,-82.589641,,,,,,,,,,10/30/2015 15:45,1132136,,NATURAL GAS,,47249.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-04-2015 21:23,,,,07-04-2015 22:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,FARM TAP METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.179,,,,,,,OTHER,,,,,,,,,STEEL PIPE NIPPLE WAS SHEARED OFF WHERE IT THREADED INTO THE REGULATOR,CLASS 2 LOCATION,0,200,2000,0,,,207000,,209200,0,0,1,,,,,137.1,140,495,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,6148182110,6148182151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,6148182110,rrsmith@nisource.com,"ON JUNE 11, 2015 A RURAL FARM TAP METER SETTING WAS ACCIDENTALLY DAMAGED BY AN AGRICULTURAL SPRAYER.   THE SPRAYER SHEARED OFF A STEEL PIPE NIPPLE WHERE IT WAS THREADED INTO THE REGULATOR.  THE DAMAGE TO THIS REMOTE METER SETTING AND SUBSEQUENT RELEASE OF GAS WERE NOT REPORTED TO COLUMBIA UNTIL JULY 4, 2015.   COLUMBIA PERSONNEL PROMPTLY RESPONDED AND MADE THE SITUATION SAFE ON JULY 4, 2015.  ON OCTOBER 30, 2015, COLUMBIA ENGINEERS PERFORMED THE GAS LOSS CALCULATION AND DETERMINED THAT THIS EVENT MET THE REPORTING CRITERIA AS SET FORTH IN CFR 49 PART 191.3."
6/26/2015,2015,20150062,16103,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77020,29.787447,-95.310475,,,,,,,,,,06-08-2015 14:27,1119070,,NATURAL GAS,,71,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-08-2015 13:11,,,,06-08-2015 13:11,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2015,,,,,,2,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,941,1164,0,,,417,,2522,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,1564880991,TEXAS 811,UTILITY OWNER,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGION OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"CITY OF HOUSTON CONTRACTOR WORKING WITH A VALID ONE-CALL TICKET ON DRAINAGE SYSTEM, DAMAGED AN UNMARKED 2"" PLASTIC MAIN WITH BACKHOE.    RAIL TRAFFIC AT THE UNION PACIFIC RAIL YARD WAS SHUT DOWN FOR APPROX. 2 HOURS."
07-06-2015,2015,20150066,16242,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48503,43.012721,-83.654125,,,,,,,,,,06-06-2015 16:35,1118894,,NATURAL GAS,,5883,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,3,06-06-2015 11:38,,,,06-06-2015 12:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,8,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.784,,2406,MECHANICAL PUNCTURE,14,2,,,,,,,,CLASS 3 LOCATION,50000,7883,668,0,,,43890,,102441,3,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PIPELINE WAS DAMAGED DURING ROAD RECONSTRUCTION AND REPORTED BY THE DAMAGING PARTY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,51381293,,CONTRACT LOCATOR,NO,NO,YES,116,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,989-791-5841,alan.chichester@cmsenergy.com,"ON SATURDAY JUNE 6, 2015 AT APPROXIMATELY 11:38 HOURS A CONTRACTOR PERFORMING ROAD RECONSTRUCTION AT THE INTERSECTION OF DORT HIGHWAY AND I-69 IN FLINT, MICHIGAN (GENESEE COUNTY) MADE CONTACT WITH AN 8""  PLASTIC GAS DISTRIBUTION MAIN, CAUSING A GOUGE IN ITS UPPER QUADRANT, AND RESULTING IN BLOWING GAS.  THE FLINT FIRE DEPARTMENT ARRIVED ON SITE AT APPROXIMATELY 11:50 ASSESSED THE SITUATION AND LEFT BEFORE CE PERSONNEL ARRIVE.    CONSUMERS ENERGY (CE) WAS NOTIFIED AND PERSONNEL ARRIVED ON-SITE AT APPROXIMATELY 12.06 TO ASSESS THE POTENTIAL PUBLIC HAZARD, SECURE THE SITE AND ASSESS THE DAMAGE TO CE FACILITIES TO DETERMINE NEXT STEPS.  AT APPROXIMATELY 13:20 THE ESCAPING GAS IGNITED RESULTING IN A FIREBALL INJURING TWO MOTORISTS TRAVELING NORTHBOUND ON DORT HWY. ONE MOTORIST WAS TRANSPORTED BY EMS TO THE LOCAL HOSPITAL AND THE SECOND MOTORIST WAS TRANSPORTED TO THE LOCAL HOSPITAL BY PRIVATE VEHICLE. BOTH MOTORISTS SUSTAINED INJURIES THAT REQUIRED OVERNIGHT HOSPITALIZATION.    THE FIRE DEPARTMENT/EMS RETURNED TO THE SITE AT APPROXIMATELY 13:27 TO ASSIST THE INJURED MOTORISTS AND REQUESTED POLICE SUPPORT TO BLOCK HIGHWAY TRAFFIC.THE NORTHBOUND LANES OF DORT HWY AND A SECTION OF EAST AND WESTBOUND I-69 WERE BLOCKED AS A RESULT OF THE IGNITION.  RAILROAD OPERATORS WERE ALSO NOTIFIED TO DIVERT RAIL TRAFFIC FROM THE DAMAGE SITE.    THE PIPELINE WAS SQUEEZED OFF AT THE NORTH AND SOUTH SIDES OF THE DAMAGE AREA AND BLOWING GAS WAS STOPPED AT APPROXIMATELY 16:18, THE FIRE WAS EXTINGUISHED AT APPROXIMATELY 16:31.    THE VEHICLES DRIVEN BY THE INJURED MOTORIST AS WELL AS A CRANE BEING UTILIZED AT THE CONSTRUCTION SITE  MAY HAVE INCURRED HEAT DAMAGE."
07-02-2015,2015,20150065,16209,SUPPLEMENTAL FINAL,21349,VIRGINIA NATURAL GAS,VA,23454-5801,36.769017,-76.013322,,,,,,,,,,06-05-2015 11:22,1118741,,NATURAL GAS,,68,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,20,06-05-2015 09:49,,,,06-05-2015 10:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1990,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,METER ASSEMBLY PIPING DAMAGED BY A PASSENGER VAN,CLASS 3 LOCATION,1000000,3513,3436,0,,,291,,1007240,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE OF GAS WAS TOO SMALL TO BE DETECTED BY THE SCADA SYSTEM ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL ROBINSON,MANAGER DISTRIBUTION QUALITY ASSURANCE PROGRAM,brobinso@aglresources.com,757-616-7530,757-616-7513,,,,KERRY CAMPBELL,VICE PRESIDENT OPERATIONS VIRGINIA NATURAL GAS,757-466-5559,kcampbell@aglresources.com,"A PASSENGER VAN LOST CONTROL IN THE INTERSECTION OF GENERAL BOOTH BOULEVARD AND LONDON BRIDGE ROAD IN VIRGINIA BEACH AND CRASHED INTO THE MCDONALD'S RESTAURANT ON THE CORNER, HITTING AND DAMAGING THE VIRGINIA NATURAL GAS METER ADJACENT TO THE BUILDING.  IT IS NOTED THAT THE METER SET WAS INSTALLED IN A VEHICLE-SAFE LOCATION AND DID HAVE VEHICLE PROTECTION POSTS.  THE VEHICLE CAUGHT FIRE AND DESTROYED THE VAN; THE COMPANY'S METER SET ASSEMBLY; AND THE RESTAURANT.    SUPPLEMENTAL REPORT:  THE FIRE DAMAGED STRUCTURE WAS REBUILT AND GAS SERVICE WAS RESTORED ON 12/14/15 (UPDATED PART A, 13B)."
07-01-2015,2015,20150064,16210,SUPPLEMENTAL FINAL,30750,MIDAMERICAN ENERGY COMPANY,IA,50035,41.76875301,-93.45639186,,,,,,,,,,06-04-2015 13:26,1118659,,NATURAL GAS,,1.37,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,06-04-2015 10:36,,,,06-04-2015 11:30,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,2015,,,,,,0.5,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2406,MECHANICAL PUNCTURE,28,0.5,,,,,,,,CLASS 2 LOCATION,1000,813,652,975,EMERGENCY RESPONSE COST - NON OPERATOR,,6,,3446,0,0,1,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INDIVIDUAL RESIDENTIAL SERVICE FAILURE WOULD NOT HAVE BEEN DETECTABLE BY THE CONTROL ROOM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,,,,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER R. PAYER,GAS STANDARDS ENGINEER,crpayer@midamerican.com,712-277-7941,712-252-7369,,,,ADAM L. WRIGHT,VICE PRESIDENT GAS DELIVERY,515-252-6945,alwright@midamerican.com,"A THIRD PARTY CONTRACTOR (C & M PLUMBING LLC) INSTALLING A DRAIN LINE FROM A GARAGE TO A POND DAMAGED A 1/2 INCH PLASTIC NATURAL GAS SERVICE LINE (60 PSIG) WITH A MINI-EXCAVATOR.    THE BLOWING GAS CAUGHT FIRE AND ONE CONTRACTOR EMPLOYEE WAS INJURED FROM FIRE WITH 2ND DEGREE BURNS TO THE FACE AND ARMS.  PROPERTY DAMAGE WAS LIMITED TO THE SERVICE LINE AND CONTRACTOR EQUIPMENT.  AN AMBULANCE RESPONDED TO THE SITE FOR THE CONTRACTOR AND HE WAS TAKEN THE HOSPITAL FOR MEDICAL TREATMENT. THE INJURED CONTRACTOR, CLINT MAHON, WAS ADMITTED.  THE PLASTIC SERVICE WAS SQUEEZED OFF SHORTLY AFTER OPERATOR CREWS ARRIVED AND WAS RESTORED THAT AFTERNOON.  LOCATES WERE NOT REQUESTED OR PERFORMED PRIOR TO THE INITIAL EXCAVATION BY C & M PLUMBING LLC.      THE EXACT TIME THE CONTRACTOR HIT THE PLASTIC SERVICE LINE IS NOT KNOWN.  THE LOCAL TIME OF THE INCIDENT IS SHOWN ON LINE 4 IN PART A AS 10:35 WHICH IS WHEN 911 WAS NOTIFIED OF THE INCIDENT.  AT 10:36, MIDAMERICAN ENERGY COMPANY WAS NOTIFIED OF THE DAMAGED PIPE.  AT 13:00, MIDAMERICAN ENERGY COMPANY DETERMINED THE INJURED PARTY WAS ADMITTED TO THE HOSPITAL.  MIDAMERICAN ENERGY COMPANY THEN PROMPTLY NOTIFIED THE IOWA UTILITIES BOARD AND THE NATIONAL RESPONSE CENTER AT 13:26."
07-01-2015,2015,20150063,16167,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,NE,68516,40.744034,-96.648896,,,,,,,,,,06-03-2015 09:23,1118494,,NATURAL GAS,,16,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,06-03-2015 05:03,,,,06-03-2015 05:44,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,1992,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,250000,1300,250,0,,,85,,251635,0,0,1,,,,,50,50,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,402-437-1734,402-437-6734,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,402-437-1734,nathan.stewart@blackhillscorp.com,"AT APPROXIMATELY 0430 HOURS THE RESIDENTIAL STRUCTURE AT 6801 SOUTH 52ND STREET WAS STRUCK BY LIGHTNING, THE ENERGY SOURCE EXITED THE STRUCTURE THROUGH THE CUSTOMERS' GAS PIPING CAUSING A HOLE TO BE BLOWN IN THE SIDE WALL OF THE COPPER PIPE AND A  RELEASE OF NATURAL GAS AT 2 PSIG WAS IGNITED. THE CLOSE PROXIMITY OF THE INITIAL FIRE CAUSED HEAT BUILDUP AT THE METER/REGULATING FACILITY. WITHIN A SHORT TIME SPAN THE METER/REGULATOR FAILED RELEASING GAS AT 50 PSIG. THIS RELEASE OF GAS FUELED THE FIRE, MAGNIFYING THE INTENSITY AND SPREAD. OCCUPANTS WERE ABLE TO EXIT THE STRUCTURE WITHOUT INJURY. BLACK HILLS ENERGY (BHE) WAS NOTIFIED OF THE FIRE AT 05:03 BY EMERGENCY RESPONSE CREWS. BLACK HILLS TECHNICIAN WAS DISPATCHED TO THE SCENE AT 05:07 AND ARRIVED ON THE SCENE AT 05:44 AND BEGAN WORKING WITH EMERGENCY RESPONDERS ON THE PROPER RESPONSE. ADDITIONAL CREWS WERE DISPATCHED BY BHE AT 06:01 TO DISCONNECT GAS SERVICE TO THE STRUCTURE. THIS WORK WAS COMPLETED AT 07:46. BLACK HILLS REPORTED THIS INCIDENT TO THE NRC AT 0923 (CDT) WHEN IT WAS CONCLUDED THAT THIS INCIDENT LIKELY MET THE CRITERIA FOR A REPORTABLE INCIDENT. SERVICE HAS NOT BEEN RESTORED THE THE STRUCTURE AS OF THE DATE OF THIS REPORT."
