REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
6/26/2015,2015,20150061,16140,SUPPLEMENTAL FINAL,603,CENTERPOINT ENERGY RESOURCES CORP.,AR,72118,34.803601,-92.368787,,,,,,,,,,5/29/2015 11:40,1117951,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/28/2015 2:34,,,,5/28/2015 3:36,NO,PUBLIC PROPERTY,ABOVEGROUND,OVERHEAD CROSSING,,,,YES,YES,UNCASED,,,,,,,,,,OTHER,PUBLICLY TRADED LDC,MAIN,,1975,,,,,,10,GRADE B,REPUBLIC,STEEL,,OTHER,UNKNOWN,0.344,,,,,,,OTHER,,,,,,,,,LEAK DEVELOPED DUE TO OUTSIDE STRESS CAUSED BY FLOODING / BANK EROSION.,CLASS 2 LOCATION,0,0,0,0,UNABLE TO ACCESS DAMAGE,,0,,0,0,0,0,,,,,200,200,280,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,",,",YES,,,,YES,HEAVY RAINS CAUSING FLOODING AND EXTREME FLOW RATES ON THE ARKANSAS RIVER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY REBER,DISTRICT OPERATIONS MANAGER,jay.reber@centerpointenergy.com,501-377-4980,501-377-4721,,,,KEITH KITTINGER,REGIONAL OPERATIONS MANAGER,501-377-4669,keith.kittinger@centerpointenery.com,CURRENTLY THIS SECTION OF MAIN IS VALVED OFF AND BLIND PLATED.  BIDS HAVE BEEN LET FOR REPLACEMENT OF THE DAMAGED SECTION AND WE ANTICIPATE COMPLETION OF THE PROJECT WITH GAS REINSTATED BY THE END OF THE YEAR.  THIS IS OUR FINAL REPORT.
6/26/2015,2015,20150060,16157,SUPPLEMENTAL FINAL,14180,OHIO VALLEY GAS CORP,IN,47586,37.984481,-86.711864,,,,,,,,,,5/26/2015 12:06,1117562,,NATURAL GAS,,67.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,5/26/2015 9:15,,,,5/26/2015 9:24,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,,,,,,3,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,5,2.5,,,,,,,,CLASS 2 LOCATION,18795,1089,34509,0,,,354,,54747,3,1,181,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,NO,,,YES,YES,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,TRENCHER,ELECTRIC,YES,1505122387,INDIANA 811,UTILITY OWNER,YES,YES,YES,24,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM D. FIELDS,COMPLIANCE MANAGER,bfields@ovgc.com,765-584-6842,765-584-0826,,,,WILLIAM D. FIELDS,COMPLIANCE MANAGER,765-584-6842,bfields@ovgc.com,CONTRACTOR (J&L SCHWARTZ CONSTRUCTION) WAS INSTALLING AN ELECTRIC SERVICE TO A REMODELED HOME.  PROPERTY OWNER HAD CALLED IN A ONE CALL LOCATE REQUEST. THE GAS MAIN WAS ADEQUATELY MARKED AND A PIPELINE MARKER POST IS BY THE DAMAGE SITE.  THE CONTRACTOR DUG ACROSS THE NATURAL GAS MAIN AND A TELEPHONE CABLE WITH A RENTED TRENCHER AND CUT BOTH FACILITIES.  THE GAS IGNITED AND BURNED THE RENTED TRENCHER BEYOND REPAIR.  THERE WERE NO INJURIES.
04-04-2016,2015,20160034,16277,ORIGINAL FINAL,22189,PUGET SOUND ENERGY,WA,98201,47.980522,-122.182205,,,,,,,,,,2/25/2016 16:15,1141375,,NATURAL GAS,,62.67,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/22/2015 12:26,,,,5/22/2015 12:48,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 2 LOCATION,0,56131,3108,0,,,626,,59865,0,0,0,,,,,30,30,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE WAS CAUSED B Y A THIRD PARTY.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,SEWER (SANITARY/STORM),NO,,,,NO,YES,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARRYL HONG,SR. REGULATORY COMPLIANCE ANALYST,darryl.hong@pse.com,425-462-3911,,,,,DARRYL HONG,SR. REGULATORY COMPLIANCE ANALYST,425-462-3911,darryl.hong@pse.com,"PSE RESPONDED TO A BROKEN GAS LINE AT 2729 HARRISON AVE. UPON ARRIVAL, PSE EMERGENCY RESPONDERS FOUND A DAMAGED 4"" STW MAIN BLOWING GAS. PSE FIRST RESPONDERS WERE ABLE TO STOP THE FLOW OF GAS BY INSTALLING THREE LEAK CLAMPS.    THE EVERETT FIRE DEPARTMENT EVACUATED AN UNKNOWN AMOUNT OF PEOPLE FROM FIVE STRUCTURES.    THIRD PARTY CONTRACTOR (HOLOCENE DRILLING) WAS CONDUCTING SEWER/ SANITARY STORM DRAIN WORK WITH AN AUGER WHEN THE 4"" STW MAIN WAS DAMAGED. HOLOCENE DRILLING DID NOT CALL FOR LOCATES PRIOR TO WORK COMMENCING. WHEN OUR FIRST RESPONDERS WERE ON SITE DURING THE INCIDENT THEY NOTICED LOCATES MARKED IN THE CONSTRUCTION SITE AND THOUGHT THESE WERE CALLED IN BY HOLOCENE DRILLING AS PART OF THE CONSTRUCTION WORK BEING CONDUCTED. AFTER RESEARCHING THE INCIDENT FURTHER IT WAS DETERMINED THAT ANOTHER CONTRACTOR HAD CALLED IN LOCATES EARLIER IN THE MONTH AND THE LOCATES WERE MARKED FOR A SPECIFIC CONSTRUCTION JOB, NOT THE ONE HOLOCENE DRILLING WAS WORKING ON. THE ONLY LOCATES CALLED IN BY HOLOCENE DRILLING WAS ABOUT A MILE AWAY FROM THE DAMAGE SITE.    BY NOT CALLING IN LOCATES FOR THE SPECIFIC WORK BEING CONDUCTED AND NOT USING HAND TOOLS TO LOCATE THE MAIN HOLOCENE DRILLING DRILLED AN AUGER RIGHT INTO THE TOP OF THE PSE 4"" STW MAIN CAUSING AN UNCONTROLLED RELEASE OF GAS.            ."
06-12-2015,2015,20150058,16097,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90028,34.10379,-118.32954,,,,,,,,,,5/16/2015 11:47,1116739,,NATURAL GAS,,3185,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,5/17/2015 11:36,,,,5/17/2015 12:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,64,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2006,,,,,,6,ASTM D2513,POLY PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,2.8,2.8,,,,,,,,CLASS 3 LOCATION,0,37081,0,0,,,19113,,56194,1,0,46,,,,,30,30,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,WATER,YES,51270007,DIGALERT - 811,UTILITY OWNER,YES,NO,YES,17,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-335-7915,tbauer@semprautilities.com,"ON MAY 16, 2015, A LADWP EMPLOYEE WAS EXCAVATING WITH A BACKHOE TO INSTALL A WATER QUALITY SAMPLING POINT WHEN HE STRUCK A 6"" PLASTIC GAS MAIN.  CREW RESPONDED AND CONTROLLED THE GAS.  NO INJURIES OR FURTHER DAMAGE RESULTED FROM THE GAS LEAK.  ALL REPAIRS TO THE DAMAGED MAIN WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.         INVESTIGATION OF THE INCIDENT SHOWED THAT LADWP HAD A VALID USA TICKET BUT MARKS WERE OFF IN THE IMMEDIATE VICINITY OF THE DAMAGE, LIKELY DUE TO INTERFERENCE THE LOCATOR RECEIVED FROM A NEARBY UNDERGROUND POWER SOURCE.      THIS INCIDENT WAS INITIALLY REPORTED TO CPUC DUE TO MEDIA COVERAGE, BUT WAS LATER REPORTED TO DOT AND CPUC DUE TO THE AMOUNT OF GAS RELEASED EXCEEDING 3,000,000 CUBIC FEET.     FOR ANY FURTHER QUESTIONS, CONTACT KHOA LE AT (626) 893-4536."
6/16/2015,2015,20150059,16099,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43074,40.243747,-82.861975,,,,,,,,,,5/18/2015 15:04,1116843,,NATURAL GAS,,1790,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/15/2015 9:58,,,,5/15/2015 10:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,70,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,5.188,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.305,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,7248,128698,2500,0,,,8682,,147128,1,0,0,,,,,120,120,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DRILLING,ROAD WORK,YES,513300076,OHIO UTILITIES PROTECTION SERVICE (OUPS),CONTRACT LOCATOR,YES,NO,,,OTHER,THE STEEL GAS MAIN COULD NOT BE CONDUCTIVELY LOCATED DUE TO SIGNAL BLEED OFF AND A DISCREPANCY IN FACILITY RECORDS.  PLEASE CONSIDER THIS REPORT FINAL THE DISCREPANCY IN OUR INVENTORY RECORDS HAS BEEN CORRECTED.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON FRIDAY MAY 15, 2015, COLUMBIA GAS OF OHIO INC. (COLUMBIA) RECEIVED A CALL REGARDING A LEAK ON A DAMAGED STEEL PIPELINE.  COLUMBIA RESPONDED, ESTABLISHED A PERIMETER AND REDUCED THE SYSTEM OPERATING PRESSURE FROM 120 PSIG TO 35 PSIG.  COLUMBIA EXCAVATED THE DAMAGED STEEL MAIN AND FOUND THAT IT WAS FLATTENED WITH A CRACK IN THE SIDE OF THE PIPE DUE TO A GUARD RAIL INSTALLATION.  COLUMBIA REPAIR CREWS MADE A TEMPORARY REPAIR TO STOP THE LEAK AND DECIDED NOT TO RETURN THE SYSTEM BACK TO NORMAL OPERATING PRESSURE UNTIL A PERMANENT REPAIR COULD BE COMPLETED.  COLUMBIA MONITORED THE DAMAGE 24/7 AND CONDUCTED PERIODIC PRESSURE MONITORING UNTIL THE PERMANENT REPLACEMENT WAS COMPLETE.   ON MONDAY, MAY 18, 2015, COLUMBIA DETERMINED THAT THE COST OF REPAIR WOULD EXCEED THE $50,000 DOLLAR REPORTING CRITERIA AND A NOTIFICATION WAS MADE TO THE NATIONAL RESPONSE CENTER AND THE PUBLIC UTILITIES COMMISSION OF OHIO.  THE DAMAGE TO COLUMBIA'S FACILITY OCCURRED AS A RESULT OF THE MISMARKING OF THE GAS MAIN.  THE STEEL GAS MAIN COULD NOT BE CONDUCTIVELY LOCATED DUE TO SIGNAL BLEED OFF AND A DISCREPANCY IN FACILITY RECORDS. THE DISCREPANCY IN COLUMBIA'S INVENTORY RECORDS HAS BEEN CORRECTED. PLEASE CONSIDER THIS REPORT FINAL."
06-11-2015,2015,20150057,16308,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48842,42.651527,-84.53009,,,,,,,,,,05-12-2015 16:26,1116320,,NATURAL GAS,,21.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-12-2015 14:10,,,,05-12-2015 14:33,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1983,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.1,3.1,,,,,,,,CLASS 3 LOCATION,125000,854,898,0,,,162,,126914,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",OPERATOR RECEIVED NOTIFICATION FROM 911 DISPATCH,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,ALAN CHICHESTER,GAS REGULATORY SERVICES ENGINEER,989-791-5841,alan.chichester@cmsenergy.com,"ON MAY 12, 2015 AT APPROXIMATELY 14:10 A MOTORIST TRAVELING NORTHWEST ON N. CEDAR STREET IN HOLT, MICHIGAN CROSSED A TURN LANE, TWO LANES OF ONCOMING TRAFFIC, A CURB, A GRASS SHOULDER, AND A PARKING LOT BEFORE COLLIDING WITH A VACANT COMMERCIAL BUILDING.  THE GAS METER STAND WAS DAMAGED AS A RESULT OF THE COLLISION, AND THE GAS SERVICE RISER BROKE, RESULTING IN BLOWING GAS.  THIS GAS IGNITED, AND THE RESULTING FIRE DAMAGED THE STRUCTURE AND THE VEHICLE.    POLICE AND FIRE DEPARTMENTS BLOCKED TRAFFIC ON CEDAR STREET BETWEEN DELHI COMMERCE AND FAY STREET.  THE MOTORIST WAS TRANSPORTED BY AMBULANCE TO THE HOSPITAL FOR TREATMENT.  THE MOTORIST'S DOG WAS REPORTABLY KILLED AS A RESULT OF THE CRASH.     THE NATURAL GAS SERVICE LINE WAS RETIRED AND THE METER REMOVED AT THE PROPERTY OWNER'S REQUEST ON OCTOBER 28, 2015 IN PREPARATION FOR DEMOLITION."
06-10-2015,2015,20150056,16251,SUPPLEMENTAL FINAL,2432,FLORIDA CITY GAS,FL,34983,27.316655,-80.373502,,,,,,,,,,05-10-2015 09:38,1116034,,NATURAL GAS,,675,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,200,05-10-2015 01:43,,,,05-10-2015 02:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,DISTRICT REGULATOR/METERING STATION,,1993,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VARIOUS SIZES OF BROKEN AND DAMAGED PIPES INSIDE THE STATION DUE TO VEHICULAR DAMAGE,CLASS 3 LOCATION,0,998483,465542,206515,TRUCKED LNG/CNG TO MAINTAIN PRESSURE TO PARTS OF SYSTEM.  MARGIN LOSS.,,3850,,1674390,358,3,6075,,,,,105,105,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY VEHICULAR DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,lquezad@aglresources.com,(630)388-2316,,,,,LETICIA QUEZADA,DIR COMPLIANCE AND QA,(630)514-2036,lquezad@aglresources.com,"NOTE:  THE LOCATION OF THIS INCIDENT WAS ORIGINALLY REPORTED TO THE NRC AS503 S MACEDO.    THE DRIVER OF SPORT UTILITY VEHICLE, TRAVELLING AT A HIGH RATE OF SPEED, LOST AND WENT AIRBORNE OVE THE 6-FOOT HIGH FENCE OF A GATE STATION, CAUSING DAMAGE TO THE REGULATING FACILITIES.  THE DAMAGE CAUSED A REPID DEPRESSURIZATION, RESULTING IN A SYTEM OUTAGE AFFECTING 6,436 CUSTOMERS."
06-05-2015,2015,20150054,16337,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10019-3513,40.756831,-73.969595,,,,,,,,,,05-09-2015 22:27,1116018,,NATURAL GAS,,0.7,,NO,,,,,,0,YES,0,0,0,1,0,1,NO,,,,,YES,0,05-09-2015 13:37,,,,05-09-2015 14:03,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,UNKNOWN,,,,,,16,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,78000,45000,0,,,3,,123003,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER SEAL OR PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,(718) 319-2310,(718) 904-4607,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,(718) 319-2310,fagank@coned.com,"ON THE EVENING OF MAY 8, 2015, CON EDISON WAS NOTIFIED THAT NEW YORK CITY DEPARTMENT OF TRANSPORTATION (NYCDOT) EMPLOYEES WERE INJURED WHILE REPAIRING A POTHOLE NEAR A NEW YORK CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION (NYCDEP) WATER VALVE BOX AT THE INTERSECTION OF EAST 54TH STREET AND LEXINGTON AVENUE.  FIRE DEPARTMENT CITY OF NEW YORK (FDNY) INITIALLY REPORTED TO CON EDISON THAT THERE WAS A SMOKING MANHOLE AT THE LOCATION. THE ELECTRIC CREW THAT RESPONDED FOUND THAT THE WATER VALVE COVER HAD BEEN BLOWN OFF ITS CASTING.  THEY DETERMINED THAT THERE WAS NO ELECTRIC INVOLVEMENT, CONDUCTED A PRELIMINARY INVESTIGATION WHICH DETECTED TRACE METHANE, AND REQUESTED A GAS CREW TO RESPOND.  A GAS EMERGENCY MECHANIC WAS DISPATCHED AT 22:52 HOURS TO INVESTIGATE AND FOUND NO INDICATIONS OF GAS IN THE WATER VALVE BOX.  ON MAY 9, 2015 AT 1:18 HOURS, ANOTHER GAS EMERGENCY MECHANIC WAS DISPATCHED TO INVESTIGATE AND ALSO FOUND NO INDICATIONS OF NATURAL GAS IN THE WATER VALVE BOX.  AT 13:37 HOURS, THE NYCDEP REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) THAT THEY WERE RECEIVING GAS READINGS IN THE WATER VALVE BOX, WHICH HAD BEEN SUBSEQUENTLY BACKFILLED.  A GAS EMERGENCY MECHANIC RESPONDED, INVESTIGATED AND REPORTED A 7% GAS READING IN THE WATER VALVE BOX.  CON EDISON'S CHEMICAL LAB PERSONNEL WERE DISPATCHED TO THE LOCATION AND AT 20:32 HOURS THEY REPORTED FINDING A CONCENTRATION OF 5.9% NATURAL GAS-IN-AIR IN THE WATER VALVE BOX.   CON EDISON DISPATCHED AN EMERGENCY CONSTRUCTION CREW TO RESPOND, VENTILATE AND INVESTIGATE FOR A POSSIBLE GAS LEAK.  THE LEAK INVESTIGATION REVEALED POSITIVE GAS READINGS OVER A 16"" LOW PRESSURE CAST IRON GAS MAIN, LOCATED IN THE ROADWAY APPROXIMATELY 50' WEST AND 15' SOUTH OF THE WATER VALVE BOX. A LEAKING HUB ON THE 16"" MAIN WAS EXPOSED AND SEALED.  A RETIRED, OUT-OF-SERVICE 8"" STEEL GAS MAIN ON THE NORTH SIDE OF EAST 54TH STREET BETWEEN LEXINGTON AND THIRD AVENUES WAS EXPOSED AND FOUND TO CONTAIN 90% GAS-IN-AIR.  THE LEAK INVESTIGATION FOUND POSITIVE GAS READINGS NEAR THE NORTHWEST CORNER OF EAST 54 STREET AND THIRD AVENUE IN THE AREA OF A 16"" LOW PRESSURE CAST IRON GAS MAIN.  THREE HUB CONNECTIONS ON THAT 16"" LOW PRESSURE GAS MAIN WERE EXCAVATED, FOUND TO BE LEAKING AND WERE REPAIRED.  THE AREA WAS MONITORED, CONFIRMED CLEAR AND NO ADDITIONAL READINGS WERE DETECTED. THE FDNY FIRE MARSHAL INVESTIGATED, AND CONCLUDED THIS WAS A NATURAL GAS EVENT WITH AN UNKNOWN SOURCE OF IGNITION.  CIG, PSC, DOT AND DEP WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
06-05-2015,2015,20150055,16213,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91733,34.05188,-118.062,,,,,,,,,,05-08-2015 14:28,1115909,,NATURAL GAS,,71,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2015 07:34,,,,05-08-2015 07:51,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1948,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,"HP WATER BORE HOLE INTO 6""MAIN",,,,,,CLASS 3 LOCATION,0,190000,0,0,,,424,,190424,43,6,47,,,,,40,40,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"HIGH PRESSURE WATER BORED A HOLE INTO A 6"" STEEL NATURAL GAS MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,626-893-4536,,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON MAY 8, 2015, DURING INVESTIGATION OF A CUSTOMER COMPLAINT OF NO GAS, IT WAS DISCOVERED THAT A 6"" STEEL GAS MAIN AT 9503 RUSH ST IN SOUTH EL MONTE CONTAINED WATER.  INITIAL REPORT TO DOT INDICATED A 2"" STEEL GAS MAIN AT 9703 ALPACA ST.  CREWS PERFORMED REPAIRS, REMOVED WATER AND RESTORED CUSTOMERS.  NO INJURIES OR IGNITION RESULTED FROM THIS INCIDENT.     INVESTIGATION OF THE INCIDENT SHOWED THAT A BLOWN TRANSFORMER EARLIER IN THE DAY CAUSED A POWER OUTAGE THAT LIKELY ENERGIZED A TRACER WIRE ON A 1"" PLASTIC WATER SERVICE LINE, BURNING A HOLE IN THE WATER SERVICE LINE.  WATER PRESSURE FROM THE ESCAPING WATER BORED HOLES INTO THE 6"" STEEL GAS MAIN CAUSING THE GAS LEAK.     THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO A GAS LEAK AND THE ASSOCIATED DAMAGE EXCEEDING $50,000."
06-01-2015,2015,20150052,16194,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48817,42.96816,-84.081998,,,,,,,,,,05-02-2015 19:56,1115334,,NATURAL GAS,,12525,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,60,05-02-2015 16:47,,,,05-02-2015 17:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,EMERGENCY VALVE ASSEMBLY (PLUG VALVES),2013,,,,,,,,,OTHER,"2"" THREADED NIPPLE",,,,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,30519,5140,0,N/A,,93443,,129102,0,0,0,,,,,315,315,350,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE WAS THE RESULT OF A THIRD PARTY DAMAGE AND THE OPERATOR WAS NOTIFIED BY 911-DISPATCHER.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,989-791-5841,alan.chichester@cmsenergy.com,"ON SATURDAY, MAY 2, 2015 AT APPROXIMATELY 16:47 AN ABOVE-GRADE 10"" HIGH PRESSURE DISTRIBUTION EMERGENCY VALVE ASSEMBLY WAS STRUCK BY A FARMER OPERATING CULTIVATION EQUIPMENT IN A FIELD NEAR 4487 E. M-71, CORUNNA, SHIAWASSEE COUNTY, MICHIGAN.  A 2"" THREADED NIPPLE WAS TORN OFF AS A RESULT OF THE DAMAGE, CAUSING BLOWING GAS.    CONSUMERS ENERGY PERSONNEL ARRIVED ON SITE AT APPROXIMATELY 17:17 TO ADDRESS THE IMMEDIATE PUBLIC SAFETY HAZARD, SECURE THE SITE, ASSESS DAMAGE TO COMPANY FACILITIES, AND DETERMINE NEXT STEPS.    LOCAL POLICE AND AND FIRE PERSONNEL BLOCKED TRAFFIC IN BOTH DIRECTION ON HIGHWAY E. M-71, AND APPROXIMATELY 60 RESIDENCES WERE EVACUATED. TEMPORARY SHELTER FOR WAS PROVIDED TO EVACUATED RESIDENTS.    BASED ON AN ANALYSIS OF REPAIR OPTIONS AND POTENTIAL SERVICE INTERRUPTIONS FROM ISOLATING THE DAMAGED SECTION, A PRESSURE REDUCTION WAS PERFORMED TO TAKE THE AFFECTED SEGMENT FROM 315 PSIG TO 150 PSIG.  THE GRADUAL PRESSURE REDUCTION ALLOWED SERVICE TO BE MAINTAINED TO SEVERAL THOUSAND CUSTOMERS IN PREPARATION FOR VALVING OPERATION.  THE PRESSURE REDUCTION WAS COMPLETED AT 00:28 HOURS ON MAY 3.    A REVISED RESPONSE PLAN WAS DEVELOPED AT 4:00 HOURS TO FURTHER REDUCE SERVICE INTERRUPTIONS BY BACKFEEDING THE DOWNSTREAM 60 PSIG (MEDIUM PRESSURE) SYSTEM FROM TWO ADJACENT SYSTEMS.  AT APPROXIMATELY 12:00 HOURS ON MAY 3, PRESSURE ON THE DAMAGED HIGH PRESSURE SYSTEM WAS FURTHER REDUCED TO BELOW 15 PSIG, ALLOWING CONSUMERS ENERGY PERSONNEL TO REPLACE THE DAMAGED THREADED VALVE ASSEMBLY AND COMPLETE REPAIRS TO THE DAMAGED FACILITY.  AT 14:45 ON MAY 3, BLOWING GAS WAS STOPPED FOR COMPLETION OF FINAL REPAIRS.  REPAIRS WERE COMPLETED AND NORMAL OPERATION WAS RESTORED AT 16:00."
5/26/2015,2015,20150051,16086,ORIGINAL FINAL,22763,WISCONSIN GAS LLC DBA WE ENERGIES,WI,54451,45.136,-90.3428,,,,,,,,,,4/29/2015 11:38,115011,,NATURAL GAS,,339,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,60,4/29/2015 9:32,,,,4/29/2015 10:05,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1963,,,,,,4,API 5L,ACME - NEWPORT STEEL COMPANY,STEEL,,OTHER,ERW,0.156,,,,,,,MECHANICAL PUNCTURE,9,3,,,,,,,,CLASS 3 LOCATION,112500,3000,2500,0,,,1836,,119836,4,0,9,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,YES,THE INCIDENT WAS CLEARLY THE RESULT OF 3RD PARTY EXCAVATION DAMAGE.,YES,YES,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,UNKNOWN/OTHER,YES,20151715490,,CONTRACT LOCATOR,NO,YES,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,WRONG INFORMATION PROVIDED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER GIGOT,ENGINEER,christopher.gigot@we-energies.com,(414) 221-5347,,,,,TIM STROMMEN,MANAGER REGULATORY COMPLIANCE,414-221-5173,tim.strommen@we-energies.com,"ON WEDNESDAY, APRIL 29TH, 2015, AT 9:32 A.M., WE ENERGIES WAS NOTIFIED BY A LOCAL FIRE DEPARTMENT THAT A GAS MAIN HAD BEEN STRUCK BY A CONTRACTOR PERFORMING SOIL BORINGS AT 316 S. MAIN STREET IN MEDFORD, WISCONSIN.  WE ENERGIES DISPATCHED A FIRST RESPONDER TO THE SITE AT 9:34 A.M. AND DETERMINED THE VALVES REQUIRED TO STOP THE FLOW OF GAS.  WHILE THE FIRE DEPARTMENT WAS EVACUATING BUILDINGS WITHIN A 2 BLOCK RADIUS OF THE DAMAGED GAS MAIN, THE GAS IGNITED AT APPROXIMATELY 9:45 A.M.  IT IS BELIEVED THAT THE SOIL BORING MACHINE, WHICH WAS LEFT ON, WAS THE SOURCE OF IGNITION.      THE FIRST EMPLOYEE FROM WE ENERGIES ARRIVED ON SITE AT 10:05 A.M. AND THE GAS WAS SHUT OFF AT 10:37 A.M. ONCE THE GAS WAS SHUT OFF AND THE SITE WAS DEEMED SAFE, WE ENERGIES EMPLOYEES ASSESSED WHETHER OR NOT THIS EVENT MET THE CRITERIA OF A REPORTABLE INCIDENT.  IT WAS DETERMINED THAT THERE WERE NO INJURIES OR FATALITIES AND THAT THE AMOUNT OF GAS RELEASED WAS WELL BELOW 3 MMCF; HOWEVER, PROPERTY DAMAGE OF MORE THAN $50,000 OCCURRED.    A PHONE NOTIFICATION WAS MADE TO THE NATIONAL RESPONSE CENTER AT 11:38 A.M. OF A POSSIBLE NATURAL GAS INCIDENT PER 49 CFR PART 191.3. THE WISCONSIN PUBLIC SERVICE COMMISSION PIPELINE SAFETY MANAGER WAS ALSO INFORMED OF THE INCIDENT.    AFTER THE FIRE HAD BEEN COMPLETELY EXTINGUISHED AND THE DEBRIS HAD BEEN REMOVED, WE ENERGIES REPLACED THE DAMAGE SECTION OF 4 INCH STEEL MAIN.  THE MAIN REPAIR WAS COMPLETED BY ABOUT 4:00 P.M. AND RESTORING SERVICE TO THE 13 CUSTOMERS AFFECTED PROCEEDED THROUGH THE EVENING.      INVESTIGATION OF THE INCIDENT DETERMINED THAT THE SOIL BORING CONTRACTOR PROVIDED AN INADEQUATE DESCRIPTION OF THE AREA REQUIRING UTILITY LOCATES TO THE ONE CALL SYSTEM."
05-06-2015,2015,20150049,16080,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11211,40.713783,-73.828299,,,,,,,,,,4/14/2015 17:36,113602,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/14/2015 14:47,,,,4/14/2015 15:25,NO,PUBLIC PROPERTY,ABOVEGROUND,OTHER,VARIOUS ODOR COMPLAINTS,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,CUSTOMER GAS ODOR COMPLAINTS,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,MALODOROUS CONDITION IDENTIFIED BY VAR.  CUSTOMER REPORTED GAS ODOR COMPLAINTS IN NORTHERN QUEENS.  SUBSEQUENT INVESTIGATION REVEALED EXCESS ODORANT INJECTION FROM LNG LIQEFACTION PROCESS.,CLASS 4 LOCATION,0,0,82832,0,,,0,,82832,0,0,0,,,,,13.5,13.5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT WAS NOT THE RESULT OF ANY OPERATION THAT THE CONTROL ROOM CAN DETECT UNDER PRESENT OPERATING CONDITIONS AND ALARMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LIQUEFACTION PLANT FEED GAS PURIFICATION PROCESS REINJECTION SYSTEM (MERCAPTAN/MOISTURE) REQUIRES ADJUSTMENT TO ENSURE PROPER INJECTION RATIO INTO DISTSRIBUTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CORINNE BYRNES,PRIN PROG MGR- OPERATIONS CODES AND POLICY,corinne.byrnes@nationalgrid.com,5169030596,5165456116,,,,CORINNE BYRNES,PRIN PROG MGR- OPERATIONS CODES AND POLICY,5169030596,corinne.byrnes@nationalgrid.com,MULTIPLE GAS ODOR COMPLAINTS WERE RECEIVED AND INVESTIGATED BY 70 FIRST RESPONDER CREWS.   THE NATIONAL RESPONSE CENTER WAS NOTIFIED OUT OF AN ABUNDANCE OF CAUTION DUE TO THE CALL VOLUME.  SUBSEQUENT CHEMICAL ANALYSIS OF THE GAS REVEALED EXCESS ODORANT CONCENTRATIONS. IT WAS LATER DETERMINED THAT THE LIQUEFACTION PLANT FEED GAS PURIFICATION PROCESS REINJECTION SYSTEM (MERCAPTAN/MOISTURE) REQUIRES ADJUSTMENT TO ENSURE PROPER INJECTION RATIO INTO DISTRIBUTION SYSTEM.
4/13/2015,2015,20150042,16192,SUPPLEMENTAL FINAL,5300,"FLORENCE GAS DEPT, CITY OF",AL,35630,34.829886,-87.689174,,,,,,,,,,04-10-2015 05:01,1113159,,,,1.2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,04-10-2015 03:20,,,,04-10-2015 03:35,NO,PRIVATE PROPERTY,TRANSITION AREA,SOIL/AIR INTERFACE,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1959,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,100000,200,500,200,ADDITIONAL LEAK SURVEY,,5,,100905,0,0,17,,,,,21,21,26,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,YES,,,,YES,SEVERE THUNDERSTORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DOYLE,MANAGER,mdoyle@florenceal.org,2567185100,2567671818,,,,MICHAEL DOYLE,MANAGER,2567185100,mdoyle@florenceal.org,"IT APPEARS THAT LIGHTNING STRUCK THE BACK YARD CHAIN FENCE AT 443 CALHOUN DR. AROUND 3:03 AM ON APRIL 10, 2015 AND ARCHED OVER TO THE GAS METER AND RISER. INCIDENT WAS REPORTED (#1113159) TO NATIONAL RESPONSE CENTER (NRC) BY K. DAVIS AT 5:01 AM. DURING THE INCIDENT TWO GAS VALVES WERE TURNED OFF AFFECTING 21 (17 ACTIVE, 2 INACTIVE, AND 2 RISER ONLY) RESIDENTIAL CUSTOMERS. THREE RESIDENTS WERE EVACUATED AND ONE FLORENCE FIREMAN WAS INJURED WITH A SPRAINED BACK, TREATED AND RELEASED FROM THE HOSPITAL. A 3/4"" WELDED SERVICE LINE WAS KILLED 11' SOUTH OF SOUTH BACK OF THE CURB OF CALHOUN DRIVE ON APRIL THE 10TH. AFTER THE HOME WAS DESTROYED, FIRE INVESTIGATION CONFIRMED THAT SEVERE THUNDERSTORMS HAD BEEN IN THE AREA THAT MORNING."
4/23/2015,2015,20150045,16071,ORIGINAL,792,ATLANTA GAS LIGHT CO,GA,30134,33.757011,-84.734502,,,,,,,,,,3/25/2015 19:25,1111730,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/25/2015 16:25,,,,3/25/2015 16:56,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1985,,,,,,2.375,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,OTHER,,,,,,,,,SECTION OF PIPE DAMAGED DUE TO BLASTING,CLASS 3 LOCATION,0,2300,4000,175000,DAMAGE TO NEARBY BACKHOE,,300,,181600,0,0,0,,,,,45,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,EXPLOSIVES,ROAD WORK,YES,2275400082,,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R. LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@aglresources.com,"A 2-INCH PLASTIC NATURAL GAS MAIN WAS RUPTURED BY BLASTING OPERATIONS WHILE PERFORMING ROAD CONSTRUCTION WORK. THE COMPANY WAS NOTIFIED THROUGH ONE-CALL OF EXCAVATION IN THE AREA WHERE THE PIPELINE WAS CORRECTLY LOCATED AND MARKED, HOWEVER, THERE WAS NO INDICATION OF BLASTING AS AN EXCAVATION TYPE ON THE LOCATE REQUEST.  ADDITIONALLY, THERE IS NO EVIDENCE TO DATE OF THE EXCAVATOR ATTEMPTING TO PROTECT THE PIPE DURING BLASTING OR REQUESTING ASSISTANCE FROM THE COMPANY IN THAT REGARD. THE ESCAPING GAS IGNITED WHEN A NEARBY BACKHOE BEGAN DIGGING IN THE AREA AFTER THE BLASTING OPERATION WAS COMPLETE THUS BURNING THE BACKHOE."
4/20/2015,2015,20150044,16125,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43221,40.027082,-83.057943,,,,,,,,,,3/21/2015 15:45,1111378,,NATURAL GAS,,163,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,18,3/21/2015 14:47,,,,3/21/2015 12:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1960,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.166,,,,,,,OTHER,,,,,,,,,UNPLUGGED ELBOW.,CLASS 3 LOCATION,9000000,1755,3200,0,,,320,,9005275,0,0,8,,,,,7,7,9.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,SEE NARRATIVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITRH,OPERATION COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON MARCH 21, 2015, A COLUMBIA GAS OF OHIO, INC. (""COLUMBIA"" OR ""COMPANY"") SERVICE TECHNICIAN RESPONDED TO AN ODOR-OF-GAS CALL AT 3418 SUNNINGDALE WAY, UPPER ARLINGTON, OHIO. THE TECHNICIAN VERIFIED THAT NO ONE WAS AT HOME, AND TURNED OFF BOTH THE CURB VALVE TO THE ACTIVE SERVICE LINE AND THE METER VALVE. NO LEAKS WERE FOUND IN THE METER SET ASSEMBLY, BUT SUBSURFACE READINGS INDICATED THE PRESENCE OF GAS AT THE FOUNDATION OF THE HOUSE.     WHILE THE TECHNICIAN WAS ON THE PREMISES, AN EXPLOSION OCCURRED, FOLLOWED BY A FIRE. THE FIRE CONTINUED AT THE FOUNDATION OF THE HOUSE. ALTHOUGH THE FIRE APPEARED TO BE GAS-FED, IT CONTINUED AFTER THE COMPANY PHYSICALLY DISCONNECTED THE ACTIVE, PLASTIC SERVICE LINE. IN THE COURSE OF SEARCHING FOR POSSIBLE SOURCES OF THE FIRE, THE COMPANY DISCOVERED A DISCONTINUED CUSTOMER-OWNED STEEL SERVICE LINE, WHICH WAS ACCESSED THROUGH A CURB BOX THAT WAS INCORRECTLY LABELED ""WATER."" THE VALVE ON THAT LINE WAS PARTIALLY OPEN, AND THE COMPANY BELIEVES THAT IT WAS INADVERTENTLY OPERATED BY A THIRD PARTY ON THE PREVIOUS DAY. THE LINE TERMINATED AT AN ELBOW APPROXIMATELY 38 INCHES BELOW THE SURFACE, NEAR THE BLOCK FOUNDATION OF THE HOUSE. SUBSEQUENT TESTING SHOWED A CORROSION LEAK APPROXIMATELY FOUR FEET FROM THE INCORRECTLY LABELED CURB BOX, AND ADDITIONAL EXAMINATION OF THAT FACILITY REVEALED THAT THE ELBOW AT THE TERMINATION OF THE DISCONTINUED CUSTOMER-OWNED SERVICE LINE WAS UNCAPPED. COLUMBIA'S RECORDS DO NOT SHOW TWO SERVICE LINES AT THIS ADDRESS, AND SUBSEQUENT GAS MAIN CAMERA INSPECTIONS, INCLUDING GAS LINE VALVES AND CUSTOMER SERVICE CONNECTIONS TO THE MAIN, CONDUCTED BY COLUMBIA ON SUNNINGDALE WAY AND THE IMMEDIATELY SURROUNDING STREETS CONFIRMED THAT THE DISCONTINUED AND CONNECTED GAS SERVICE LINE IS AN ANOMALY BECAUSE ALL OTHER GAS MAIN OPENINGS ARE ACCOUNTED FOR IN THE COMPANY'S RECORDS. THE COMPANY IS UNABLE TO RULE OUT AN UNAUTHORIZED INSTALLATION OF FACILITIES BY A THIRD PARTY.     AT THIS POINT IN THE INVESTIGATION, COLUMBIA HAS ENOUGH INFORMATION TO FINALIZE ITS INCIDENT REPORT, AND SUBMITS THAT THE INADVERTENT OPERATION OF A GAS VALVE BY A THIRD-PARTY, WHICH WAS ACCESSED THROUGH A CURB BOX THAT WAS INCORRECTLY LABELED ""WATER,"" WHICH ULTIMATELY ALLOWED GAS TO FLOW TO A DISCONTINUED, UNCAPPED SERVICE LINE IS THE LIKELY SERIES OF EVENTS THAT CAUSED THE INCIDENT.      THE COMPANY HAS MADE MULTIPLE ATTEMPTS TO INTERVIEW THE WATER DEPARTMENT AND/OR THE OPERATOR OF ITS SYSTEM IN THAT AREA TO DETERMINE WHETHER IT HAS INFORMATION OR DOCUMENTATION CONCERNING ANY FACTORS THAT CONTRIBUTED TO THIS EVENT, AND HAS BEEN UNSUCCESSFUL IN SECURING AN INTERVIEW.      THE COMPANY WILL CONTINUE TO WORK WITH LOCAL AUTHORITIES AS THEY COMPLETE THEIR INVESTIGATIONS."
3/25/2015,2015,20150031,16048,ORIGINAL FINAL,4483,ENSTAR NATURAL GAS CO,AK,99510,61.212917,-149.883461,,,,,,,,,,3/14/2015 8:39,1110627,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,10,3/14/2015 5:53,,,,3/14/2015 6:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1983,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,OTHER,,,,,,,,,FIRE BURNED A HOLE IN THE PLASTIC TUBING INSIDE THE RISER,CLASS 3 LOCATION,50000,5000,5000,0,NA,,100,,60100,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVE BREDIN,DIRECTOR OF OPERATIONS,dave.bredin@enstarnaturalgas.com,907-264-3745,907-562-0053,,,,DAVE BREDIN,DIRECTOR OF OPERATIONS,907-264-3745,dave.bredin@enstarnaturalgas.com,"THIS WAS A FIRE FIRST SITUATION.  THE FIRE STARTED UNDER A NEARBY PICNIC TABLE THAT HAD SMOKING MATERIALS AROUND IT.  THE FIRE IS BELEIVED TO HAVE STARTED UNDER THE PICNIC TABLE AND SPREAD TO THE GAS METER LOCATION.  THE PLASTIC SERVICE LINE INSIDE THE RISER MELTED, RELEASING NATURAL GAS THAT CAUGHT FIRE.  THE FIRE WAS EXTIGUISHED BY PINCHING OFF THE PLASTIC SERVICE LINE."
04-10-2015,2015,20150041,16246,SUPPLEMENTAL FINAL,30769,MISSOURI GAS ENERGY,MO,64801,37.098066,-94.476095,,,,,,,,,,3/23/2015 15:47,1111554,,NATURAL GAS,,5436,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/13/2015 12:23,,,,3/13/2015 12:43,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,62,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1973,,,,,,4,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.156,,,,,,,MECHANICAL PUNCTURE,6,3,,,,,,,,CLASS 3 LOCATION,0,12652,500,0,,,28556,,41708,0,0,0,,,,,30,30,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,150640341,,CONTRACT LOCATOR,YES,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATRICK SEAMANDS,MANAGER OF PIPELINE SAFETY AND COMPLIANCE,patrick.seamands@thelacledegroup.com,(314) 349-2936,,,,,BOB GARDNER,DIRECTOR OF COMPLIANCE AND PIPELINE INTEGRITY,(205) 326-2584,bob.gardner@alagasco.com,"A 4-INCH STEEL MAIN WAS HIT AND PUNCTURED BY AN EXCAVATING CONTRACTOR'S BORE MACHINE BACK-REAMER WHILE INSTALLING FIBER OPTIC FACILITIES. THE EXCAVATING CONTRACTOR HAND DUG ON BOTH SIDES OF THE LOCATE MARKING AND COULD NOT LOCATE THE GAS MAIN. THE LOCATE CONTRACTOR HAD NOT BEEN ABLE TO CORRECTLY LOCATE THE FACILITY. THE COMPANY WELDED ONE SHORT STOP ON EACH END OF THE DAMAGE AND BYPASSED THE MAIN WHILE THE REPAIR WAS MADE. FOUR FEET OF PRE-TESTED STEEL PIPE WAS ATTACHED TO THE EXISTING MAIN WITH TWO 4-INCH POSI-HOLD COUPLINGS. THE COMPANY ESTIMATED REPAIR COSTS TO BE BELOW $50,000 AND DID NOT ANTICIPATE LOSSES TO BE OVER THREE MILLION CUBIC FEET (MMCF); HOWEVER, GAS LOSS CALCULATIONS CONDUCTED ON MARCH 19, 2015 TOTALED 10.873 MMCF. THE COMPANY REPORTED THE INCIDENT TO THE NATIONAL RESPONSE CENTER IMMEDIATELY AFTER REVIEWING THE GAS LOSS CALCULATIONS ON MARCH 23, 2015."
04-08-2015,2015,20150037,16178,SUPPLEMENTAL FINAL,6690,GREAT PLAINS NATURAL GAS CO,MN,56537,46.26445,-96.05534,,,,,,,,,,3/13/2015 7:25,1110499,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,4,3/13/2015 3:23,,,,3/13/2015 3:36,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE RISER,,1971,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,75000,1500,2500,0,,,0,,79000,0,0,1,,,,,15,15,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,OTHER,A NUT FOLLOWER/COMPRESSION FITTING AT THE BOTTOM OF THE RISER CONNECTING TO THE PVC SERVICE LINE WAS FOUND TO BE LEAKING DURING THE LEAK INVESTIGATION OF THE INCIDENT.  WHAT CAUSED THE LEAK TO OCCUR IS UNKNOWN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATT KLINGENSTEIN,STAFF ENGINEER,matt.klingenstein@mdu.com,701.222.7973,,,,,DARYL ANDERSON,DIRECTOR OF DISTRIBUTION,701.222.7994,daryl.anderson@mdu.com,"THIS SERVICE LINE HAD BEEN INSTALLED SINCE 1971.  NO INDICATIONS OF A LEAK WERE FOUND IN THE PRIOR TWO LEAK SURVEYS, CONDUCTED IN 2008 & 2012 RESPECTIVELY.      DAY TIME HIGH TEMPERATURES THE WEEK OF THE 13TH OF MARCH, 2015 WERE ABNORMALLY WARM (ALMOST 20 DEGREES ABOVE NORMAL).  THUS, IT IS HIGHLY LIKELY THAT THE GROUND WAS BEGINNING TO THAW.    THE LEAK INVESTIGATION INDICATED THAT THERE WAS A LEAK AT THE RISER.  AFTER EXCAVATING THE, 3/4"" CONTINENTAL ,RISER AND COMPLETING FURTHER TESTING A LEAK WAS FOUND AT THE NUT FOLLOWER/COMPRESSION CONNECTION BETWEEN THE RISER AND THE PVC SERVICE LINE.  AN INSIDE LEAK ON NON-JURISDICTIONAL PIPING WAS ALSO IDENTIFIED DURING THE LEAK INVESTIGATION.    IN THE ABSENCE OF ANY OTHER IDENTIFIABLE SOURCE, THE RISER LEAK MAY BE THE SOURCE OF FUEL FOR THE EXPLOSION THAT OCCURRED, HOWEVER A MIGRATION PATH FOR THE GAS TO ENTER THE PREMISE WAS NOT IDENTIFIED."
04-08-2015,2015,20150038,16062,ORIGINAL FINAL,2568,"COLORADO SPRINGS, CITY OF",CO,80908,38.98462,-104.76484,,,,,,,,,,03-11-2015 10:47,1110260,,NATURAL GAS,,1833,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-10-2015 16:18,,,,03-10-2015 16:40,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2015,,,,,,6,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,48,18.8,,,,,,,,CLASS 3 LOCATION,196480,0,0,0,,,3860,,200340,5,0,1406,,,,,49,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,CONTROLLER,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","COLORADO SPRINGS UTILITIES DID NOT INVESTIGATE THE CONTROLLER BECAUSE THE CONTROLLER FOLLOWED STANDARD OPERATING PROCEDURES.  THE CONTROLLER RECOGNIZED THE ALARM, WITNESSED THE RAPID PRESSURE LOSS VIA SCADA AND CONTACTED FIRST RESPONDERS TO START THE FIELD INVESTIGATION.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,NO,,,,,,YES,48,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSICA NESVOLD,SR GAS REGULATORY COMPLIANCE ENGINEER,jnesvold@csu.org,7196683582,,,,,MARK JOHNSON,ECOM MANAGER,719-668-3630,mjohnson@csu.org,"EXCAVATOR HIT CORRECTLY MARKED PLASTIC 6-INCH GAS MAIN WHILE EXCAVATING HILLSIDE.  EXCAVATOR HAD NOT CALLED FOR LOCATES AND WAS DIGGING ON ANOTHER EXCAVATOR'S MARKS.  EXCAVATOR FAILED TO POT-HOLE MARKED UTILITY, FAILED TO USE NON-MECHANIZED EQUIPMENT WITHIN 18-INCHES OF A MARKED UTILITY, AND FAILED TO CONTACT FACILITY OWNER FOR INSPECTOR."
