REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
03-12-2015,2015,20150025,16236,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,49203-4441,42.22634,-84.39365,,,,,,,,,,02-11-2015 01:55,1107846,,NATURAL GAS,,60.77,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,3,02-10-2015 16:58,,,,02-10-2015 16:58,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1932,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,22693,487,0,,,453,,23633,0,0,0,,,,,0.5,0.5,0.97,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",OPERATOR EMPLOYEES WERE PERFORMING A DISCRETIONARY LEAK SURVEY AND DISCOVERED A SMALL CRACK IN THE MAIN,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,517-788-0509,,,,,ALAN CHICHESTER,GAS REGULATORY SERVICES ENGINEER,989-791-5841,alan.chichester@cmsenergy.com,"ON FEBRUARY 10, 2015 AT APPROXIMATELY 4:58 P.M. DURING A DISCRETIONARY LEAK SURVEY OF A 4"" CI MAIN ON EGGLESTON STREET, JACKSON, MI A CRACK IN THE MAINLINE WAS DISCOVERED.  THE LEAK REPAIR WAS COMPLETED AT APPROXIMATELY 8:28 P.M. CE CONTINUED ADDITIONAL LEAK SURVEYING AND MONITORING THE AREA TO INVESTIGATE FOR RESIDUAL GAS.  GAS WAS DISCOVERED AT THE FOUNDATION OF THREE HOMES AT APPROXIMATELY 11:15 P.M. AND RESIDENTS WERE EVACUATED.      THE RESIDENT LOCATED AT 400 E.  SOUTH ST. SUSTAINED A FALL DURING THE EVACUATION ON FEBRUARY 11, 2015 AT APPROXIMATELY 12:52 A.M. THE EMS WAS CONTACTED AND THE RESIDENT WAS TRANSPORTED TO THE HOSPITAL.  DURING THE INITIAL HOSPITAL EVALUATION AN UNRELATED HEALTH CONCERN WAS IDENTIFIED AND THE PATIENT WAS ADMITTED. THE RESIDENT REMAINED IN THE HOSPITAL FOR TWO DAYS.    A MEMBER OF THE GENERAL PUBLIC WAS TAKEN TO THE HOSPITAL FOR A FALL WHICH OCCURRED DURING AN EVACUATION RESULTING FROM A NATURAL GAS LEAK.   DUE TO THE HIPPA PRIVACY RULE NO ADDITIONAL INFORMATION WAS AVAILABLE REGARDING THE HEALTH OR HOSPITALIZATION OF THE RESIDENT.      SINCE CONSUMERS ENERGY STAFF WAS UNABLE TO ASCERTAIN THE SPECIFIC CAUSE OF THE HOSPITALIZATION, THE INCIDENT WAS REPORTED TO COMPLY WITH THE DEFINITION OF A REPORTABLE GAS INCIDENT."
03-10-2015,2015,20150022,16039,ORIGINAL FINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,73130,35.4359,-97.33745,,,,,,,,,,02-09-2015 21:06,1107747,,NATURAL GAS,,11,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,02-09-2015 16:22,,,,02-09-2015 16:37,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1989,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,OTHER,,,,,,,,,VEHICLE STRUCK A COMMERCIAL METER,CLASS 3 LOCATION,6176,28,477,0,,,54,,6735,1,0,0,,,,,49.2,49.2,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS A RESULT OF VEHICULAR DAMAGE BY A 3RD PARTY.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RUSSELL WEATHERS,AREA SUPERVISOR,russell.weathers@onegas.com,405-551-6543,,,,,RICHARD LAMIRAND,COMPLIANCE MANAGER,918-947-7459,richard.lamirand@onegas.com,"A DRIVER WAS HEADING EASTBOUND ON SE 29TH ST. AND HAD A MEDICAL CONDITION CAUSING HIM TO STEER ACROSS THE WESTBOUND LANE OF SE 29TH ST. LEAVING THE ROADWAY. ONCE HE LEFT THE ROADWAY HE STRUCK AN ONG COMMERCIAL METER SET AND CONTINUED ON AND HIT A TREE.  THE DRIVER WAS TRANSPORTED BY AMBULANCE TO THE HOSPITAL AND WAS LATER ADMITTED FOR AN OVERNIGHT STAY.  THE SERVICE WAS DISCONTINUED THE DAY OF THE EVENT AND THE SERVICE WAS REBUILT WITH THE METER SET RELOCATED CLOSER TO THE CUSTOMER'S STRUCTURE FEBRUARY 20, 2015.  THE INCIDENT OCCURRED AT 16:22 ON FEBRUARY 9, 2015 AND NOTIFICATION WAS MADE TO THE OKLAHOMA CORPORATION COMMISSION AT 17:51 UPON LEARNING THAT DAMAGES EXCEEDED THE $5,000 STATE REPORTING THRESHOLD.  ONG BECAME AWARE OF THE OVERNIGHT HOSPITAL STAY AT 20:57 AND TELEPHONICALLY REPORTED THE INCIDENT TO THE NATIONAL RESPONSE CENTER AT 21:06."
2/19/2015,2015,20150012,16019,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77041,29.835381,-95.533681,,,,,,,,,,02-06-2015 07:18,1107473,,NATURAL GAS,,8.06,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,02-06-2015 02:44,,,,02-06-2015 02:44,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1979,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.7,0.1,,CLASS 3 LOCATION,47000,250,1548,0,,,48,,48846,0,0,0,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF SYSTEM,,,,,,,,,,,,,YES,1,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"RESIDENT LIVING AT 9806 ROCKCREST, HOUSTON, TEXAS 77041 WHILE OPERATING A GO-CART COLLIDED WITH THE METER-SET AT THAT LOCATION. THE COLLISION CAUSED A LARGE CRACK ON THE THREADS OF THE SERVICE RISER AT THE LOCK WING VALVE. AN UNIDENTIFIED IGNITION SOURCE IGNITED ESCAPING GAS FROM CRACKED RISER AND EXPLOSION/FIRE OCCURRED."
03-05-2015,2015,20150019,16110,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89002,35.99701,-114.93314,,,,,,,,,,02-03-2015 13:17,1107258,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,02-03-2015 08:34,,,,02-03-2015 08:34,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,55,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1978,,,,,,4,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,383,231183,0,,,0,,231566,71,1,5009,,,,,47,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,YES,,,,OTHER,SLOW CRACK GROWTH,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BOWDIE YOUNG,COMPLIANCE SPECIALIST,bowdie.young@swgas.com,(702) 365-2213,(702) 221-4116,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,(702) 365-2028,thomas.cardin@swgas.com,"DURING A LEAK SURVEY, SOUTHWEST GAS DISCOVERED A HAZARDOUS LEAK ON A 4-INCH ALDYL A MAIN AND 4-INCH ALDYL A SOCKET FUSION TEE AT 2398 SOUTH BOULDER HIGHWAY IN HENDERSON, NEVADA.  THE FLOW OF GAS TO THE SECTION OF PIPE WAS DISCONTINUED IN ORDER TO COMPLETE THE REPAIR, RESULTING IN AN OUTAGE OF FIVE THOUSAND AND EIGHTY-ONE ACTIVE CUSTOMERS. THE COSTS OF SOUTHWEST GAS' EMERGENCY RESPONSE, LEAK LOCATING, FACILITY REPAIR AND SERVICE RESTORATION RESULTED IN THE INCIDENT MEETING PHMSA/DOT NOTIFICATION CRITERIA.    PART A, 10: ESTIMATED VOLUME OF GAS RELEASED: 0.026 THOUSAND CUBIC FEET (MCF)    PART C, 2A:   YEAR 4-INCH ALDYL A MAIN INSTALLED, 1978  YEAR 4-INCH ALDYL A SOCKET FUSION TEE INSTALLED, 1984    PART G5:   ADDITIONAL CAUSE:  FUSION JOINT:  19. SPECIFY: SOCKET, HEAT FUSION  20. YEAR INSTALLED: 1984  21. OTHER ATTRIBUTES: 4-INCH ALDYL A  22A. FIRST MATERIAL BEING JOINED: POLYETHYLENE (PE)  22B. SECOND MATERIAL BEING JOINED: POLYETHYLENE (PE)    4-INCH ALDYL A MAIN - SLOW CRACK GROWTH RESULTING FROM PIPE DEFLECTION CREATING A STRESS CONCENTRATOR AT THE ENTRANCE TO THE SOCKET FUSED HEADER.  4-INCH ALDYL A SOCKET FUSION - SLOW CRACK GROWTH RESULTING FROM NON-FUSION FROM DEBRIS AT THE PIPE TO SOCKET FUSION INTERFACE AT THE PIPE END-POINT. THIS WAS DRIVEN BY PIPE DEFLECTION CREATING A STRESS CONCENTRATOR AT THE PIPE END-POINT INTERFACE WITH THE SOCKET-FUSED FITTING"
2/27/2015,2015,20150018,16214,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91706,34.065478,-117.989361,,,,,,,,,,1/30/2015 7:29,1106936,,NATURAL GAS,,53,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/29/2015 23:33,,,,1/29/2015 23:53,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1947,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,56000,200,0,,,318,,56518,0,0,589,,,,,47,47,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KHOA LE,PIPELINE SAFETY AND COMPLIANCE ADVISOR,kle2@semprautilities.com,(626) 893-4536,626-969-8694,,,,TROY BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,(909) 376-7208,tbauer@semprautilities.com,"ON JANUARY 29, 2015, LA COUNTY FIRE DEPARTMENT REPORTED A POWER LINE POLE WAS KNOCKED OVER CAUSING A GAS LEAK ON A 2 IN. STEEL MAIN.  CREW RESPONDED AND CONTROLLED THE GAS.  NO INJURIES RESULTED FROM THIS INCIDENT.  ALL REPAIRS TO THE DAMAGED MAIN WERE COMPLETED AND THE AFFECTED CUSTOMERS WERE RESTORED.     INVESTIGATION OF THE INCIDENT SHOWED THAT A VEHICLE STRUCK THE POWER LINE AND LEFT THE SCENE BEFORE EMERGENCY RESPONDERS ARRIVED. THE HIGH VOLTAGE CABLE FROM THE POLE MADE CONTACT WITH A STOP SIGN, TRANSFERRED ELECTRICITY TO THE STOP SIGN THROUGH THE GROUND, WHILE ARCING THE 2 IN. STEEL MAIN BELOW THE STOP SIGN CAUSING AN IGNITING LEAK.  IT WAS LATER DETERMINED THAT THE ASSOCIATED COST, MOSTLY FROM RESTORING SERVICES TO 589 CUSTOMERS, EXCEEDED $50,000.  THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO A GAS LEAK AND THE ASSOCIATED DAMAGE EXCEEDING $50,000."
2/17/2015,2015,20150011,30664,SUPPLEMENTAL FINAL,2784,"CORDOVA, WATER WORKS & GAS BOARD FO THE CITY OF",AL,35550-1127,33.760091,-87.1863975,,,,,,,,,,1/27/2015 17:13,1106740,,NATURAL GAS,,475,,YES,0,0,0,0,1,1,YES,1,0,0,0,0,1,YES,,,,,YES,6,1/27/2015 16:00,,,,1/27/2015 16:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1952,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,7,0.8,,CLASS 3 LOCATION,10000,1000,500,3000,EMPLOYEE TIME SPENT ON REPAIRING CUSTOMER SEWERS.,,1000,,15500,1,0,74,,,,,22,22,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",SUBSIDENCE,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILLIP REED,SUPERINDENTDENT,hattie.cordova@gmail.com,205-483-9235,205-483-0106,,,,PHILLIP REED,SUPERINTENDENT,205-483-9235,hattie.cordovawater@gmail.com,"A PERSON REPORTED A GAS SMELL IN THE AREA IF 5 MCCRORY STREET. TIM FARLEY AND CHRIS HUGGINS RESPONDED AT 4:00 PM AND CARRIED A COMBUSTIBLE GAS INDICATOR. PHILLIP REED RESPONDED AT 4:15 PM. A GAS LEAK WAS DETERMINED TO BE BEHIND THE HOUSE AT 5 MCCRORY STREET AFTER MAKING A BAR-HOLE AND CHECKING IT WITH THE CGI. THE TRACK-HOE WAS BROUGHT AND DIGGING STARTED AT ABOUT 4:20 PM AT THE BAR-HOLE WHICH WAS ALINGED WITH THE SERVICE LINE. ABOUT TWO FEET HAD BEEN EXCAVATED WHEN THE HOUSE EXPLODED AT 4:30 PM. HILLIARD MINOR, THE RESIDENT AT 5 MCCRORY STREET WAS INSIDE THE HOUSE AND WAS KILLED.  WHEN THE GAS MAIN HAD BEEN SHUT-DOWN AND EXCAVATED THE NEXT DAY, IT WAS FOUND THAT THE GAS PIPELINE WAS ABOUT FOUR FEET DEEP AND WAS LAYING ON AN OLD BRICK BUILDING FOUNDATION. THE SOIL SUBSIDENCE CAUSED THE PIPELINE TO REST ON THE BRICK OF THE FOUNDATION AND CAUSE A CIRCUMFERENTIAL CRACK.   TIM FARLEY AND CHRIS HUGGINS WERE INJURED. PHILLIP REED ATTEMPTED TO SHUT DOWN THE GAS MAIN BUT WAS UNABLE AND WAS CARRIED TO THE HOSPITAL. ONLY CHRIS HUGGINS WAS HOSPITALIZED  OVERNIGHT.  FORMER EMPLOYEE JOEY GRIFFIN CAME AND HELPED TO SHUT DOWN THE GAS MAIN AT ABOUT 9:00PM."
2/25/2015,2015,20150017,16028,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94066,37.6322916,-122.4183799,,,,,,,,,,1/26/2015 0:00,1106634,,NATURAL GAS,,27,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,1/26/2015 10:29,,,,1/26/2015 10:46,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,METER IS POT ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,VEHICLE IMPACT ON METER SET,CLASS 3 LOCATION,50000,6200,0,0,,,184,,56384,2,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,(925) 328-5756,lcd1@pge.com,"AT 1029 HOURS ON JANUARY 26, 2015, PG&E WAS NOTIFIED OF A STRUCTURE FIRE AT 992 EL CAMINO REAL (PIZZA PARLOR) IN SAN BRUNO DUE TO VEHICLE IMPACT (FOLLOWING A HIGH SPEED POLICE CHASE) WITH THE GAS METER SET AND RISER. THE VEHICLE IMPACT RESULTED IN AN UNINTENTIONAL RELEASE OF NATURAL GAS AND SUBSEQUENT IGNITION. PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ONSITE AT 1046 HOURS. REPAIR CREW ARRIVED AT 1110 HOURS. GAS WAS SHUT-IN AT 1140 HOURS BY EXCAVATING, SQUEEZING, AND CAPPING THE 2-INCH STEEL GAS DISTRIBUTION MAIN.  PG&E ALSO REMOVED THE METER SET TO 990 EL CAMINO REAL, WHICH WAS LOCATED ON THE DAMAGED WALL OF 992 EL CAMINO REAL. THE FIRE WAS CONTAINED AT APPROXIMATELY 1215 HOURS. SENIORE'S PIZZA (992 EL CAMINO REAL) WAS DESTROYED FROM THE INCIDENT. AT APPROXIMATELY 1245 HOURS, SOUTHBOUND EL CAMINO REAL REOPENED. THREE CUSTOMERS (992 AND 990 EL CAMINO REAL) LOST GAS SERVICE AS A RESULT OF THE INCIDENT AND WILL BE RESTORED ONCE NEW SERVICE IS REQUESTED. ON JANUARY 27, 2015, A SPECIAL LEAK SURVEY OF PG&E'S GAS FACILITIES IN THE AREA WAS CONDUCTED AND NO LEAKS WERE DETECTED. THERE WERE NO INJURIES AND NO FATALITIES REPORTED DURING THE INCIDENT. LESS THAN 3 MMCF OF GAS WAS UNINTENTIONALLY RELEASED. SAN FRANCISCO MAJOR MEDIA (I.E., KRON 4, KGO 7, AND KTVU) WERE OBSERVED ON SCENE. THIS INCIDENT WAS REPORTED TO DOT AND CPUC DUE TO THE UNINTENTIONAL RELEASE AND IGNITION OF NATURAL GAS FROM PG&E FACILITIES, AND  DAMAGES ARE ESTIMATED TO EXCEED $50,000."
2/19/2015,2015,20150013,16020,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95122,37.3264805,-121.8183325,,,,,,,,,,1/21/2015 17:07,1106278,,NATURAL GAS,,240.27,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,1/20/2015 14:56,,,,1/20/2015 15:28,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.5,0.7,,,,,,,,CLASS 3 LOCATION,0,93000,0,0,,,1027,,94027,12,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,10982,USAN,UTILITY OWNER,YES,UNKNOWN/OTHER,YES,17,OTHER,INVESTIGATION REGARDING LOCATE AND MARK OF FACILITIES IS CURRENTLY ONGOING.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT APPROXIMATELY 1456 HOURS, PG&E WAS NOTIFIED OF A THIRD-PARTY DIG-IN AT 2160 TULLY ROAD IN SAN JOSE (NEAR THE EASTRIDGE SHOPPING CENTER). A PG&E GAS SERVICE REPRESENTATIVE ARRIVED ON SCENE AT APPROXIMATELY 1528 HOURS. THE THIRD-PARTY (QUATTUOR CONSTRUCTION INC.; REPORTED USA TICKET #010982) WAS BORING AN UNDERGROUND CONDUIT, STRIKING A 1.25-INCH STEEL SERVICE LINE. INVESTIGATION REGARDING LOCATE AND MARK OF FACILITIES IS CURRENTLY ONGOING. PG&E REPAIR CREWS ARRIVED ONSITE AT APPROXIMATELY 1551 HOURS. GAS WAS SHUT IN AT APPROXIMATELY 1807 HOURS BY EXCAVATING AND SQUEEZING THE 4-INCH STEEL DISTRIBUTION MAIN IN ONE LOCATION. A SHELTER-IN-PLACE ORDER WAS INITIALLY ISSUED, BUT THE SAN JOSE FIRE DEPARTMENT DECIDED TO EVACUATE 12 NEARBY BUSINESSES OUT OF PRECAUTION. TULLY ROAD WAS CLOSED BETWEEN QUIMBY ROAD AND CAPITOL EXPRESSWAY AS CREWS MADE REPAIRS. APPROXIMATELY 12 CUSTOMERS (BUSINESSES) LOST GAS SERVICE AS A RESULT OF THE INCIDENT. THERE WERE NO INJURIES, NO FATALITIES AND NO IGNITION AS A RESULT OF THIS INCIDENT. LESS THAN 3MMCF OF NATURAL GAS WAS UNINTENTIONALLY RELEASED DURING THE INCIDENT.  MAJOR SAN FRANCISCO BAY AREA MEDIA WERE OBSERVED ON SCENE DURING THE INCIDENT (KRON 4, CBS BAY AREA, KGO 7).  BY 1015 HOURS ON JANUARY 21, REPAIRS WERE COMPLETED. PG&E GAS SERVICE REPRESENTATIVES BEGAN RELIGHT EFFORTS AT APPROXIMATELY 1110 HOURS.  ON JANUARY 21, 2015 IT WAS DETERMINED THAT DAMAGES WERE EXPECTED TO EXCEED $50,000 AND SUBSEQUENTLY THE DOT WAS NOTIFIED."
02-11-2015,2015,20150010,16017,ORIGINAL FINAL,31232,AVISTA CORP,ID,83864-1642,48.271908,-116.556563,,,,,,,,,,01-12-2015 05:00,1105416,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,01-11-2015 22:46,,,,01-11-2015 23:04,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OUTSIDE METER/REGULATOR SET,,2006,,,,,,,,,OTHER,SERVICE REGULATOR,,,,,,,,,,OTHER,,,,,,,,,"WATER ENTERED REGULATOR VENT AND FROZE, CAUSING A MALFUNCTION OF THE REGULATOR",CLASS 3 LOCATION,60000,100,500,2000,INCIDENT INVESTIGATION BY INTERNAL PERSONNEL,,1,,62601,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROZEN COMPONENTS,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TIMOTHY HARDING,GAS DISTRIBUTION ENGINEER,tim.harding@avistacorp.com,509-495-2784,509-777-5583,,,,KAREN TERPAK,MANAGER OF INTEGRITY MANAGEMENT AND COMPLIANCE,509-495-2856,karen.terpak@avistacorp.com ,"AN AVISTA FIRST RESPONDER WAS CALLED TO A STRUCTURE FIRE.  WHEN HE ARRIVED HE NOTICED THAT THE RESIDENTIAL REGULATOR AND METER SET WERE COVERED IN ICE.  HE COULD HEAR WHAT SOUNDED LIKE HIGH GAS FLOW THROUGH THE METER SET.  HE TURNED OFF THE VALVE ON THE SERVICE RISER.  AFTER THE STRUCTURE WAS SAFE TO ENTER, THE GAS SERVICE WAS BRIEFLY TURNED BACK ON SO A PRESSURE MEASUREMENT COULD BE TAKEN ON THE CUSTOMER'S DOWNSTREAM SYSTEM.  THE GAS PRESSURE WAS MEASURED AT 12.9 PSIG ON THE SYSTEM THAT WOULD TYPICALLY OPERATE AT 0.25 PSIG.  THIS HIGHER PRESSURE WAS DUE TO ICE ENTERING THE SERVICE REGULATOR VENT AND CAUSING IT TO MALFUNCTION."
02-05-2015,2015,20150008,30682,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,TX,79701,31.982191,-102.1121304,,,,,,,,,,01-09-2015 20:50,1105290,,NATURAL GAS,,557,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,0,01-09-2015 17:37,,,,01-09-2015 17:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1952,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,113000,7500,2000,0,,,1400,,123900,2,0,0,,,,,20,20,44,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,06-07-2011,NO,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,,,,,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE CLUP,COMPLIANCE MANAGER - ATMOS ENERGY WEST TEXAS,mike.culp@atmosenergy.com,806-798-4440,806-798-4495,,,,MIKE CLUP,COMPLIANCE MANAGER - ATMOS ENERGY WEST TEXAS,806-798-4440,mike.culp@atmosenergy.com,"ON JANUARY 9, 2015, THE COMPANY WAS NOTIFIED THAT AN EXPLOSION OCCURRED IN THE ALLEY AT 805 SOUTH MIDKIFF IN MIDLAND TEXAS AT APPROXIMATELY 16:00 HOURS.  WE RECEIVED NOTIFICATION AT APPROXIMATELY 17:38 AND ARRIVED ON SIGHT AT APPROXIMATELY 17:45.  COMPANY FORCES REMAINED ON SIGHT UNTIL THE ALLEY SECTION OF PIPE WAS ABANDONED IN PLACE EARLY THE NEXT MORNING.  A PORTION OF PIPE IN THE ALLEY WAS LATER REMOVED FOR INSPECTION AND INCLUDED A DENT OF UNKNOWN ORIGIN THAT HAD CRACKED.    IN SECTION G3 - 1 THE DATE OF THE LAST LEAK SURVEY WAS RECOREDED AS UNKNOWN DUE TO A FORM ERROR.  THE DATE OF THE LAST LEAK SURVEY OF THIS MAIN WAS 06/07/2011."
1/28/2015,2014,20150006,16217,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94601,37.76591,-122.21141,,,,,,,,,,12/30/2014 0:00,1104593,,NATURAL GAS,,365,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/29/2014 15:00,,,,12/29/2014 15:00,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,66,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,BLOW OFF VALVE,1989,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,LEAKING BLOW OFF VALVE,,,,,LEAKING BLOW OFF VALVE,CLASS 3 LOCATION,0,325000,0,0,,,1500,,326500,0,0,0,,,,,135,135,198,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,YES,,,,,,,,YES,,,,NO,,,,,,,,,,,,YES,YES,PAINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN RAMOS,COMPLIANCE ENGINEER,s3rc@pge.com,925-328-6107,,,,,LARRY DENISTON,MANAGER OF GAS REGULATORY COMPLIANCE,925-328-5756 ,lcd1@pge.com,"ON DECEMBER 29, 2014, PG&E CREWS WERE PERFORMING ROUTINE MAINTENANCE ON TRANSMISSION LINE L-105N, WHEN A LEAK WAS OBSERVED ON A NEARBY 6-INCH BLOW OFF VALVE. THE 6-INCH BLOW OFF VALVE IS LOCATED NEAR 51ST AVENUE AND SAN LEANDRO STREET IN OAKLAND IN A VALVE FRAME AND COVER WITH LIMITED ACCESS. PG&E CREWS EXCAVATED THE VALVE TO DETERMINE THE NATURE OF THE LEAK AND THE METHOD OF REPAIR. ON DECEMBER 30, 2014 IT WAS ESTIMATED THAT THE COST OF REPAIRS, INCLUDING THE USE OF COMPRESSED NATURAL GAS (CNG), EXCEEDED $50,000, REQUIRING A REPORT TO THE DOT AND CPUC. THERE WERE NO INJURIES, NO FATALITIES, NO IGNITION, NO EVACUATIONS AND NO MEDIA ASSOCIATED WITH THIS EVENT. ON DECEMBER 30 AT APPROXIMATELY 1400 HOURS, PG&E PLACED EIGHT INDUSTRIAL CUSTOMERS ON CNG. NO CUSTOMERS LOST GAS SERVICE AS A RESULT OF THE EVENT.  PG&E DE-PRESSURIZED A ONE MILE SECTION OF L-105N AT 1815 HOURS. REPAIRS TO THE BLOW OFF VALVE WERE COMPLETED BY 0200 HOURS ON DECEMBER 31, AND AT 0430 HOURS PRESSURE WAS RESTORED TO THE ISOLATED SECTION OF L-105N.  THE CAUSE OF THE LEAK WAS DUE TO ATMOSPHERIC CORROSION OF THE FLANGE BOLTS ALLOWING GAS TO ESCAPE THROUGH THE GASKET JOINT."
1/28/2015,2014,20150007,31948,SUPPLEMENTAL FINAL,12582,ATMOS ENERGY CORPORATION - MISSISSIPPI,MS,39209,32.34174,-90.27477,,,,,,,,,,12/29/2014 2:37,1104428,,NATURAL GAS,,3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,8,12/29/2014 1:47,,,,12/29/2014 2:12,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1967,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,,,0.113,,,,,,,LEAK,,,OTHER,POSSIBLE LEAK ON FITTING,,,,,,CLASS 3 LOCATION,70000,2000,787,25,APPROXIMATE VEHICLE EXPENSE FOR COMPANY RESPONDER'S VEHICLES,,9,,72821,0,0,2,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,OTHER,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,"UNKNOWN CAUSE.  SINCE QUESTION 25 IS MANDATORY, YET WE DON'T KNOW THE ACTUAL CAUSE OF THIS FAILURE, WE SPECULATED ""MATERIAL DEFECT"" MAY HAVE BEEN A CAUSE.",,YES,,,,OTHER,FITTING MAY HAVE FAILED TO CONTAIN GAS FOR REASONS THAT COULD NOT BE DETERMINED.,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN G MORRIS,MANAGER OF COMPLIANCE,dean.morris@atmosenergy.com,6015925360,6019614019,,,,JAMIE E. MCKENZIE,VP OF OPERATIONS,601-420-5013,jamie.mckenzie@atmosenergy.com,"WE RECEIVED A REPORT OF A FIRE AT A RESIDENCE LOCATED AT 409 W. HILL DR. IN JACKSON, MS.  THE RESPONDING SERVICE TECHNICIAN ARRIVED ON SCENE IN 15 MINUTES.  THE OPERATIONS SUPERVISOR WAS SUBSEQUENTLY NOTIFIED.  SOME OF THE EXTERIOR WALLS HAD BEEN DISPLACED OUTWARD INDICATING A POSSIBLE EXPLOSION.  WE NOTIFIED THE NATIONAL RESPONSE CENTER AND THE DIRECTOR OF PIPELINE SAFETY (MPSC).    DUE TO HEAVY RAINS SATURATING THE SOIL, PERFORMANCE OF LEAK SURVEYS AROUND THE PREMISE WERE DIFFICULT.  ULTIMATELY A LEAK WAS FOUND BEHIND THE LEFT REAR CORNER OF THE HOUSE ALONGSIDE THE SIDE STREET (MAGNOLIA DR.).  THE SATURATED SOIL CAUSED GAS TO MIGRATE ALONG THE ROOTS OF A TREE TOWARDS THE RESIDENCE.    IN HASTE TO SECURE THE SCENE AND STOP THE LEAK, THE CONSTRUCTION CREW SHUT OFF THE SERVICE TAP AND DISLODGED A MECHANICAL FITTING CONNECTED TO THE TAP.  AS A RESULT, IT IS IMPOSSIBLE TO KNOW FOR CERTAIN THE SPECIFIC SOURCE OF THE LEAK."
1/21/2015,2014,20150003,16003,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85142,33.24877,-111.63506,,,,,,,,,,12/28/2014 3:32,1104372,,NATURAL GAS,,111,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/28/2014 1:58,,,,12/28/2014 2:39,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2006,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.035,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATOR STATION SENSE LINE DAMAGED BY VEHICLE.,CLASS 3 LOCATION,0,80000,1739,0,,,416,,82155,0,0,0,,,,,175,175,720,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR DIVISION COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,LYNN A. MALLOY P.E.,GENERAL MANAGER OPERATIONS,602-484-5477,lynn.malloy@swgas.com,"P/L # 2014-1600    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A CALL BY THE FIRE DEPARTMENT AT 01:58 REGARDING AN ABOVE GROUND PIPE THAT HAD BEEN HIT BY A VEHICLE AND WAS LEAKING AT OCOTILLO ROAD AND ELLSWORTH LOOP ROAD IN QUEEN CREEK.  UPON ARRIVAL, SWG WAS ADVISED THAT A COLLISION BETWEEN TWO AUTOMOBILES CAUSED INJURIES TO THREE PEOPLE AND THEY WERE BEING TRANSPORTED TO THE HOSPITAL DUE TO THE ACCIDENT.  THE VEHICLE ACCIDENT ALSO DAMAGED DR # 426130 AND GAS WAS BLOWING FROM A BROKEN SENSE LINE.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY UTILIZING TWO ABOVE GROUND STATION VALVES AT THE REGULATOR STATION.  NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) AT 03:32 HOURS REPORT NUMBER 1104372 CONCERNING AN ESTIMATED DAMAGE EXCEEDING $50,000.  THERE WERE NO FATALITIES AS A RESULT OF THE INCIDENT."
1/22/2015,2014,20150005,16005,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75217,32.727443,-96.683248,,,,,,,,,,12/28/2014 1:15,1104368,,NATURAL GAS,,17.7,,YES,0,0,0,0,1,1,YES,0,0,0,0,2,2,YES,,,,,NO,0,12/27/2014 23:25,,,,12/27/2014 23:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1982,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,VEHICULAR DAMAGE TO METER SET,,,,,LEAK CAUSED BY VEHICULAR DAMAGE TO METER SET,CLASS 3 LOCATION,0,82,3033,0,,,118,,3233,1,0,0,,,,,25,25,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALFONSO HERNANDEZ,OPERATIONS SUPERVISOR,alfonso.hernandez@atmosenergy.com,214-792-7952,214-426-7062,,,,L. A. TREADWAY,COMPLIANCE DIRECTOR,214-206-2044,andy.treadway@atmosenergy.com,"ONE VEHICLE ACCIDENT.  VEHICLE STRUCK GAS METER AND METER LOOP CAUSING NATURAL GAS TO IGNITE.  DALLAS FIRE DEPARTMENT AND DALLAS POLICE DEPARTMENT WERE ON-SITE PRIOR TO ATMOS ENERGY PERSONNEL.  AS SOON AS EMERGENCY RESPONDERS MOVED THE VEHICLE TO A SAFE LOCATION, AN ATMOS ENERGY CREW WAS ABLE TO SHUT THE GAS OFF AT THE MAIN BY DISCONNECTING THE SERVICE LINE FROM THE MAIN."
1/14/2015,2014,20150002,16014,SUPPLEMENTAL FINAL,8080,INDIANA NATURAL GAS CORP,IN,47201-8729,39.2002,-86.06731,,,,,,,,,,12/20/2014 10:10,1103941,,NATURAL GAS,,63,,YES,0,0,0,0,1,1,NO,,,,,,0,NO,,,,,NO,0,12/20/2014 8:38,,,,12/20/2014 8:43,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,INVESTOR OWNED,,FARM TAP METER/REGULATOR SET,,2001,,,,,,,,,STEEL,,,,0.138,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 2 LOCATION,25000,3000,2000,0,,,300,,30300,0,0,2,,,,,190,190,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILLIP S. ROSS,GENERAL MANAGER,phil_r@indiananatural.com,812-723-2151,812-723-2188,,,,PHILLIP S. ROSS,GENERAL MANAGER,812-723-2151,phil_r@indiananatural.com,"ON SATURDAY, DECEMBER 20, 2014 A DRIVER OF A PASSENGER VEHICLE LOST CONTROL WHILE DRIVING WEST ON A RURAL SECTION OF INDIANA STATE ROAD 46 WEST, WEST OF COLUMBUS, INDIANA.  THE VEHICLE WAS OBSERVED TO FISHTAIL ON AN ICE COVERED BRIDGE OVER WOLF CREEK.   IT SKIDDED OFF THE NORTH SIDE OF THE HIGHWAY WHILE SPINNING 180-DEGREES AND ROLLING OVER ON ITS SIDE.  THE VEHICLE CAME TO REST ON TOP OF AN ABOVE GROUND 1-INCH 190 PSI TO 3/4-INCH 20 PSI SERVICE LINE/REGULATOR ASSEMBLY OWNED BY INDIANA NATURAL GAS CORPORATION.  THE FORCE OF THE IMPACT SHEARED THE 1-INCH GAS LINE DOWNSTREAM OF THE SHUTOFF VALVE FOR THE FARM TAP, CAUSING A GAS LEAK.  THE GAS DID NOT IGNITE.    BARTHOLOMEW COUNTY FIRE DEPARTMENT EMERGENCY RESPONDERS ARRIVED ON SCENE AND FOUND THE SOLE OCCUPANT OF THE VEHICLE UNRESPONSIVE AND WITHOUT A PULSE.  THEY WERE UNABLE TO IMMEDIATELY EXTRICATE THE OCCUPANT FROM THE VEHICLE DUE TO HIS SIZE.  NOTING A GAS LEAK, THEY RETREATED, DONNED SELF-CONTAINED BREATHING APPARATUS AND TRIED AGAIN UNSUCCESSFULLY TO REMOVE THE OCCUPANT FROM THE VEHICLE.      EMERGENCY RESPONDERS NOTIFIED DISPATCH THAT THEY NEEDED THE LOCAL GAS COMPANY TO RESPOND TO THE GAS LEAK.  BARTHOLOMEW COUNTY DISPATCH CONTACTED INDIANA NATURAL GAS'S ON-CALL SERVICE PERSON WHO ARRIVED ON THE SCENE FIVE MINUTES LATER (SEE ATTACHED TIME LINE).  HE AND ANOTHER RESPONDING INDIANA NATURAL GAS SERVICE PERSON UTILIZED CGI'S TO MONITOR THE ESCAPING GAS, DISCUSSED THE SITUATION OF WITH EMERGENCY RESPONDERS AND THEN EXCAVATED AND SHUT OFF THE SERVICE TEE FOR THE 1-INCH LINE TO STOP GAS FLOW AND MAKE THE SITUATION SAFE.    THE OCCUPANT OF THE VEHICLE WAS PRONOUNCED DEAD AT THE SCENE.  BARTHOLOMEW COUNTY PERSONNEL THEORIZED THAT THE BLOWING GAS COULD HAVE CAUSED THE DRIVER OF THE VEHICLE TO ASPHYXIATE.       INDIANA NATURAL GAS CONTACTED INDIANA PIPELINE SAFETY ON-CALL PERSONNEL AT 10:00 AM TO REPORT THE INCIDENT.    INDIANA NATURAL GAS CONTACTED THE NATIONAL RESPONSE CENTER AT 10:15 AM TO REPORT THE INCIDENT.  AN INCIDENT NUMBER OF 1103941 WAS ASSIGNED BY THE NRC."
02-09-2015,2014,20150009,16016,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80022-1503,39.83037,-104.92417,,,,,,,,,,12/14/2014 10:43,1103397,,NATURAL GAS,,3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,12/14/2014 9:53,,,,12/14/2014 10:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1966,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,75000,55000,2500,0,,,10,,132510,2,0,0,,,,,13,13,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,"COUPLING, NUT-TYPE",,,NORTON MCMURRAY,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,NONE OF THE ADDITIONAL FACTORS APPLY.,,,YES,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JON MOE,MANAGER GAS DISTRIBUTION ENGINEERING,jonathan.t.moe@xcelenergy.com,303-571-3477,,,,,MARK NOLAN,PRINCIPAL ENGINEER,303-571-3931,mark.nolan@xcelenergy.com,"A MINOR EXPLOSION OCCURRED IN A COMMERCIAL BUILDING, AND A LEAKING COMPRESSION COUPLING WAS DISCOVERED NEARBY. THERE WAS NO SUSTAINING FIRE, SO THE EVENT WAS NOT DISCOVERED UNTIL NOTICED BY THE CUSTOMER'S EMPLOYEE. THE TIME INDICATED IN RESPONSE A.4. IS THE TIME THAT WE WERE NOTIFIED."
1/22/2015,2014,20150004,16004,ORIGINAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",TX,78750-1613,30.4484895,-97.8057337,,,,,,,,,,12/23/2014 8:41,1104119,,,,28,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-06-2014 12:56,,,,12-06-2014 13:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"A PERDENALES ELECTRIC COOPERATIVE TRANSFORMER MALFUNCTIONED CAUSING ARCING AT THE METERS AT 11812 MILLWRIGHT PARKWAY, AUSTIN, TEXAS AND 10302 ANDERSON MILL RD., AUSTIN, TEXAS.  THE ARCING CAUSED A RELEASE OF GAS THAT IGNITED AND CAUSED A LARGE STRUCTURAL FIRE AT 11812 MILLWRIGHT PARKWAY AND A SMALL FIRE AT 10302 ANDERSON MILL RD.; EXPERT OPINIONS FROM VARIOUS ENTITIES ARE IN AGREEMENT ON THIS SUCCESSION OF EVENTS.",CLASS 3 LOCATION,1000000,5185,928,0,,,168,,1006281,0,0,1,,,,,51,51,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"A PERDENALES ELECTRIC COOPERATIVE TRANSFORMER MALFUNCTIONED CAUSING ARCING AT THE METERS AT 11812 MILLWRIGHT PARKWAY, AUSTIN, TEXAS AND 10302 ANDERSON MILL RD., AUSTIN, TEXAS.  THE ARCING CAUSED A RELEASE OF GAS THAT IGNITED AND CAUSED A LARGE STRUCTURAL FIRE AT 11812 MILLWRIGHT PARKWAY AND A SMALL FIRE AT 10302 ANDERSON MILL RD.; EXPERT OPINIONS FROM VARIOUS ENTITIES ARE IN AGREEMENT ON THIS SUCCESSION OF EVENTS.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AMY MARK,REGULATORY COMPLIANCE SPECIALIST,amy.mark@onegas.com,512-370-8378,512-370-8400,,,,MARK MONTGOMERY,DIRECTOR OF ENGINEERING AND COMPLIANCE,512-370-8348,mark.montgomery@onegas.com,"A PERDENALES ELECTRIC COOPERATIVE TRANSFORMER MALFUNCTIONED CAUSING ARCING AT THE METERS AT 11812 MILLWRIGHT PARKWAY, AUSTIN, TEXAS AND 10302 ANDERSON MILL RD., AUSTIN, TEXAS.  THE ARCING CAUSED A RELEASE OF GAS THAT IGNITED AND CAUSED A LARGE STRUCTURAL FIRE AT 11812 MILLWRIGHT PARKWAY AND A SMALL FIRE AT 10302 ANDERSON MILL RD.; EXPERT OPINIONS FROM VARIOUS ENTITIES ARE IN AGREEMENT ON THIS SUCCESSION OF EVENTS."
01-02-2015,2014,20150001,30418,SUPPLEMENTAL FINAL,15259,UGI PENN NATURAL GAS,PA,18512,41.414137,-75.625221,,,,,,,,,,12-04-2014 05:27,1102577,,NATURAL GAS,,395,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,45,12-04-2014 02:23,,,,12-04-2014 02:50,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,47,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2014,,,,,,2,ASTM D2513,"CHARTER PLASTICS - TITUSVILLE, PA",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,OTHER,"HOLE - 2.25"" X 1.5"" OVAL",,,,,,CLASS 3 LOCATION,509000,5000,15000,0,,,1300,,530300,5,0,120,,,,,51,51,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THE CAUSE OF THE INCIDENT WAS THE FAILURE OF A HIGH PRESSURE (~100 PSIG) CAST IRON WATER MAIN FROM WHICH A JET OF WATER EMANATED, IMPINGING ON THE ADJACENT POLYETHYLENE GAS DISTRIBUTION LINE, CAUSING ABRASION WITH SAND AND GRAVEL UNTIL THE PIPEWALL WAS ERODED.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,fbennett@ugi.com,610-796-3567,,,,,HANS BELL,CHIEF OPERATING OFFICER,610-796-3450,hbell@ugi.com,"ON DECEMBER 4, 2014, BETWEEN 1:00 AM AND 2:23 AM, A 2"" MEDIUM-PRESSURE (60 PSIG MAOP) HIGH-DENSITY PLASTIC MAIN INSTALLED IN MAY OF 2014 ON SMITH ST., IN DUNMORE, PA, AND OWNED BY UGI PENN NATURAL GAS, INC., WAS CAUSED TO LEAK AFTER ITS SIDEWALL WAS ERODED BY THE ABRASIVE EFFECT OF SAND AND GRAVEL MOBILIZED BY A HIGH-PRESSURE JET OF WATER EMANATING FROM AN 1880 CAST IRON WATER MAIN WHICH WAS OPERATED AT 100 PSI BY PA AMERICAN WATER COMPANY.  POST INCIDENT INVESTIGATION INDICATED THAT THE WATER MAIN WAS HEAVILY CORRODED AND A THIN SECTION ON THE TOP OF IT RUPTURED SPONTANEOUSLY.  THE WATER MAIN WAS  LOCATED APPROXIMATELY TWO FEET BENEATH THE GAS MAIN.    ESCAPING GAS MIGRATED TO 413 SMITH STREET, AND AT 3:51 AM THE GAS IGNITED CAUSING AN EXPLOSION AND FIRE, AND RESULTING IN A FATALITY AT 413 SMITH STREET.  413 AND 411 SMITH ST. WERE TOTALLY DESTROYED AND ADJACENT STRUCTURES INCURRED MINOR PROPERTY DAMAGES.    5/30/2018 UPDATED COST ESTIMATE OF DAMAGES AND SUBMITTED REPORT AS FINAL."
12/31/2014,2014,20140122,16585,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,IL,60643,41.698583,-87.676177,,,,,,,,,,12-02-2014 10:03,1102396,,NATURAL GAS,,110,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,12-02-2014 08:26,,,,12-02-2014 08:36,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,INVESTOR OWNED,,SERVICE,,1967,,,,,,1.25,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,MECHANICAL PUNCTURE,0.5,1.2,,,,,,,,CLASS 4 LOCATION,301040,1000,20000,0,,,300,,322340,0,0,63,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,6,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,YES,PRIVATE LANDOWNER,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,478339647,DIGGER,CONTRACT LOCATOR,YES,NO,,,OTHER,EXCAVATOR DID NOT REPORT THE DAMAGE IMMEDIATELY AND MADE AN UNAUTHORIZED TEMPORARY REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BARTELS,COMPLIANCE SPECIALIST,srbartels@peoplesgasdelivery.com,312-240-5421,,,,,TOM WEBB,COMPLIANCE MANAGER,312-240-4650 ,tjwebb@peoplesgasdelivery.com,"ON DECEMBER 2, 2014, THE CHICAGO DEPARTMENT OF WATER MANAGEMENT (CDWM) WAS DIGGING AND DAMAGED A GAS SERVICE TO 2149 WEST 107TH PLACE. CDWM FAILED TO TIMELY REPORT THE DAMAGE. AS A RESULT GAS WAS ALLOWED TO MIGRATE TO NEARBY SEWERS. CDWM EVENTUALLY CALLED PEOPLES GAS (PGL) AT APPROXIMATELY 08:26. A PGL FIRST RESPONDER ARRIVED ONSITE AT 08:36 AND BEGAN RESPONDING TO THE EMERGENCY BY VENTING SEWERS, ISOLATING SERVICES, AND ASSISTING THE FIRE DEPARTMENT. CDWM CONTINUED TO WORK AFTER BEING INSTRUCTED TO EVACUATE THE AREA BY PGL. DUCT TAPE WAS FOUND ILLEGALLY WRAPPED AROUND THE GAS SERVICE LEADING TO 2149 W 107TH PLACE, WHICH APPEARS TO BE AN EFFORT MADE BY CDWM TO CONTROL THE GAS LEAK. ADDITIONAL PGL CREWS ARRIVED AT 08:53 AND BEGAN WORKING TO ISOLATE THE GAS LEAK. AT APPROXIMATELY 09:27, THE HOME AT 2148 WEST 107TH PLACE EXPLODED. WITH ASSISTANCE FROM THE CHICAGO FIRE DEPARTMENT, PGL CREWS ISOLATED THE SERVICE FOR 2149 WEST 107TH PLACE TO CONTROL THE EMERGENCY. PGL CREWS MADE REPAIRS TO THE SERVICE AT 2149 WEST 107TH PLACE ON DECEMBER 4, 2014.    PGL CONSIDERS THIS INCIDENT CLOSED."
