REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
9/19/2014,2014,20140080,16054,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,IL,60617,41.749864,-87.568608,,,,,,,,,,8/20/2014 17:28,1092926,,NATURAL GAS,,1756,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/20/2014 15:55,,,,8/20/2014 15:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,60,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,20,UNKNOWN,UNKNOWN,DUCTILE IRON,,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,0,0,77825,0,,,12139,,89964,0,0,0,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HARSH MEHTA,ENGINEER,hbmehta@peoplesgasdelivery.com,3122403999,,,,,TOM WEBB,COMPLIANCE MANAGER,3122404650,tjwebb@peoplesgasdelivery.com,"ON AUGUST 20, 2014 AT 1555 HOURS, A PEOPLES GAS CREW WAS RE-PRESSURIZING A 20"" DUCTILE IRON MEDIUM PRESSURE MAIN AT THE INTERSECTION OF EAST 80TH STREET AND CRANDON AVENUE IN CHICAGO, ILLINOIS. PRIOR TO RE-PRESSURIZING THE MAIN, THE CREW PLACED A CONCRETE THRUST BLOCK AGAINST THE CAP THAT WAS ATTACHED TO THE END OF THE MAIN IN THE EXCAVATION. TWO EMPLOYEES WERE WORKING ON THE OPPOSITE SIDE OF THE EXCAVATION ON A DEAD SECTION OF THE MAIN, PREPARING IT FOR INSERTION. AFTER THE LIVE SIDE HAD BEEN RE-PRESSURIZED TO LINE PRESSURE OF 22 PSIG, AN UNEXPOSED MECHANICAL JOINT FAILED, CAUSING THE SEGMENT OF THE LIVE MAIN TO DISLODGE.  AS A RESULT OF THE PRESSURE FROM THE SEPARATION, THE MAIN SEGMENT HIT AND PUSHED THE THRUST BLOCK TO THE OTHER SIDE OF THE EXCAVATION, INJURING THE TWO EMPLOYEES. THE EMPLOYEES WERE TREATED AND RELEASED FROM A HOSPITAL THE SAME DAY, WITHOUT BEING FORMALLY ADMITTED. IT WAS DETERMINED THAT THE THRUST BLOCK WAS NOT ADEQUATELY SIZED ACCORDING TO THE PROCEDURE FOR THIS TYPE OF WORK AND THE APPARENT CAUSE IS LISTED AS INCORRECT OPERATION.     ALTHOUGH THIS INCIDENT DOES NOT MEET THE REPORTING CRITERIA IN 49 CFR 191.3 (1) OR (2), AN INCIDENT REPORT IS BEING SUBMITTED TO FOLLOW UP ON THE INITIAL TELEPHONIC REPORT MADE TO THE NATIONAL RESPONSE CENTER."
09-08-2014,2014,20140076,15931,SUPPLEMENTAL FINAL,4483,ENSTAR NATURAL GAS CO,AK,99577,61.306715,-149.543915,,,,,,,,,,8/16/2014 3:47,1092498,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,8/16/2014 1:30,,,,8/16/2014 2:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1983,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.062,,3408,OTHER,,,,,,,,,"HOT EMBERS FROM A BBQ GRILL STARTED THE STRUCUTRE ON FIRE AND THE SERVICE LINE, REGULATOR AND METER SUBSEQUENTLY CAUGHT FIRE ANND BURNED.  THIS IS A FIRE FIRST INCIDENT.",CLASS 3 LOCATION,300000,500,500,0,,,100,,301100,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID BREDIN,DIRECTOR OF OPERATIONS,dave.bredin@enstarnaturalgas.com,907-264-3745,907-562-0053,,,,DAVID BREDIN,DIRECTOR OF OPERATIONS,907-264-3745,dave.bredin@enstarnaturalgas.com,"THIS WAS A FIRE FIRST INCIDENT.  HOT EMBERS FROM A BBQ STARTED THE FIRE AND THE SERVICE LINE, REGULATOR AND METER SUBSEQUENTLY CAUGHT FIRE."
9/16/2014,2014,20140079,15928,ORIGINAL,3110,"DANVILLE, CITY OF",VA,24541,36.61555,-79.39871,,,,,,,,,,8/16/2014 14:00,1092529,,NATURAL GAS,,7100,,NO,,,,,,0,YES,0,0,0,0,6,6,YES,,,,,YES,16,8/16/2014 1:20,,,,8/16/2014 1:42,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,2004,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,0.09,,,UNKNOWN,OTHER,,,,,,,,,"VEHICLE IMPACT, DISLOCATION OF METER PIPING",CLASS 3 LOCATION,550000,500,750,0,,,71,,551321,0,0,14,,,,,30,30,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TIM W. LOVE,COMPLIANCE COORDINATOR DANVILLE WATER AND GAS,lovetw@danvilleva.gov,434-799-5268,434-857-3329,,,,ALLEN WILES,DIRECTOR DANVILLE WATER AND GAS,434-799-5284,wilesal@danvilleva.gov,"ON THE MORNING OF AUGUST 16, 2014 AT APPROXIMATELY 1:15 AM, A VEHICLE, DRIVEN BY AN UN-LICENSED, ALCOHOL IMPAIRED INDIVIDUAL, WHO WAS CHARGED WITH DUI, CROSSED OVER ARNETT BLVD FROM GUILFORD ST. JUMPED OVER THE CURB & GUTTER AND TRAVELED AN ADDITIONAL 119FT BEFORE IMPACTING THE SIDE OF THE APARTMENT COMPLEX LOCATED AT 677 ARNETT BLVD AND SUBSEQUENTLY IMPACTING A METER SET AND DISLODGING THE METER FROM THE RISER. THE IMPACT WAS SUCH THAT IT PUSHED THE RISER SECTION TOWARDS THE CRAWL SPACE OF THE APARTMENT COMPLEX AND RELEASED GAS INTO SAID SPACE. THE GAS THEN PROCEEDED TO MIGRATE INTO THE BULDING AND WAS IGNITED, IGNITION SOURCE UNKNOWN."
09-02-2014,2014,20140072,15920,ORIGINAL,31588,"COSERV GAS, LTD",TX,75068,33.168687,-96.907977,,,,,,,,,,8/21/2014 7:48,1092954,,NATURAL GAS,,241,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,8/13/2014 9:43,,,,8/13/2014 10:09,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,120,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2012,,,,,,6,ASTM D2513,POLY PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.8,2.4,,,,,,,,CLASS 3 LOCATION,0,14000,9000,0,,,1884,,24884,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,TEXAS 811 ONE CALL,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,WATER,YES,147189045,TEXAS 811,CONTRACT LOCATOR,YES,NO,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN STILES,COMPLIANCE AND TECHNOLOGY SUPERINTENDENT,bstiles@coserv.com,940-321-7800,940-270-6830,,,,BRIAN STILES,COMPLIANCE AND TECHNOLOGY SUPERINTENDENT,940-321-7800,bstiles@coserv.com,"EXCAVATOR POT HOLED UNKNOWN LINE AND ASSUMED IT WAS THE GAS LINE. THEY PROCEEDED AND STRUCK A 6"" PLASTIC MAIN APPROX. 10 FOOT IN DEPTH. SECTION OF MAIN WAS DISCONNECTED AND ISOLATED UNTIL REPAIRS WERE MADE. DURING INVESTIGATION IT WAS DETERMINED THAT THE MARKINGS WERE APPROX. 2 FT INACCURATE."
09-10-2014,2014,20140077,16026,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43055-5008,40.05645,-82.4079,,,,,,,,,,08-11-2014 10:05,1091910,,NATURAL GAS,,3.35,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,25,08-11-2014 08:27,,,,08-11-2014 08:55,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,58250,3000,1500,0,,,34,,62784,1,0,0,,,,,0.25,0.25,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"A CAR STUCK THE BUILDING AND ABOVE GROUND GAS LINE (RISER) AT 136 W. MAIN ST, NEWARK.  THE CAR STRIKING THE GAS LINE CAUSED MOVEMENT OF BOTH JURISDICTIONAL AND NON-JURISDICTIONAL GAS PIPING INSIDE THE METER/MECHANICAL ROOM RESULTING IN A RELEASE OF GAS.  THE GAS BUILT UP INSIDE THE METER/MECHANICAL ROOM AND WAS IGNITED BY AN UNKNOWN SOURCE RESULTING IN AN EXPLOSION AND FIRE.  THE EXPLOSION AND FIRE OCCURRED PRIOR TO GAS COMPANY PERSONNEL ARRIVAL.  UPON EXAMINATION OF THE DAMAGED GAS PIPING WITHIN THE METER/MECHANICAL ROOM COLUMBIA OBSERVED AN INLET METER SWIVEL SHEERED FROM THE SETTING AND SEVERAL CUSTOMER OWNED HOUSE LINES BROKEN.  COLUMBIA IS UNABLE TO DETERMINE WHETHER THE DAMAGE TO THE JURISDICTIONAL PIPING WAS A RESULT OF THE IMPACT OF THE VEHICLE OR AS A RESULT OF THE EXPLOSION AND SUBSEQUENT STRUCTURAL DAMAGE."
09-10-2014,2014,20140078,16224,SUPPLEMENTAL FINAL,13480,NIAGARA MOHAWK POWER CORP,NY,12307,42.8079,-73.93872,,,,,,,,,,08-10-2014 16:38,1091862,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,0,08-10-2014 15:00,,,,08-10-2014 16:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1937,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"THE POST-INCIDENT INVESTIGATION INDICATES THAT THE CAUSE OF THE INCIDENT WAS GAS ESCAPING FROM A FRACTURED GAS LINE INSIDE THE PREMISES, BEYOND THE METER.  THE LEAK WAS THE RESULT OF TRESPASSERS CUTTING AND REMOVING SEGMENTS OF CUSTOMER GAS PIPING INSIDE THE PREMISES PRIOR TO THE EXPLOSION.",CLASS 4 LOCATION,120000,5000,15000,0,,,0,,140000,0,0,0,,,,,8.3,8,12,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,GAS DISPATCH CALLED GSO,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VIEW ONLY OF SCADA NO CONTROL,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"THE POST-INCIDENT INVESTIGATION INDICATES THAT THE CAUSE OF THE INCIDENT WAS GAS ESCAPING FROM A FRACTURED GAS LINE INSIDE THE PREMISES, BEYOND THE METER OF THIS PROPERTY LATER DETERMINED TO BE VACANT.  THE LEAK WAS THE RESULT OF TRESPASSERS CUTTING AND REMOVING SEGMENTS OF GAS PIPING INSIDE THE PREMISES PRIOR TO THE EXPLOSION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN J. DOWNING,LEAD SUPERVISOR UPSTATE DISPATCH AND SCHEDULING,brian.downing@nationalgrid.com,315-460-2035,315-460-2762,,,,BRYAN PATTERSON,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2635,bryan.patterson@nationalgrid.com,"AN EXPLOSION OCCURRED AT 310 PAIGE STREET PROMPTING THE SHUTDOWN OF THE GAS SERVICE LINE TO THIS DWELLING.  THE ROOT CAUSE OF THE INCIDENT INDICATES THAT THE CAUSE OF THE INCIDENT WAS GAS ESCAPING FROM A FRACTURED GAS LINE INSIDE THE PREMISES, BEYOND THE METER OF THIS PROPERTY LATER FOUND TO BE VACANT.  THE LEAK WAS THE RESULT OF TRESPASSERS CUTTING AND REMOVING SEGMENTS OF GAS PIPING INSIDE THE PREMISES PRIOR TO THE EXPLOSION..  THE SERVICE WAS PERMANENTLY RETIRED ON AUGUST 10, 2014.NATIONAL GRID BILLING  RECORDS INDICATE THAT THE ELECTRIC AND GAS SERVICES TO BOTH UNITS WERE INACTIVE FROM MARCH 2013 THROUGH THE DATE OF THE INCIDENT.  THE GAS SERVICE WAS DISCONTINUED BY THE COMPANY VIA 'SOFT CLOSURE,' WHERE NO MECHANICAL DEVICE OR FITTING WAS INSTALLED AT THE SERVICE VALVE TO PREVENT THE FLOW OF GAS. THE COMPANY USED 'SOFT CLOSURE'  BECAUSE THE SERVICE VALVES AND METERS WERE INSIDE THE RESIDENCE, AND THE COMPANY CLAIMS IT COULD NOT GAIN ACCESS TO PHYSICALLY LOCK THEM.   A CONTRIBUTING FACTOR TO THIS INCIDENT WAS NATIONAL GRID'S POLICY IN PLACE AT THE TIME AND DECISION NOT TO PHYSICALLY LOCK THE GAS SERVICE LINE VALVES AND/OR PHYSICALLY DISCONNECT THE CUSTOMER PIPING FROM THE GAS SUPPLY, WHEN THE SERVICE WAS DISCONTINUED."
09-08-2014,2014,20140075,15983,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87124,35.298215,-106.590738,,,,,,,,,,08-08-2014 16:34,1091745,,NATURAL GAS,,0.296,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-08-2014 15:46,,,,08-08-2014 15:46,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1992,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,METER SET MELTED AND GAS WAS RELEASED FROM THE RISER AND IGNITED.,CLASS 3 LOCATION,55000,250,230,0,,,2,,55482,0,0,1,,,,,53,53,56,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER DOT PIPELINE SAFETY COMPLIANCE,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,VP OPERATIONS AND ENGINEERING,505-697-3303,ed.kacer@nmgco.com,"NMGC WAS NOTIFIED BY THE FIRE DEPARTMENT OF A FIRE NEAR OR AT THE METER LOCATED AT 6908 REDONDO PEAK DR. NE, RIO RANCHO, NM.  THE FIRE MELTED THE METER AND CAUSED A RELEASE OF GAS WHICH FUELED THE FIRE.  WHEN NMGC RESPONSE PERSONNEL ARRIVED, GAS HAD BEEN SHUT-OFF AT THE SERVICE STOP BY THE FD.  THE METER SET WAS MELTED.  A BARHOLE SURVEY OF THE SERVICE LINE SHOWED 0 GAS READINGS.  CAUSE OF FIRE THAT MELTED THE METER IS UNKNOWN.  FIRE DEPARTMENT REPORT DID NOT IDENTIFY HOW THE FIRE STARTED OR WHERE IT STARTED.   BASED ON AVAILABLE INFORMATION, THE ROOT CAUSE OF THIS EVENT IS UNDETERMINED."
09-03-2014,2014,20140074,15922,ORIGINAL FINAL,12408,DTE GAS COMPANY,MI,48224,42.407942,-82.957011,,,,,,,,,,08-05-2014 11:25,1091337,,NATURAL GAS,,,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,08-04-2014 13:00,,,,08-04-2014 13:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1928,,,,,,1.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,410,360,0,,,5,,775,0,0,0,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,42130254,NO,UTILITY OWNER,NO,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER,freckeltonr@dteenergy.com,313.389.7755,313.389.7757,,,,ROBERT FRECKELTON,MANAGER,313.389.7755,freckeltonr@dteenergy.com,"DURING THE PROCESS OF ABANDONING THE SERVICE LINE FOR 15253 EVANSTON, A DTE GAS BACKHOE OPERATOR STRUCK THE 11/2-INCH STEEL SERVICE LINE WITH THE BACKHOE BUCKET AND CRACKED THE THREADS AT A COUPLING NEAR THE MAIN CAUSING A NATURAL GAS LEAK.  A DTE GAS MAINTENANCE FITTER ENTERED THE EXCAVATION TO STOP THE LEAK.  THE MAINTENANCE FITTER ATTEMPTED TO REMOVE THE 1-1/2 INCH PLUG FROM THE TOP OF THE STREET TEE AT THE MAIN IN ORDER TO INSERT AN EXPANDABLE STOPPER TO SHUT OFF THE GAS BUT WAS UNABLE TO DO SO.  THE MAINTENANCE FITTER DECIDED TO CUT THE SERVICE LINE WITH A FOUR-WHEEL PIPE CUTTER IN ORDER TO STOP THE FLOW OF GAS BY INSERTING A PLUG INTO THE END OF THE PIPE.  WHEN THE MAINTENANCE FITTER ATTEMPTED TO MOUNT THE CUTTER ON THE 1-1/2 INCH PIPE THE ESCAPING GAS IGNITED, BURNING THE MAINTENANCE FITTER WHO WAS STILL IN THE EXCAVATION. THE MAINTENANCE FITTER WAS TRANSPORTED TO THE HOSPITAL BY AMBULANCE AND TREATED FOR FIRST AND SECOND DEGREE BURNS TO FACE AND ARMS.  THE MAINTENANCE FITTER WAS HOSPITALIZED OVERNIGHT AND RELEASED THE NEXT DAY.  A SECOND REPAIR CREW WAS SENT TO THE SITE AND COMPLETED THE REPAIR BY INSTALLING A SERVICE SADDLE REPAIR CLAMP."
8/22/2014,2014,20140069,15914,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92663,33.607372,-117.927783,,,,,,,,,,7/24/2014 18:10,1090181,,NATURAL GAS,,4021,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,20,7/24/2014 13:21,,,,7/24/2014 13:21,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,11,4,,,,,,,,CLASS 3 LOCATION,0,500000,1500,0,,,24124,,525624,29,0,3104,,,,,43,43,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,65,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-885-6270,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON JULY 24TH, 2014 A CONTRACTOR STRUCK AN 8 INCH STEEL DISTRIBUTION LINE WHILE GRADING, CAUSING A LEAK.  NO INJURIES OR PUBLIC PROPERTY DAMAGE RESULTED FROM THIS INCIDENT.    CREWS RESPONDED AND CONTROLLED THE GAS UTILIZING EXISTING PRESSURE CONTROL FITTINGS.  ALL REPAIRS WERE COMPLETED AND THE DAMAGED SECTION OF PIPE WAS REPLACED.  BY 20:00 HOURS ON JULY 27TH, THE 3,133 CUSTOMERS WHOSE SERVICE WAS INTERRUPTED WERE RESTORED OR LEFT NOTICES ON HOW TO CONTACT THE COMPANY TO RESTORE SERVICE.    INVESTIGATION OF THE INCIDENT SHOWED THE CONTRACTOR HAD NOT CONTACTED USA AND WERE IN THE PROCESS OF SAND REMEDIATION ON THE BEACH WHEN THEY STRUCK THE LINE.  THIS INCIDENT WAS REPORTED TO DOT AND THE CPUC DUE TO THE ESTIMATED COSTS WOULD EXCEED $50,000 AND THE GAS LOSS WOULD EXCEED THREE MILLION CUBIC FEET."
8/20/2014,2014,20140068,16179,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,49426,42.882085,-85.829144,,,,,,,,,,7/23/2014 17:00,1090032,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/21/2014 23:40,,,,7/22/2014 0:41,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1956,,,,,,,,,OTHER,FLOW COMPUTER FOR ODORANT,,,,,,,,,,OTHER,,,,,,,,,OVER ODORIZATION AT GEORGETOWN GATE STATION,CLASS 3 LOCATION,0,69970,5760,11520,FLARING TO DISPOSE OF GAS WITH EXCESSIVE LEVELS OF MERCAPTAN,,0,,87250,0,0,0,,,,,140,140,145,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,,YES,,,,YES,YES,INCORRECT SETTING OF FLOW RATE ALARM;,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,YES,,,,,,,,,YES,"FLOW COMPUTER SENSED FALSE HIGH PRESSURE READING, SENDING AN INCORRECT SIGNAL TO THE ODORIZATION EQUIPMENT CAUSING THAT DEVICE TO ACTIVATE AT AN INCREASED RATE AND RESULTING IN AN ELEVATED RATE OF MERCAPTAN INJECTION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER,freckeltonr@dteenergy.com,313-389-7755,313-389-7757,,,,ROBERT FRECKELTON,MANAGER,313-389-7755,freckeltonr@dteenergy.com,"DTE GAS CONTROL RECEIVED NOTIFICATION AT APPROXIMATELY 09:30, JULY 21, 2014 FROM GRAND RAPIDS FIELD TECHNICIANS THAT ROUTINE MAINTENANCE WORK WAS BEING PERFORMED AT THAT FACILITY DURING THAT DAY.  NO ALARMS OR UNUSUAL ACTIVITY WERE NOTICED BY GAS CONTROL.   AT APPROXIMATELY 16:55, AN ELECTRONIC FLOW COMPUTER AT GEORGETOWN REGULATING STATION BEGAN SENSING FALSE HIGH FLOW AND A FALSE HIGH INLET AND OUTLET PRESSURES.   DURING NORMAL OPERATIONS, ODORANT IS AUTOMATICALLY INJECTED INTO THE GRAND RAPIDS DISTRIBUTION SYSTEM BASED UPON VOLUME DELIVERY SIGNALS FROM THE FLOW COMPUTER.  THE FALSE HIGH FLOW SIGNALS FROM THE MALFUNCTIONING COMPUTER RESULTED IN OVER-INJECTION OF ODORANT (MERCAPTAN) INTO THE DISTRIBUTION SYSTEM CREATING AN OVER-ODORIZED CONDITION.  DTE GAS CONTROL IMMEDIATELY BEGAN RECEIVING AN ALARM FOR HIGH INLET AND OUTLET PRESSURES.  THE CONTROLLER PRESUMED THE ALARMS WERE ACTIVATED IN THE COURSE OF THE ROUTINE WORK BEING CONDUCTED BY GRAND RAPIDS FIELD TECHNICIANS.  AT APPROXIMATELY 17:00, THE GRAND RAPIDS FIELD TECHNICIANS ONSITE COMPLETED THEIR WORK, WHICH WAS NOT RELATED TO ANY OF THE FLOW OR PRESSURE DEVICES AND LEFT THE SITE UNAWARE THAT AN ALARM HAD BEEN ACTIVATED AT GAS CONTROL.   AT APPROXIMATELY 23:40, GAS CONTROL BECAME CONCERNED THEY HAD NOT RECEIVED ANY CONTACT FORM THE GRAND RAPIDS FIELD TECHNICIANS SINCE EARLY THAT MORNING AND CONTACTED AN OPERATIONS SUPERVISOR.   A SECOND FIELD CREW WAS DEPLOYED TO GEORGETOWN STATION TO INVESTIGATE, ARRIVING AT 00:41 JULY 22, 2014.   AT 00:49, THE FIELD CREW DETERMINED THE ODORANT INJECTION SYSTEM WAS OPERATING AT ABNORMALLY HIGH RATE AND PLACED THE SYSTEM INTO STANDBY MODE.   THE FIELD CREW CONTACTED THE REGION CONTROLS TECHNICIAN WHO ALSO RESPONDED TO THE GEORGETOWN STATION. THE FLOW COMPUTER WAS RESET BY THE CONTROLS TECHNICIAN, THE ABNORMAL PRESSURE AND FLOW SIGNALS WERE CLEARED, AND THE COMPUTER RESUMED NORMAL OPERATION.  AT 01:30, THE FIELD CREW REPORTED TO GAS CONTROL THAT THE ODOR INJECTION SYSTEM HAD BEEN OPERATING AT AN ABNORMALLY HIGH RATE OVER THE PAST SEVERAL HOURS.   AT 05:45, GEORGETOWN GATE STATION WAS ISOLATED FROM THE SYSTEM IN AN EFFORT TO CONTAIN EXCESS ODORANT FROM GETTING INTO THE SYSTEM.   BY 08:00, JULY 23 THE EVENT WAS OVER AND LEAK COMPLAINT VOLUME WAS BACK TO NORMAL.  THE ABNORMAL HIGH ODORIZATION RATE RESULTED IN 610 LEAK COMPLAINTS THAT WERE RESPONDED TO AND INVESTIGATED BY GRAND RAPIDS FIELD PERSONNEL."
08-08-2014,2014,20140063,16215,SUPPLEMENTAL FINAL,18112,SAN DIEGO GAS & ELECTRIC CO,CA,92102,32.71534,-117.11181,,,,,,,,,,7/19/2014 6:25,1089562,,NATURAL GAS,,20,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,4,7/19/2014 4:18,,,,7/19/2014 4:54,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1972,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,20000,850,200,0,,,119,,21169,0,0,1,,,,,46,46,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-885-9270,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON JULY 19TH, 2014 SDG&E WAS NOTIFIED A VEHICLE INVOLVED ACCIDENT AT THE ABOVE LOCATION THAT IMPACTED THE METER CAUSING AN IGNITED LEAK.  THE DRIVER OF THE VEHICLE FAILED TO EXECUTE A RIGHT TURN FROM BOUNDARY STREET ONTO HILLTOP DRIVE AND DROVE INTO THE DRIVEWAY OF 3082 HILLTOP DR. SHEARING OF THE GAS METER.  THE ESCAPING GAS IGNITED BURNING THE CAR AND CAUSING MINOR DAMAGE TO THE HOUSE.  AN OCCUPANT OF THE VEHICLE, CLAIMING NOT TO HAVE BEEN THE DRIVER, WAS TRANSPORTED TO UCSD HOSPITAL DUE TO BURNS TO HIS FACE AND ARMS.  THE INJURED PERSON WAS HOSPITALIZED FOR THE INJURIES. ALL REPAIRS HAVE BEEN COMPLETED, AND CUSTOMER WITHOUT SERVICE HAS BEEN RESTORED."
10-10-2014,2014,20140088,15943,ORIGINAL,21349,VIRGINIA NATURAL GAS,VA,23464-7500,36.77407,-76.1807,,,,,,,,,,09-12-2014 15:38,1095173,,NATURAL GAS,,2674,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,15,7/18/2014 15:04,,,,7/18/2014 15:31,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,8,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,7.5,4,,,,,,,,CLASS 3 LOCATION,0,24776,98609,0,,,22312,,145697,0,0,870,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE OF GAS WAS TOO SMALL TO BE DETECTED BY THE SCADA SYSTEM ALARMS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,418102384,,CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL ROBINSON,DISTRIBUTION QUALITY ASSURANCE PROGRAM MANAGER,brobinso@aglresources.com,757-616-7530,757-616-7517,,,,KERRY CAMPBELL,VICE PRESIDENT OF OPERATIONS AT VNG,757-466-5559,kcampbel@aglresources.com,"A THIRD PARTY EXCAVATOR, AMERICAN INFRASTRUCTURE, DAMAGED THE VIRGINIA NATURAL GAS (VNG) 8"" PLASTIC DISTRIBUTION GAS MAIN WHILE PERFORMING ROAD CONSTRUCTION WORK.  TO MAKE THE LEAK SAFE, VNG CREWS ISOLATED THE PIPELINE WHICH CAUSED AN OUTAGE OF DOWN-STREAM CUSTOMERS.    IT IS NOTED THAT IT TOOK A COUPLE OF MONTHS TO RECEIVE ALL INVOICING AND ASSEMBLE THE FINAL TOTAL EXPENSE IN THE REPAIR, RESTORATION AND RE-LIGHT OF CUSTOMERS, WHICH ULTIMATELY AND UNEXPECTEDLY EXCEEDED THE $50,000 NOTIFICATION THRESHOLD."
8/15/2014,2014,20140066,15910,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95340,37.297058,-120.452655,,,,,,,,,,7/18/2014 0:00,1089493,,NATURAL GAS,,127,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,7/18/2014 9:04,,,,7/18/2014 9:17,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,REGULATOR: POT METAL; METER: ALUMINUM,,,,,,,,,,OTHER,,,,ARCING ELECTRIC WIRE DAMAGES,,,,,"THE ELECTRICAL WEATHER HEAD HAD FALLEN ONTO THE GAS METER SET AND WAS MAKING A POPPING NOISE. THE METER SET PIPING APPEARS TO HAVE BEEN DAMAGED FROM THE ARCING ELECTRIC WIRES. THE METERS, REGULATOR, AND PIPING SUSTAINED FIRE DAMAGE FROM THE SUBSEQUENT RELEASE AND IGNITION OF NATURAL GAS.",CLASS 3 LOCATION,50000,2000,0,0,,,508,,52508,0,0,2,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,CHRISTIANE MASON,SENIOR MANAGER REGULATORY AND FIELD COMPLIANCE,925-328-5795,c6mw@pge.com,"AT APPROXIMATELY 0904 HOURS ON JULY 18, 2014, PG&E WAS NOTIFIED BY THE MARIPOSA FIRE DEPARTMENT OF A RESIDENTIAL FIRE AT 1840 E 23RD STREET UNIT A, IN MERCED. THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT 0917 HOURS AND CONFIRMED THAT NATURAL GAS HAD IGNITED AT THE METER SET. THE RESIDENT REPORTED TO THE FIRE DEPARTMENT THAT HE SMELLED SMOKE, WENT OUTSIDE, AND FOUND THAT THE ELECTRICAL WEATHER HEAD HAD FALLEN ONTO THE GAS METER SET AND WAS MAKING A POPPING NOISE. THE METER SET PIPING APPEARS TO HAVE BEEN DAMAGED FROM THE ARCING ELECTRIC WIRES. THE METERS, REGULATOR, AND PIPING SUSTAINED FIRE DAMAGE FROM THE SUBSEQUENT RELEASE AND IGNITION OF NATURAL GAS. PG&E REMOVED THE TWO-METER MANIFOLD. LOCAL MEDIA (ABC 30 ACTION NEWS) ARRIVED ON SITE AT 0928 HOURS TO REPORT THE INCIDENT. PG&E REPAIR CREW ARRIVED ON-SITE AT 0959 HOURS.  THE FLOW OF GAS WAS SHUT OFF AT APPROXIMATELY 1349 HOURS BY INSTALLING AND PLUGGING TWO PRESSURE CONTROL FITTINGS ON THE 2-INCH STEEL GAS MAIN.     TWO CUSTOMERS LOST GAS SERVICE DURING THE INCIDENT (UNITS A AND B AT E. 23RD STREET). THERE WERE NO REPORTED INJURIES OR FATALITIES DURING THE INCIDENT. A SPECIAL LEAK SURVEY WAS CONDUCTED IMMEDIATELY AFTER THE INCIDENT, AND NO LEAKS WERE DETECTED.     ON AUGUST 1, 2014 (AT APPROXIMATELY 1040 HOURS) SERVICE WAS RESTORED FOR UNIT B AT 1840 E. 23RD STREET. UNIT A AT 1840 E. 23RD STREET IS UNINHABITABLE BECAUSE OF THE FIRE DAMAGE AND PROPERTY DAMAGE IS ESTIMATED AT BEING GREATER THAN $50,000. THIS INCIDENT WAS REPORTED TO THE DOT AND THE CPUC BECAUSE OF THE UNINTENTIONAL RELEASE OF GAS AND SUBSEQUENT IGNITION THAT CONTRIBUTED TO THE ESTIMATED PROPERTY DAMAGES OF OVER $50,000."
8/15/2014,2014,20140067,16256,SUPPLEMENTAL,15462,PECO ENERGY CO,PA,19320,39.98106,-75.81461,,,,,,,,,,7/17/2014 13:00,1089360,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,7/17/2014 11:29,,,,7/17/2014 11:29,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,CUSTOMER FUEL LINE,,,,,,,,,,OTHER,,,,,,,,,CUSTOMER FUEL LINE FAILED.,CLASS 4 LOCATION,125000,10000,40000,0,N/A,,9,,175009,0,0,7,,,,,25,25,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,6,0,YES,6,0,INCORRECT OPERATION,PIPELINE OR EQUIPMENT OVERPRESSURED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PIPELINE OR EQUIPMENT OVERPRESSURED,,YES,,,,,COMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN CAMFIELD,MANAGER GAS ASSET MANAGEMENT AND PERFORMANCE,brian.camfield@peco-energy.com,(215) 841-4197,,,,,BRIAN CAMFIELD,MANAGER GAS ASSET MANAGEMENT AND PERFORMANCE,(215) 841-4197,brian.camfield@peco-energy.com,"THE COMPANY WAS PERFORMING AN UPRATING PROCEDURE TO CHANGE A LOW PRESSURE DISTRIBUTION MAIN TO MEDIUM PRESSURE AT PRE-SET INCREMENTS. AFTER THE LINE PRESSURE WAS BROUGHT TO 25 PSIG, AN UNIDENTIFIED NON-STANDARD SERVICE OVER PRESSURIZED THE CUSTOMER FUEL LINE. A GAS LEAK OCCURRED INSIDE THE HOME, WHICH IGNITED AND EXPLODED. EMERGENCY FIRST RESPONDERS ARRIVED QUICKLY. THE COMPANY PERFORMED REPAIRS AND REMAINED ON SITE UNTIL ALL REPAIRS WERE COMPLETED. NO ONE WAS AT THE PROPERTY AT THE TIME OF THE EVENT AND NO INJURIES OCCURRED."
08-07-2014,2014,20140062,15903,ORIGINAL,14210,"OKLAHOMA NATURAL GAS COMPANY, A DIVISION OF ONE GAS, INC.",OK,73008,35.498425,-97.636646,,,,,,,,,,7/18/2014 16:00,1089515,,NATURAL GAS,,28.62,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,0,07-08-2014 16:28,,,,07-08-2014 16:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1960,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,DAMAGED BY VEHICLE.  NIPPLE BROKE AT THREADS.,CLASS 3 LOCATION,0,208,1342,0,,,188,,1738,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",ONG DISPATCH WAS NOTIFIED BY FIRE DEPARTMENT (THIRD-PARTY).,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RONALD WOODS,MANAGING ATTORNEY,ronald.woods@onegas.com,(918) 947-7051,,,,,RICHARD LAMIRAND,MANAGER - REGULATORY COMPLIANCE,(918) 947-7037,richard.lamirand@onegas.com,"A MULTI-VEHICLE ACCIDENT INVOLVING A FATALITY OCCURRED WHEN A LARGE MOVING TRUCK CROSSED THE MARKED CENTER LANE LINE INTO ONCOMING TRAFFIC AND COLLIDED WITH SEVERAL VEHICLES, INCLUDING AN F-150 TRUCK.  THE COLLISION ULTIMATELY FORCED THE F-150 TRUCK OFF THE ROAD, CAUSING IT TO STRIKE AND DAMAGE A RESIDENTIAL GAS METER.  THE ONSITE INVESTIGATION REVEALED THAT THE F-150 TRUCK SUSTAINED SIGNIFICANT DAMAGE FROM THE COLLISION, INCLUDING SEVERING THE FUEL LINES, AND CAUGHT FIRE.  UPON BEING NOTIFIED BY THE FIRE DEPARTMENT THAT THE GAS METER HAD BEEN DAMAGED AS A RESULT OF THE VEHICLE ACCIDENT, ONG RESPONDED TO THE SCENE.  ONG PERSONNEL FOUND THE NATURAL GAS TO HAVE BEEN IGNITED AND BURNING IN THE OPEN AIR.  THE FIRE DEPARTMENT ALLOWED ONG TO TURN OFF THE GAS SUPPLY BY CLOSING THE VALVE ON THE DAMAGED RISER.  THE INVESTIGATION REVEALED THAT THE F-150 TRUCK WAS FORCED INTO THE NATURAL GAS SERVICE METER LOCATED IN THE UTILITY RIGHT-OF-WAY, CAUSING THE FITTING THREADS TO BREAK AND ALLOWING GAS TO BE RELEASED."
08-08-2014,2014,20140065,15907,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,NE,68405,40.77201,-97.052311,,,,,,,,,,07-08-2014 09:30,1088355,,NATURAL GAS,,25,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-08-2014 07:24,,,,07-08-2014 08:12,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2013,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,FITTING (PLUG VALVE) WAS CRACKED BY VEHICLE RUNNING INTO IT CAUSING LEAK,CLASS 2 LOCATION,1000,3000,40000,0,0,,142,,44142,85,0,755,,,,,44,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,4026101108,4024376734,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,4026101108,nathan.stewart@blackhillscorp.com,"AT APPROXIMATELY 7:45 A DRIVER OF A VEHICLE ROUNDING THE CORNER OF INTERSECTION FIRST STREET AND SOUTH ELM AVENUE, MILFORD NE WAS DISTRACTED, THE VEHICLE LEFT ROADWAY AND WAS LAUNCHED AIR BORNE FOR A SHORT DISTANCE BEFORE IMPACTING A DISTRICT REGULATING STATION (DRS).  THE IMPACT FRACTURED A 2' BY-PASS VALVE.   911 CALLED, MILFORD VOLUNTEER FIRE DEPARTMENT, MILFORD POLICE DEPARTMENT RESPONDED.   BLACK HILLS ENERGY WAS CONTACT BY 911 CALL CENTER AND BHE PERSONNEL DISPATCHED.   MILFORD MUNICIPAL UTILITIES WERE ALSO DISPATCHED TO AREA.   FIRST RESPONDING AGENTS INDICATED THAT THE VEHICLE HAD BACKED OFF AND AWAY FROM REGULATING STATION AND WAS SITTING IN THE STREET (ELM STREET).  DRIVER NOT INJURED.    FIRST RESPONDING BHE PERSONNEL ARRIVED AT 0810 HOURS, ASSESSED SITUATION AND ELECTED TO ALLOW GAS TO FEED, MONITOR AREA AND PREPARE FOR DISRUPTION OF SERVICE TO MOST OF THE SYSTEM.  GAS FLOW WAS SHUT-OFF TO THE DRS AT 0902, DISRUPTING SERVICE TO SOME 800 CUSTOMERS.  BHE IMPLEMENTED INCIDENT COMMAND SYSTEM, HEAD QUARTERED AT MILFORD CITY LIBRARY.  AT APPROXIMATELY 0950 HOURS A MEETING WAS CONDUCTED BY BLACK HILLS ENERGY WITH PUBLIC OFFICIALS, FIRE DEPT. POLICE DEPART. CITY UTILITIES.  BHE OPERATIONS AND MAINTENANCE PERSONNEL EXPOSED INLET PIPING, MADE REPAIRS TO BY-PASS VALVE, CONDUCTED LEAKAGE TESTS AND   STATION REGULATING/RELIEF DEVICE INSPECTION. IT WAS AT THIS TIME THAT SERVICE WAS RESTORED TO ALL 840 AFFECTED CUSTOMERS."
7/28/2014,2014,20140061,16198,SUPPLEMENTAL FINAL,18532,"TEXAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",TX,79949,31.7587198,-106.4869314,,,,,,,,,,6/27/2014 11:18,1087308,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/26/2014 20:00,,,,6/26/2014 15:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,EL PASO DISTRIBUTION SYSTEM,UNKNOWN,,,,,,,,,OTHER,SYSTEM WIDE,,,,,,,,,,OTHER,,,,,,,,,"UPON NOTIFICATION FROM OUR NATURAL GAS SUPPLIER THAT ODORANT LEVELS MAY NOT BE CONSISTENT, TGS BEGAN CONDUCTING ODORANT TESTS OF THE SYSTEM AND DISCOVERED LOW LEVELS OF ODORANT IN THE EL PASO PIPELINE SYSTEM.",CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",ODORIZATION IS NOT CONTROLLED BY SCADA BASED SYSTEMS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"UPON NOTIFICATION FROM OUR NATURAL GAS SUPPLIER ON JUNE 26, 2014, THAT ODORANT LEVELS MAY NOT BE CONSISTENT, TGS BEGAN CONDUCTING ODORANT TESTS ON THE SYSTEM AND DISCOVERED LOW LEVELS OF ODORANT IN THE EL PASO PIPELINE SYSTEM.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AMY MARK,REGULATORY COMPLIANCE SPECIALIST,amy.mark@onegas.com,512-370-8378,512-370-8700,,,,MARK MONTGOMERY,DIRECTOR OF ENGINEERING AND COMPLIANCE,512-370-8348,mbmontgomery@onegas.com,"ON JUNE 26, 2014 TEXAS GAS SERVICE WAS NOTIFIED BY OUR NATURAL GAS SUPPLIER, THAT ODORANT LEVELS MAY NOT BE CONSISTENT. TEXAS GAS SERVICE IMMEDIATELY BEGAN TESTING THE EL PASO PIPELINE SYSTEM FOR ODORANT LEVELS, AND DISCOVERED LATE IN THE EVENING OF JUNE 26, 2014, LOW LEVELS OF ODORANT IN THE EL PASO PIPELINE SYSTEM. UPON LEARNING OF THE LOW LEVEL OF ODORANT, TEXAS GAS SERVICE NOTIFIED THE MEDIA AND PUBLIC THROUGH A PRESS RELEASE. TEXAS GAS SERVICE IMMEDIATELY IMPLEMENTED A PLAN TO MONITOR THE ODORANT LEVELS AND TO INSTALL ADDITIONAL EQUIPMENT TO ADD ODORANT TO THE APPROPRIATE LEVELS. AS OF JUNE 29, 2014 ODORANT EQUIPMENT HAS BEEN INSTALLED AND ODORANT HAS BEEN ADDED, AND THE LEVELS ARE BEING MONITORED."
7/25/2014,2014,20140059,16002,SUPPLEMENTAL FINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,TX,79124,35.2065,-102.07238,,,,,,,,,,6/25/2014 11:01,1087039,,NATURAL GAS,,2699,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,200,6/25/2014 5:47,,,,6/25/2014 6:20,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,INSTRUMENT AND CONTROLS,2010,,,,,,,,,OTHER,VARIOUS,,,,,,,,,,OTHER,,,,,,,,,VENTING RELIEF VALVE.,CLASS 2 LOCATION,0,70000,500,0,,,14000,,84500,0,0,0,,,,,631,450,800,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM BROOKS,ENGINEERING AND COMPLIANCE MANAGER,bill.brooks@atmosenergy.com,8067984433,8067984495,,,,RIC KISSINGER,VP TECH SERVICES,8067984432,ric.kissinger@atmosenergy.com,AT APPROXIMATELY 5:47 THE STATION THAT INTERCONNECTS OUR SYSTEM TO OUR SUPPLIERS WAS STRUCK BY LIGHTNING DAMAGING THE ELECTRONIC CONTROL AND MONITORING EQUIPMENT.  OUR GAS CONTROL DISPATCHED AN ALARM AT 5:49.  THE CONTROL VALVE FAILED OPEN.  A RELIEF VALVE VENTED GAS TO PROTECT THE SYSTEM FOLLOWING THE STATION DAMAGE.  THE EQUIPMENT RESPONDED AS DESIGNED TO PROTECT BOTH THE PUBLIC AND THE GAS SYSTEM.  WE WERE ABLE TO VALVE OFF THE STATION AND THE AREA WAS DEEMED SAFE AROUND 7:00AM.  THERE WAS NO LOSS CUSTOMER SERVICE.  THE TESTING TO DETERMINE THE EXTENT OF DAMAGE TOOK SEVERAL HOURS TO COMPLETE.  THE STATION IS CURRENTLY LOCKED OFF.
7/17/2014,2014,20140058,15896,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94509,37.9872528,-121.852895,,,,,,,,,,7/17/2014 11:19,1089374,,NATURAL GAS,,3.59,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/20/2014 15:33,,,,6/20/2014 15:54,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2005,,,,,,4,UNKNOWN,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,70000,0,0,,,21,,70021,0,0,280,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SITE DEVELOPMENT,YES,171085,USAN,UTILITY OWNER,YES,YES,YES,1680,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,CHRISTIANE MASON,SENIOR MANAGER REGULATORY AND FIELD COMPLIANCE,925-328-5795,c6mw@pge.com,"AT APPROXIMATELY 1530 HOURS, A THIRD-PARTY DIG-IN OCCURRED NEAR SOMERSVILLE ROAD AND JAMES DONLON BLVD. IN ANTIOCH. AN EXCAVATOR STRUCK A 4-INCH PLASTIC DISTRIBUTION MAIN THAT CAUSED AN UNINTENTIONAL RELEASE OF GAS. A PG&E GAS SERVICE REPRESENTATIVE (GSR) AND REPAIR CREW ARRIVED ON SCENE AT APPROXIMATELY 1554 HOURS. THE USA TICKET (NO. 0171085) IS VALID AND FACILITIES WERE PROPERLY MARKED. THE THIRD-PARTY OPERATOR WAS AWARE OF THE PIPE LOCATION BUT DID NOT EXERCISE CAUTION AND PROCEEDED TO DIG. NO POLICE, NO FIRE DEPARTMENT, NOR MAJOR MEDIA WERE ON SCENE. THERE WERE NO INJURIES, NO FATALITIES, AND NO IGNITION DURING THE INCIDENT. THE AMOUNT OF GAS RELEASED WAS LESS THAN 3 MMCF. THE GAS WAS SHUT IN AT 1835 HOURS BY ISOLATING THE MAIN, WHICH RESULTED IN 280 CUSTOMERS LOSING GAS SERVICE. PG&E REACHED OUT TO ALL 280 CUSTOMERS BY 0100 HOURS ON JUNE 21, 2014. BY 1030 HOURS ON JUNE 21, 2014, SERVICE WAS RESTORED FOR 190 CUSTOMERS. AS OF 1450 HOURS ON JUNE 21, 2014, SERVICE HAS BEEN RESTORED FOR AN ADDITIONAL 60 CUSTOMERS. BY JUNE 24, 2014, THE 30 REMAINING CUSTOMERS (WHO WERE OUT OF TOWN DURING THE RELIGHTING EFFORTS) HAD GAS SERVICE RESTORED. THIS INCIDENT WAS REPORTED TO THE CPUC BECAUSE OF OPERATOR JUDGMENT AND ALSO CONSIDERED SIGNIFICANT DUE TO THE LARGE NUMBER OF CUSTOMERS THAT LOST GAS SERVICE. PG&E RECENTLY CONFIRMED THAT DAMAGES RELATING TO THIS INCIDENT EXCEED $50,000. PG&E NOTIFIED THE NATIONAL RESPONSE CENTER ON JULY 17, 2014."
