REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
07-10-2014,2014,20140056,15892,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94114,37.758036,-122.445381,,,,,,,,,,06-10-2014 00:00,1085489,,NATURAL GAS,,57,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,06-10-2014 15:21,,,,06-10-2014 15:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2011,,,,,,,,,OTHER,REGULATOR IS METAL; METER IS ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,"THE REGULATOR ON THE THREE-METER MANIFOLD HAD A 2-INCH HOLE IN IT. THE 2-INCH HOLE WAS A RESULT OF VANDALISM (I.E., FROM SOMEONE HITTING THE REGULATOR).",CLASS 3 LOCATION,0,10000,0,0,,,330,,10330,0,0,3,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,415-450-1626,,,,,LARRY DENISTON,INTERIM MANAGER,925-328-5756,lcd1@pge.com,"ON JUNE 10, 2014, AT 1521 HOURS, PG&E WAS NOTIFIED BY THE SAN FRANCISCO FIRE DEPARTMENT (SFFD) OF AN UNINTENTIONAL RELEASE OF GAS AND TWO ALARM STRUCTURE FIRE AT 439 CORBETT AVENUE, INVOLVING A THREE-METER MANIFOLD. A PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT 1545 HOURS, AND FOUND THAT THE SFFD HAD ALREADY STOPPED THE FLOW OF GAS AT THE CURB VALVE. ACCORDING TO THE SFFD, WITNESS STATEMENTS INDICATED THAT THE RELEASE OF GAS WAS CAUSED BY VANDALISM. THE REGULATOR ON THE THREE-METER MANIFOLD WAS FOUND TO HAVE A 2-INCH HOLE IN IT. THE REGULATOR WAS REMOVED BY PG&E CREWS AT APPROXIMATELY 1808 HOURS AND RETAINED AS EVIDENCE. ALL THREE METERS COMPLETELY MELTED FROM THE HEAT OF THE FIRE. THE SOURCE OF IGNITION IS UNKNOWN. THERE WERE NO INJURIES OR FATALITIES FROM THE INCIDENT. BAY CITY NEWS WAS OBSERVED ON SITE. IT IS ESTIMATED THAT DAMAGES TO THE STRUCTURE AND GAS FACILITIES EXCEED $50,000, MAKING THIS INCIDENT REPORTABLE TO THE CPUC AND DOT. ON JUNE 10, A LEAK SURVEY WAS CONDUCTED AFTER THE INCIDENT AND NO LEAKS WERE FOUND. THE MAIN AND CONNECTED SERVICES WERE SURVEYED 50 FEET, IN BOTH DIRECTIONS."
07-03-2014,2014,20140054,16274,SUPPLEMENTAL FINAL,18472,SEMCO ENERGY GAS COMPANY,MI,48096,42.725605,-82.884546,,,,,,,,,,06-09-2014 05:52,1085263,,NATURAL GAS,,9800,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-08-2014 21:20,,,,06-08-2014 21:53,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1979,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.277,,,,,,,MECHANICAL PUNCTURE,4,2,,,,,,,,CLASS 2 LOCATION,0,150524,0,0,,,53324,,203848,0,0,113,,,,,277,277,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA SYSTEM WAS ALARMING AT THE SAME TIME AS A CALL WAS RECIEVED FROM THE EMERGENCY 911 DISPATCH. COMPANY PERSONNEL WERE DISPATCHED TO THE SITE IMMEDIATELY FOLLOWING THE NOTIFICATION.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,,YES,,,,,,FARMER,BACKHOE/TRACKHOE,AGRICULTURE,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN MAKOWSKI,MANAGER CODES AND STANDARDS,steve.makowski@semcoenergy.com,8108874228,8108874233,,,,STEPHEN MAKOWSKI,MANAGER CODES AND STANDARDS,8108874228,steve.makowski@semcoenergy.com,"REFERENCE:  MICHIGAN PUBLIC SERVICE COMMISSION   STAFF INVESTIGATION REPORT   SEMCO ENERGY INDIAN TRAIL INCIDENT  INDIAN TRAIL ROAD, RAY  INCIDENT DATE: JUNE 8, 2014  CASE: 282829  REPORT DATE: JULY 30, 2015    EXECUTIVE SUMMARY  ON JUNE 8, 2014, SEMCO ENERGY (SEMCO) NOTIFIED THE MICHIGAN PUBLIC SERVICE COMMISSION  STAFF (STAFF) OF A THIRD-PARTY DAMAGE ON THEIR EIGHT-INCH HIGH PRESSURE MAIN WEST OF INDIAN TRAIL  ROAD, BETWEEN 26 MILE AND 27 MILE ROADS IN RAY TOWNSHIP. STAFF DETERMINES THAT THE PROBABLE  CAUSE OF THE INCIDENT WAS THAT THE LESSEE OF THE PROPERTY WAS REMOVING TREE STUMPS WITH A  BACKHOE AND PUNCTURED THE PIPELINE WITH A TOOTH FROM THE LOADER BUCKET."
07-01-2014,2014,20140053,16100,SUPPLEMENTAL FINAL,31159,"KANSAS GAS SERVICE COMPANY, A DIVISION OF ONE GAS, INC.",KS,66608,39.07343,-95.673023,,,,,,,,,,06-02-2014 17:10,1084647,,NATURAL GAS,,0.07,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,06-02-2014 15:47,,,,06-02-2014 15:47,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,IN OTHER ENCLOSED SPACE,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1953,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.312,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,7500,5000,20000,PERMANENT REPAIR OF REGULATOR STATION,,1,,32501,0,0,0,,,,,0.75,0.75,0.75,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"INCORRECTLY PERFORMING A MAINTENANCE FUNCTION, NOT FOLLOWING PROCEDURES.",,,YES,,,OTHER MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL HAISLIP,REGULATORY COMPLIANCE SPECIALIST,bhaislip@kgas.com,785-431-4272,785-431-4224,,,,RANDY SPECTOR,DIRECTOR OF ENGINEERING,785-431-4241,rspector@kgas.com,"ON MONDAY, JUNE 2, 2014, THREE EMPLOYEES WERE ASSIGNED TO WORK ON THE REGULATOR STATION IN THE VAULT AT NW TYLER & NW GRANT.  THE WORK INVOLVED REPLACING A WEIGHTED LEVER REGULATOR WITH A WORKER/MONITOR REGULATOR SET STYLE OF STATION.    THE EXISTING REGULATOR WAS REMOVED AND NEW REGULATORS WERE INSTALLED.  ONCE INSTALLED, LEAKAGE WAS DISCOVERED ON THE NEW REGULATOR STATION PRE-ASSEMBLED PIPING.  THE NEW STATION REGULATORS WERE REMOVED TO MAKE REPAIRS.    WHILE REPAIRS WERE BEING MADE TO THE WORKER/MONITOR SET, IT WAS DISCOVERED THAT A FITTING USED FOR ONE OF THE CONTROL LINES WAS LEAKING.  A WELDER WAS REQUESTED AND DISPATCHED TO THE WORK SITE TO REPAIR THE LEAKING FITTING.    BLIND FLANGES WERE INSTALLED WHERE THE NEW WORKER/MONITOR SET HAD BEEN REMOVED AND TWO EMPLOYEES BEGAN MAKING A REPAIR TO THE LEAKING FITTING.  A WELD CONE WAS INSTALLED INTO THE LEAKING THREADED FITTING TO STOP THE LEAK PRIOR TO FINALIZING THE REPAIR.  DURING THE CONTAINMENT OF THE LEAKAGE, AS ADDITIONAL WORK WAS BEING CONDUCTED, A SMALL FLASH FIRE OCCURRED, CAUSING SUPERFICIAL BURNS TO ONE OF THE EMPLOYEES COMPLETING THE WORK IN THE VAULT.  THE INJURED EMPLOYEE WAS HOSPITALIZED OVERNIGHT TO HAVE HIS INJURIES EXAMINED AND TO CONFIRM THAT THE BURNS WERE EXTERNAL AND MINOR IN NATURE.    THE FOLLOWING SUPPLEMENTAL REPORT CHANGES WERE MADE TO THIS INCIDENT REPORT - GAS DISTRIBUTION SYSTEM. 6/22/2015  BH    PAGE 1, PART A, LINE 10.  THE TOTAL GAS LOST WAS 67 CU. FT.  THIS EQUATES TO.067 MCF.  ROUNDING TO 2 DECIMALS GIVES A LOST GAS QUANTITY OF .07 MCF.  THIS VALUE WAS CORRECTED AS PART OF THIS SUPPLEMENTAL REPORT.    PAGE 2, PART A, LINE 13B.  THE LOCAL TIME THIS PIPELINE/FACILITY WAS RESTARTED WAS AUGUST 28, 2014 AT 13:00 HRS.  THIS TIME WAS ADDED TO THE SUPPLEMENTAL REPORT.    PAGE 2, PART C, LINE 4A.  THIS INSTALLATION WAS DONE IN 08/1953.  THE MATERIAL CHECKOUT DOCUMENTATION ONLY LISTS THE PIPE DIAMETER AND WALL THICKNESS.  NO OTHER SPECIFICATIONS WERE LISTED SO THE SEAM TYPE IS UNKNOWN.  THIS RESPONSE REMAINS UNKNOWN.    PAGE 3, PART D LINE 2F.  WE HAVE SHOWN THE GAS LOST AS .07 MCF.  OUR COST OF GAS AT THE TIME OF THE INCIDENT WAS $6.5132.  THIS EQUATES TO A COST OF $.45.  SINCE WHOLE DOLLARS ARE REQUIRED, THE COST OF GAS LOST WAS $1.00.    PAGE 3, PART E, LINES 1-3.  THIS WAS A DISTRIBUTION LINE OPERATING AT 12 OUNCES.  BECAUSE THE PRESSURE MUST BE SHOWN AS PSIG, THE PRESSURE WOULD EQUATE TO .75 PSIG.  NO CHANGES WERE MADE TO THESE LINES.    PAGE 4, PART G1.  THIS SUPPLEMENTAL REPORT CORRECTS THE CAUSE OF THIS INCIDENT AS INCORRECT OPERATION, PART G7.  WITH THIS CHANGE MADE, THE INFORMATION FORMERLY SHOWN IN PART G1 HAS BEEN REMOVED.  SEE PART G7 FOR CORRECTED INFORMATION.    PAGE 9, PART G7, LINE 1.  OTHER INCORRECT OPERATION WAS SELECTED.  THE INCORRECT OPERATION WAS NOT FOLLOWING PROCEDURES.    PAGE 9, PART G7, LINE 2.  THE SELECTION, FAILURE TO FOLLOW PROCEDURE WAS SELECTED.    PAGE 9, PART G7, LINE 3.  THE CATEGORY TYPE SELECTED WAS OTHER MAINTENANCE.  A REGULATOR/FULL RELIEF VALVE SETTING WAS BEING REPLACED WITH A WORKER/MONITOR REGULATOR STATION AND BEING REMOVED FROM A VAULT."
6/30/2014,2014,20140052,15886,ORIGINAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85043,33.46044,-112.16915,,,,,,,,,,06-02-2014 11:23,1084624,,NATURAL GAS,,446,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-02-2014 10:04,,,,06-02-2014 10:20,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1998,,,,,,,,,STEEL,,LONGITUDINAL ERW - UNKNOWN FREQUENCY,LONGITUDINAL ERW (UNKNOWN FREQUENCY),0.154,,,,,,,OTHER,,,,,,,,,DISTRICT REGULATORY STATION STRUCK BY VEHICLE,CLASS 3 LOCATION,0,70000,1688,0,,,2200,,73888,21,0,0,,,,,172,175,175,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,LYNN A MALLOY PE,GENERAL MANAGER OPERATIONS,602-484-5477,lynn.malloy@swgas.com,"PL 2014-0679    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED VEHICULAR ACCIDENT RESULTING IN DAMAGES TO A DISTRICT REGULATOR STATION AT 1042 NORTH 51ST AVENUE IN PHOENIX CALLED IN BY THE PHOENIX SHERIFF DEPARTMENT AT 10:04.  UPON ARRIVAL, A SWG SERVICE TECHNICIAN WAS ADVISED THAT A COLLISION BETWEEN TWO AUTOMOBILES CAUSED INJURIES TO TWO PEOPLE, ONE OF WHOM WAS TRANSPORTED WITH MINOR INJURIES TO AND LATER RELEASED FROM THE HOSPITAL LATER THAT DAY.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY CLOSING A 4-INCH REGULATOR STATION INLET VALVE AND MADE REPAIRS BY REPLACING THE REGULATOR STATION.  THERE WAS AN OUTAGE OF 21 COMMERCIAL CUSTOMERS AND A MEDIA INQUIRY WAS RECEIVED FROM CHANNEL 15.  NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) REPORT NUMBER 1084624 AT 11:23 CONCERNING AN ESTIMATED PROPERTY DAMAGE EXCEEDING $50,000.  THERE WERE NO FATALITIES AS A RESULT OF THE INCIDENT."
6/25/2014,2014,20140050,16022,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,55127,45.04689,-93.05544,,,,,,,,,,5/29/2014 23:46,1084342,,NATURAL GAS,,130,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,5/29/2014 21:49,,,,5/29/2014 21:59,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2003,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,STEEL METER SET PIPING SHEARED OFF BY VEHICLE,CLASS 3 LOCATION,180000,3000,5000,0,,,645,,188645,7,0,0,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LISA KALLBERG,PRINCIPAL PIPELINE COMPLIANCE CONSULTANT,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,KATHERINE HELLFRITZ,SR DIRECTOR GAS GOVERNANCE,303-571-3162,katherine.hellfritz@xcelenergy.com,"A POLICE VEHICLE TRAVELING AT A HIGH RATE OF SPEED LOST CONTROL, WENT OVER THE CURB AND SMALL HILL, THROUGH A PARKING LOT AND COLLIDED WITH THE ABOVE GRADE 3 METER HEADER.  THE GAS FACILITIES WERE DESTROYED AND THE GAS RELEASED WAS IGNITED.  THE RESULTING FIRE CAUSED DAMAGED TO THE POLICE VEHICLE AND BUILDING.    ON DECEMBER 10, 2014 GAS SERVICE WAS RESTORED AT THIS LOCATION."
08-08-2014,2014,20140064,15905,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95148,37.338551,-121.786256,,,,,,,,,,7/31/2014 17:46,1090885,,NATURAL GAS,,67.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,5/29/2014 11:05,,,,5/29/2014 11:29,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,4,TR418,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,67203,0,0,,,364,,67567,0,0,8,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,189976,USA NORTH 811,UTILITY OWNER,YES,YES,YES,168,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,CHRISTIANE MASON,SENIOR MANAGER REGULATORY AND FIELD COMPLIANCE,925-328-5795,c6mw@pge.com,"ON MAY 29, 2014 AT APPROXIMATELY 1105 HOURS, PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A THIRD PARTY CONTRACTOR, AIKEN UNDERGROUND, STRUCK A 4-INCH PLASTIC GAS DISTRIBUTION MAIN WITH A BACKHOE WHILE DIGGING TO INSTALL A UTILITY LINE.  THE CONTRACTOR HELD A VALID USA TICKET (#0189976) FOR THE AREA WHERE THE MAIN WAS STRUCK AND THE GAS FACILITIES WERE PROPERLY LOCATED AND MARKED, BUT THE CONTRACTOR FAILED TO HAND DIG, EXPOSE AND PROTECT THE GAS MAIN WHILE EXCAVATING.  THE FLOW OF GAS WAS STOPPED AT 1429 HOURS BY DIGGING AND SQUEEZING IN TWO LOCATIONS: ONE WAS ON THE 4-INCH PLASTIC MAIN AND THE OTHER WAS ON A CONNECTED 6-INCH STEEL MAIN.  EIGHT RESIDENTIAL CUSTOMERS EXPERIENCED GAS SERVICE INTERRUPTION.  SERVICE WAS RESTORED AT APPROXIMATELY 1115 HOURS ON MAY 30, 2014.  THERE WERE NO INJURIES, FATALITIES, OR IGNITION AS A RESULT OF THIS INCIDENT AND THE RELEASE OF GAS IS ESTIMATED TO BE LESS THAN 3 MMCF.  THIS WAS REPORTED TO THE CPUC DUE TO THE PRESENCE OF MAJOR BAY AREA NEWS MEDIA ON SCENE AT 1230 HOURS. PG&E RECENTLY DETERMINED THAT DAMAGES RELATING TO THIS INCIDENT EXCEED $50,000.  THE HIGHER THAN AVERAGE COSTS WERE DUE TO A NUMBER OF FACTORS INCLUDING THE LOCATION OF THE DAMAGE AND THE SIZE AND TYPE MAINS INVOLVED. PG&E NOTIFIED THE NATIONAL RESPONSE CENTER ON JULY 31, 2014."
06-10-2014,2014,20140046,15871,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91302,34.1508,-118.63572,,,,,,,,,,5/16/2014 19:52,1083045,,NATURAL GAS,,21,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,5/16/2014 15:41,,,,5/16/2014 16:12,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,200000,1600,400,0,,,126,,202126,0,0,1,,,,,40,40,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON MAY 16TH, 2014 A METER SET ASSEMBLY WAS STRUCK BY VEHICLE AT 23136 PARK CONTESSA IN CLABASAS, CAUSING A LEAK. THE LEAK WAS IGNITED IN AN EXPLOSION THAT SET THE GARAGE AND HOME ON FIRE. NO INJURIES OR DEATHS RESULTED FROM THIS INCIDENT.      THE SERVICE TO THE RESIDENCE WAS ABANDONED AND WILL BE REINSTATED AT OWNER'S REQUEST ONCE EXTENSIVE HOME REPAIRS ARE MADE.      INVESTIGATION OF THE INCIDENT SHOWED THE VEHICLE LEFT THE ROADWAY AND TRAVELED INTO THE METER SET ASSEMBLY AND SIDE OF THE GARAGE.      THE ESTIMATED COSTS OF THE DAMAGE TO THE HOME AND VEHICLE ARE EXPECTED TO EXCEED THE FIFTY THOUSAND DOLLAR THRESHOLD."
6/13/2014,2014,20140047,15872,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95348-3349,37.315744,-120.476306,,,,,,,,,,5/14/2014 0:00,1082800,,NATURAL GAS,,92.34,,YES,0,0,0,0,2,2,NO,,,,,,0,YES,,,,,NO,,5/14/2014 11:10,,,,5/14/2014 11:32,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,,,,,,,,,,OTHER,,,,,,,,,VEHICLE STRUCK METER AND SERVICE RISER,CLASS 3 LOCATION,0,3000,0,0,,,496,,3496,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,415-450-1626,,,,,CHRISTIANE MASON,SENIOR MANAGER REGULATORY AND FIELD COMPLIANCE,925-328-5795,c6mw@pge.com,"TRAVELING AT A HIGH RATE OF SPEED, A VEHICLE LEFT THE ROADWAY AND STRUCK A RESIDENCE AT 405 RAMBLER RD., MERCED--CAUSING SIGNIFICANT STRUCTURAL DAMAGE. THE VEHICLE ALSO STRUCK PG&E GAS AND ELECTRIC FACILITIES AT 405 RAMBLER RD., MERCED.  THE EVENT RESULTED IN A FIRE AND TWO FATALITIES, WHO WERE OCCUPANTS OF THE VEHICLE. PG&E RECEIVED THE CALL AT 1110 HOURS AND PG&E PERSONNEL ARRIVED ON SCENE AT 1132 HOURS. PG&E REPAIR CREW ARRIVED ONSITE AT 1148 HOURS AND STOPPED THE FLOW OF GAS AT 1327 HOURS BY SQUEEZING AND CAPPING THE STEEL SERVICE.  POLICE, FIRE, AMBULANCE, AND NEWS MEDIA WERE ON SCENE. THIS WAS REPORTED TO THE CALIFORNIA PUBLIC UTILITIES COMMISSION (COMMISSION) AND DEPARTMENT OF TRANSPORTATION (DOT) DUE TO THE FATALITIES, IGNITION (FROM THE RELEASE OF GAS FROM PG&E FACILITIES), AND MEDIA PRESENCE."
06-10-2014,2014,20140045,16186,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10583-0000,41.033958,-73.86543,,,,,,,,,,5/14/2014 8:54,1082731,,NATURAL GAS,,5.2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,5/14/2014 8:41,,,,5/14/2014 8:58,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1986,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,RESIDENTIAL BUILDING FIRE RESULTED IN GAS IGNITION AND EXPLOSION.,CLASS 4 LOCATION,250000,2000,2500,0,,,24,,254524,0,0,10,,,,,54,54,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OSCAR LEON,GAS EMERGENCY RESPONSE CENTER OPERATING SUPERVISOR,leono@coned.com,718-319-2340,718-597-5463,,,,VICTOR DADARIO,GAS EMERGENCY RESPONSE CENTER DEPARTMENT MANAGER,718-319-2350,dadariov@coned.com,"ON MAY 14, 2014 AT 08:36, WESTCHESTER COUNTY DEPT. OF EMERGENCY SERVICES (60 CONTROL) REPORTED A BUILDING FIRE AT 25 EAST TURNBERRY DRIVE IN THE TOWN OF GREENBURGH TO THE GAS EMERGENCY RESPONSE CENTER (GERC). A GAS EMERGENCY RESPONSE GROUP (ERG) SUPERVISOR REPORTED THE SAME UPON HEARING THE REPORT ON THE FIRE DEPARTMENT SCANNER. GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION WERE DISPATCHED . AT 08:40 THE HASTINGS FIRE DEPARTMENT (HFD) REPORTED AN OPEN GAS PIPE AT THAT LOCATION AND AT 08:41 A GAS FED FIRE WAS REPORTED BY THE HFD.  SUPERVISION, GAS CONSTRUCTION, ADDITIONAL GDS RESPONDERS, THE COMPANY LAW DEPARTMENT AND A PHOTOGRAPHER WERE DISPATCHED. AT 08:43 THE HFD REPORTED ONE INJURY TO THE GERC, WITH NO OTHER INFORMATION AVAILABLE AT THAT TIME AND AT 08:45, AN ELECTRIC OPERATIONS ERG REPORTED FROM THE LOCATION OF THE FIRE THAT THE SIDE OF THE RESIDENTIAL HOUSE BLEW OUT DUE TO AN EXPLOSION. THE GAS OPERATIONS ERG ARRIVED ON LOCATION AT 08:58 AND HE WAS DIRECTED TO LOCATE AND CLOSE HIGH PRESSURE MAIN VALVE-21521 WHICH CONFIRMED CLOSED AT 09:05 BUT THE FIRE DID NOT EXTINGUISH. ADDITIONAL CREWS AND SUPERVISORS ARRIVED ON LOCATION AND LOCATED THE CURB VALVE FOR THIS LOCATION AND CLOSED THE VALVE AT 09:14. THE FIRE VISUALLY SUBSIDED AFTER THE CURB VALVE WAS CLOSED. GAS OPERATIONS PERSONNEL WERE INFORMED OF TWO INJURIES, ONE WAS THE RESIDENT OF #25 EAST TURNBERRY RD. AND THE OTHER WAS A FIREFIGHTER. BOTH INJURED PERSONS WERE TRANSPORTED TO AN UNKNOWN AREA HOSPITAL VIA EMS DUE TO SUSPECTED SMOKE INHALATION. GDS CONFIRMED 10 HOUSES WERE INTERRUPTED DUE TO CLOSURE OF THE MAIN VALVE. AT 09:37, THE BRONX/WESTCHESTER ELECTRIC CONTROL CENTER REPORTED TO THE GERC THAT THERE WAS A REPORT OF AN ELECTRICAL OUTAGE IN THE AREA NEAR THIS LOCATION PRIOR TO THE REPORTED FIRE. THE HASTINGS FIRE DEPARTMENT REPORTED THE FIRE WAS INSIDE THE GARAGE IN THE AREA OF THE GAS METER. PUBLIC AFFAIRS REPORTED THERE WERE INQUIRIES FROM NUMEROUS MEDIA OUTLETS. AT 13:13 HASTINGS FIRE CHIEF RUSSAK REPORTED TO 60 CONTROL THAT THE FIRE WAS OFFICIALLY OUT AND THE CAUSE OF THE FIRE WAS INVESTIGATED. GAS OPERATIONS TURNED ON THE MAIN VALVE AND INTRODUCED GAS SUPPLY TO THE AFFECTED SERVICES. THE AREA WAS INVESTIGATED FOR GAS LEAKS IN THE PRESENCE OF THE NYS PSC AND NO LEAKS WERE DETECTED. THREE SERVICES WERE CUT AND CAPPED FOR SAFETY DUE TO NO ACCESS. ALL OTHER AFFECTED SERVICES WERE RESTORED. THE BUILDING INVOLVED WAS INVESTIGATED FOR LEAKS IN THE PRESENCE OF THE NYS PSC AND NO LEAKS WERE DETECTED UP TO THE SERVICE HEAD VALVE. THE GAS METER AND HIGH PRESSURE SERVICE REGULATOR WERE DAMAGED BY THE FIRE. WESTCHESTER FIRE INVESTIGATORS REPORTED THE INITIAL FIRE WAS ELECTRICAL IN NATURE AND A SUBSEQUENT HEAT/BACKDRAFT EXPLOSION OCCURRED. SECONDARY GAS IGNITION WAS REPORTED WHICH WAS CAUSED WHEN THE METER & REGULATOR SUPPLYING #25 WHERE DESTROYED BY THE INITIAL FIRE. THERE DAMAGE IN EXCESS OF $50, 000 AND MULTIPLE MEDIA OUTLETS RESPONDED AND REPORTED ON THE FIRE. THE NRC/DOT AND NYS PSC WERE NOTIFIED AND THE PSC RESPONDED TO THE LOCATION."
8/26/2014,2014,20140070,34476,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,1810,42.675428,-71.223979,,,,,,,,,,8/26/2014 6:30,1093449,,NATURAL GAS,,1528.3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,05-08-2014 12:41,,,,05-08-2014 13:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,,,,,,6,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,3408,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,57066,0,0,,,13525,,70591,0,0,260,,,,,89,89,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,20141713378,,UTILITY OWNER,YES,YES,YES,10,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,508.468.9956,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,CONTRACTOR WAS INSTALLING A SEWER LINE AND EXCAVATION WAS NOT PERFORMED WITH PRECAUTION TO PREVENT DAMAGE TO GAS LINE FACILITY. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN A DELAYED NRC CALL BEING MADE.
05-05-2014,2014,20140037,15856,ORIGINAL,38997,CORNING INCORPORATED,NY,14830,42.150384,-77.055112,,,,,,,,,,,,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,95,05-02-2014 11:58,,,,05-02-2014 12:20,NO,OPERATOR-CONTROLLED PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1992,,,,,,3,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,RUPTURE,,,,,LONGITUDINAL,,8,2,,CLASS 1 LOCATION,0,1000,0,0,,,5,,1005,1,0,0,,,,,28,28,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IMMEDIATE NOTIFICATION OF THE INCIDENT AND ALMOST IMMEDIATE ISOLATION OF GAS FLOW AT A NEARBY VALVE. IT IS UNLIKELY THE SCADA SYSTEM WOULD HAVE DETECTED THE INCIDENT,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,,,YES,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SITE DEVELOPMENT,NO,,,UTILITY OWNER,YES,NO,YES,4,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D SHIRLEY,FACILITIES SUPERVISOR,shirleyjd@corning.com,607-974-3599,,,,,JOHN D. SHIRLEY,FACILITIES SUPERVISOR,607-974-3599,shirleyjd@corning.com,"ON MAY 2, 2014 AT APPROXIMATELY 11:30 AM, WHILE PERFORMING SITE WORK FOR THE CORNING MUSEUM OF GLASS EXPANSION PROJECT, THE CONTRACTOR WAS ATTEMPTING TO REMOVE A DRAINAGE CATCH BASIN IN THE VICINITY OF THE 3"" HPDE SERVICE PIPELINE. THE UTILITY LOCATIONS HAD BEEN MAPPED BY A THIRD PARTY EARLY IN THE PROJECT. THE LINE WAS MAPPED AND MARKED IN A STRAIGHT LINE BUT IN ACTUALITY THE LINE TAKES AN OFFSET SO IT ENDED UP BEING IN THE PATH OF EXCAVATION. THE LINE WAS PUNCTURED BY A TOOTH OF THE EXCAVATOR BUCKET. THE RUPTURE WAS APPROXIMATELY 2""X8"". THE SITE WHERE WORK WAS TAKING PLACE WAS APPROXIMATELY 100 FT FROM A SHUT OFF VALVE AND A VALVE WRENCH WAS ON SITE FOR PRECAUTIONARY MEASURES. THE JOB SITE WAS EVACUATED (APPROX. 95 CONSTRUCTION WORKERS) WHILE THE GAS SERVICE WAS SHUT OFF. CORNING NATURAL GAS (CORNING INC'S O&M CONTRACTOR) WAS CALLED TO ASSESS THE DAMAGE AND MAKE THE REPAIRS. THE CORNING MUSEUM OF GLASS' HOT GLASS SHOW AND CAF? WERE SHUT DOWN AS A RESULT OF THE GAS OUTAGE. THE MUSEUM REMAINED OPEN FOR BUSINESS THROUGHOUT THE OUTAGE. REPAIRS WERE MADE AND GAS SERVICE WAS RESTORED AT 15:45. BOTH THE EQUIPMENT OPERATOR AND SITE SUPERINTENDENT WERE IMMEDIATELY DRUG AND ALCOHOL TESTED FOLLOWING THE INCIDENT; BOTH TESTS CAME BACK NEGATIVE. INSUFFICIENT LINE LOCATING WAS DETERMINED TO BE THE ROOT CAUSE. THERE WERE NO INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT"
5/28/2014,2014,20140044,15864,ORIGINAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11414,40.668152,-73.855376,,,,,,,,,,05-01-2014 02:49,1081328,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/30/2014 23:07,,,,4/30/2014 23:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,THERE WAS NO RELEASE.  INCIDENT OCCURED DUE TO STORM SURGE AND RESULTING FLOODING.,CLASS 4 LOCATION,0,91888,2000,0,,,0,,93888,0,0,0,,,,,12,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,NOTIFICATION FROM FDNY,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS A RESULT OF STORM SURGE FLOODING.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,FLOODING DUE TO HEAVY RAIN.  GAS PRESSURE REGULATORS WERE COMPROMISED BY STORM SURGE.,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,R. VERDERAME,LEAD SUPERVISOR,richard.verderame@nationalgrid.com,718 403-3105,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"THIS AREA SUSTAINED FLOODING DUE TO HEAVY RAIN AND A STORM SURGE. AS A RESULT, SOME GAS METERS AND HOUSE SERVICE REGULATORS WERE SUBMERGED. NATIONAL GRID RESPONDED AND FOUND THERE WAS NO IMPACT TO THE GAS SYSTEM NOR WERE THERE INTERRUPTIONS TO ANY GAS SERVICES IN THE AFFECTED AREA. NATIONAL GRID REPLACED COMPROMISED HOUSE SERVICE REGULATORS AS A PRECAUTIONARY MEASURE. INSPECTIONS FOUND SOME CUSTOMER UTILIZATION EQUIPMENT COMPROMISED BY THE FLOODING. THESE WERE ISOLATED AND TAGGED FOR SAFETY."
5/23/2014,2014,20140043,30512,SUPPLEMENTAL FINAL,13660,NORTH SHORE GAS CO,IL,60047,42.208528,-88.002067,,,,,,,,,,4/25/2014 23:49,1080892,,NATURAL GAS,,106.69,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,4/25/2014 22:43,,,,4/25/2014 22:43,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,NORTH SHORE GAS HAS DETERMINED THAT JURISDICTIONAL GAS PLAYED NO ROLE IN THE CAUSE OF THIS INCIDENT.,CLASS 3 LOCATION,15613769,5000,10000,0,,,1330,,15630099,0,0,8,,,,,44,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,NORTH SHORE GAS HAS DETERMINED THAT JURISDICTIONAL GAS HAD NO ROLE IN THE CAUSE OF THIS INCIDENT. THE EVENT WAS CAUSED BY CUSTOMER OWNED PIPING AND/OR EQUIPMENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BARTELS,PRINCIPAL ENGINEER,srbartels@peoplesgasdelivery.com,312-240-5421,,,,,THOMAS WEBB,COMPLIANCE MANAGER,3122404650,tjwebb@peoplesgasdelivery.com,"ON 4/24/14 AT 2222 HOURS, A NORTH SHORE GAS EMPLOYEE ARRIVED IN THE VICINITY OF THE EVENT. THE EMPLOYEE HAD BEEN DISPATCHED TO 4777 WELLINGTON DRIVE TO COMPLETE A LEAK INVESTIGATION ORDER THAT WAS CREATED AT 2152 HOURS. DURING THE LEAK INVESTIGATION, THE EMPLOYEE SMELLED AN ODOR AT THE CORNER OF WELLINGTON DRIVE AND TRENTON COURT AND DETECTED 0.3% LEL WITH A COMBUSTIBLE GAS INDICATOR (CGI).    THE EMPLOYEE NOTICED FERTILIZER AND MULCH IN THE AREA. IN ACCORDANCE WITH PROCEDURES AND TRAINING, THE EMPLOYEE ATTACHED A CHARCOAL FILTER TO THE CGI AND DETECTED 0.0% LEL WITH THE FILTER INSTALLED. THE EMPLOYEE WALKED TOWARDS 4773 TRENTON COURT WHEN THE RESIDENT OF THE AREA FLAGGED THE EMPLOYEE DOWN AND SHOUTED THAT THERE IS A FIRE IN THE RESIDENCE NEXT DOOR. THE EMPLOYEE STARTED TO DIAL 911 AND 4771 TRENTON COURT EXPLODED AT APPROXIMATELY 2243 HOURS.    NORTH SHORE GAS STOPPED THE FLOW OF GAS BY CLOSING A SINGLE VALVE AT 0032 HOURS ON 4/26/14 AT THE DIRECTION OF THE LONG GROVE FIRE DEPARTMENT. TWO PEOPLE RECEIVED MEDICAL ATTENTION ONSITE AND WERE RELEASED. OTHER HOMES IN THE AREA WERE DAMAGED DUE TO THE EXPLOSION AND THE EXTENT IS STILL UNDER INVESTIGATION.    THE GAS MAIN THAT FED 4771 TRENTON COURT IS A 2"" BLACK PLASTIC DIRECT BURIED MAIN THAT WAS INSTALLED IN 1991. THE GAS SERVICE FOR 4771 TRENTON COURT IS A 1.125"" BLACK PLASTIC SERVICE THAT WAS INSTALLED IN 1996. THE SERVICE DID NOT HAVE AN EXCESS FLOW VALVE AS IT WAS NOT REQUIRED BY CODE AT THE TIME OF INSTALLATION. FOLLOWING THE EVENT, THE GAS MAIN AND ALL ASSOCIATED GAS SERVICE PIPES WERE PRESSURE TESTED ON 5/12/14.  THE MAINS AND SERVICES WERE PRESSURE TESTED AT 44 PSIG, THE PRESSURE IN THE LINES AT THE TIME OF THE EXPLOSION FOR 1 HOUR.  ALL MAINS AND SERVICES HELD PRESSURE DEMONSTRATING NO LEAKAGE OUT OF THESE LINES. REPRESENTATIVES OF THE ILLINOIS COMMERCE COMMISSION (ICC) PIPELINE SAFETY BRANCH WITNESSED THIS TESTING. THE 4"" BLACK PLASTIC DIRECT BURIED MAIN IN WELLINGTON DRIVE WAS RESTARTED AT APPROXIMATELY 1000 HOURS ON 4/27/14.    THE RISER FOR 4771 TRENTON COURT WAS REMOVED FROM THE SITE ON 5/15/14 FOR AN X-RAY AND IS SCHEDULED TO BE PERFORMED ON 5/23/14. THE METER AND REGULATOR ARE NOT IN A CONDITION THAT CAN BE TESTED.    6/4/14: AN X-RAY TEST WAS PERFORMED ON THE RISER PIPE ON 5/23/14 TO TEST THE MECHANICAL ASSEMBLY.     12/31/14: THE BORESCOPE PERFORMED ON 10/10/14 WAS INCONCLUSIVE. ON 11/3/14 THE RISER ASSEMBLY WAS PRESSURE TESTED AND DID NOT HOLD PRESSURE DUE TO EXTENSIVE DAMAGE TO THE PLASTIC PIPE INSIDE THE RISER. THE HOME APPLIANCES ARE STILL IN THE PROCESS OF BEING TESTED.    9/14/15: A RE-ASSEMBLY OF THE GAS SYSTEM INSIDE OF THE HOUSE IS BEING GENERATED. PGL IS PLANNING AN ADDITIONAL TEST ON THE RISER.    12/15/15: THE RE-ASSEMBLY AND TESTING OF THE GAS SYSTEM INSIDE OF THE HOUSE WAS COMPLETED.    6/27/17: FURTHER EXAMINATION OF THE RISER DETERMINED A STIFFENER HAD NOT BEEN INSTALLED IN THE SERVICE, AS WAS THE PRACTICE AT THE TIME THE SERVICE WAS INSTALLED. HOWEVER, THERE IS NO INDICATION THAT THE RISER WAS LEAKING OR THAT THERE WAS A PATH FOR THE GAS TO TRAVEL FROM THE OUTSIDE OF THE HOUSE INTO THE HOUSE IF GAS HAD BEEN PRESENT. THEREFORE, NSG HAS DETERMINED THAT JURISDICTIONAL GAS PLAYED NO ROLE IN THE CAUSE OF THIS INCIDENT. THE EVENT WAS CAUSED BY CUSTOMER OWNED PIPING AND/OR EQUIPMENT INSIDE THE HOUSE.    NSG CONSIDERS THIS INCIDENT CLOSED."
5/21/2014,2014,20140041,16166,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98312,47.562271,-122.66911,,,,,,,,,,05-07-2014 10:00,1082020,,NATURAL GAS,,138,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/22/2014 13:39,,,,4/22/2014 14:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,300,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1968,,,,,,2,API 5L XTRU COAT PIPE,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.154,,,,,,,OTHER,,,,,,,,,"LINE HIT BY CONTRACTOR, 3RD PARTY DAMAGE",CLASS 3 LOCATION,0,68447,1494,0,,,1318,,71259,1,0,27,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CNGC HAS PROTECTION GUARD THROUGH THE RELIEF SYSTEMS AND ALSO IT WAS CLEAR THE INCIDENT WAS CAUSED BY BORING INTO THE PIPE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,OTHER,,,YES,,,,,,,CONTRACTOR,AUGER,ENGINEERING/SURVEYING,YES,14093011,,UTILITY OWNER,NO,NO,YES,49,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATTI CHARTREY,PIPELINE SAFETY SPECIALIST,patti.chartrey@cngc.com,360-405-4231,360-377-2091,,,,TINA R. BEACH,MANAGER OF STANDARDS AND COMPLIANCE,206-445-4121,tina.beach@cngc.com,"CONTRACTOR AUGERED INTO 2' STEEL MAIN IN AN AREA WHICH HAD NOT BEEN LOCATED.  THE CONTRACTOR DID REQUEST LOCATES, HOWEVER, THE AREA TO BE LOCATED WAS NOT MARKED IN WHITE.  (STATE OF WASHINGTON REQUIRES CONTRACTORS TO MARK LOCATE AREA IN WHITE)  CNGC LOCATOR MADE PHONE CALL TO THE CONTRACTOR TO DISCUSS THE ACTUAL AREA TO BE LOCATED AND FROM THE DISCUSSION BELIEVED THE CONTRACTOR WOULD NOT BE WORKING NEAR THE 2"" STEEL MAIN IN THE EASEMENT."
5/22/2014,2014,20140042,15862,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,MI,48458-1644,43.128632,-83.694108,,,,,,,,,,4/22/2014 12:16,1080467,,NATURAL GAS,,19.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,4/22/2014 9:37,,,,4/22/2014 9:51,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2011,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2708,OTHER,,,,,,,,,PLASTIC RISER SEVERED FROM METER MANIFOLD BY VEHICLE IMPACT.,CLASS 3 LOCATION,50000,2830,406,0,,,93,,53329,1,0,0,,,,,54,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,MANAGER OF REGULATORY AND COMPLIANCE,517-768-3187,tracy.goble@cmsenergy.com,"AT APPROXIMATELY 9:37 AM ON APRIL 22, 2014, AN AMBULANCE BACKED INTO A TWO-METER MANIFOLD IN THE SOUTH PARKING AREA AT THE OFFICES OF MOBILE MEDICAL RESPONSE (8336 N. SAGINAW, MT. MORRIS).  THE VEHICLE DAMAGE SEVERED THE RISER FROM THE GAS METER MANIFOLD ABOVE THE LOCKWING VALVE, CAUSING GAS TO BLOW.    THE STRUCTURE WAS EVACUATED AS A RESULT OF THE DAMAGE.  AT APPROXIMATELY 9:48 AM, AN EXPLOSION OCCURRED AT THE REAR (EASTERLY) SECTION OF THE BUILDING, BLOWING OUT WALLS AND CAUSING INTERNAL AND STRUCTURAL DAMAGE TO THE REAR OF THE BUILDING.  ALL PERSONNEL HAD BEEN EVACUATED AND NO INJURIES OCCURRED AS A RESULT OF THE EXPLOSION.  NO SURROUNDING STRUCTURES WERE DAMAGED.  GAS WAS SHUT OFF AT THE LOCKWING AT APPROXIMATELY 10:45 AM.    BAR TESTING INDICATED NO UNDERGROUND MIGRATION OF GAS.  THE UNDERGROUND SERVICE TO THE BUILDING, AS WELL AS THE RISER, HELD DURING A POST-INCIDENT PRESSURE TEST.  NO LEAKS WERE DETECTED AT THE MAIN, AND NO GAS WAS DETECTED IN NEARBY BUILDINGS.  THE SPECIFIC PATH OF MIGRATION FROM THE SEVERED RISER INTO THE BUILDING PRIOR TO EXPLOSION IS UNDETERMINED."
05-12-2014,2014,20140038,16078,SUPPLEMENTAL FINAL,18472,SEMCO ENERGY GAS COMPANY,MI,48027,42.916603,-82.631324,,,,,,,,,,4/22/2014 12:30,1080468,,NATURAL GAS,,10,,NO,,,,,,0,YES,0,0,2,0,0,2,YES,,,,,NO,1,4/22/2014 3:43,,,,4/22/2014 4:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2000,,,,,,,,,OTHER,OUTSIDE METER/REGULATOR SET,,,,,,,,,,LEAK,,,OTHER,ELECTRICAL ARCING,,,,,,CLASS 2 LOCATION,50000,0,2827,0,,,76,,52903,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEPHEN MAKOWSKI,MANAGER CODES AND STANDARDS,steve.makowski@semcoenergy.com,8108874228,8108874233,,,,STEPHEN MAKOWSKI,MANAGER CODES AND STANDARDS,8108874228,steve.makowski@semcoenergy.com,TWO FIREFIGHTERS WERE TAKEN TO THE PORT HURON HOSPITAL AFTER FALLING OFF A LADDER WHILE FIGHTING THE BLAZE. BOTH FIREFIGHTERS WERE RELEASED FROM THE HOSPITAL WITH INJURIES THAT WERE NOT DEEMED LIFE THREATENING.     SEMCO WAS NOT PROVIDED A COPY OF THE FIRE INVESTIGATORS REPORT FROM THE INSURANCE COMPANY. THE INVESTIGATION RESULTS INDICATED THE CAUSE OF THE FIRE WAS AN ELECTRICAL SURGE. SEMCO DID NOT CREATE AN INTERNAL REPORT RELATED TO THE INCIDENT. SEMCO PARTICIPATED IN THE INVESTIGATION ALONG WITH MPSC SAFETY ENGINEER KYLE FRISKE WHO HAS MADE AN OFFICIAL REQUEST TO OBTAIN THE FIRE INVESTIGATORS REPORT AS PER AN E-MAIL DATED 04/30/15 FROM MICHAEL ROARTY WITH REHMANN FIRE INVESTIGATION.
5/16/2014,2014,20140040,33432,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,22306,38.746189,-77.092148,,,,,,,,,,4/17/2014 10:40,1079998,,NATURAL GAS,,1.8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,4/17/2014 9:42,,,,4/17/2014 9:49,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1971,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,UNDER INVESTIGATION.,CLASS 3 LOCATION,0,2000,4000,72000,APPROXIMATE VALUE OF THE BUILDINGS DAMAGED BY THE EVENT.,,35,,78035,0,0,1,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,2,0,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,DOT PIPELINE SAFETY SUPERVISOR,richardfitzpatrick@washgas.com,7037505921,,,,,STEPHEN PRICE,AVP SAFETY QUALITY SYSTEM PROTECTION,7037504586,sprice@washgas.com,"WASHINGTON GAS WAS NOTIFIED OF A POSSIBLE EXPLOSION AND FIRE AT 7806 EAGLE CT., ALEXANDRIA, VIRGINIA AT 9:42 AM ON 4/17/2014.  UPON ARRIVAL, THE FAIRFAX COUNTY FIRE DEPARTMENT WAS ON SITE AND CONTROLLING THE SCENE.  NATURAL GAS APPEARED TO BE RELEASING IN THE GENERAL AREA OF THE GAS METER.  THE GAS WAS CONTROLLED BY SQUEEZE-OFF OF THE PLASTIC SERVICE LINE AT 11:08 AM.  WASHINGTON GAS PERSONNEL CONDUCTED BAR/TEST IN THE AREA OF THE INCIDENT AND OBSERVED NO EVIDENCE OF GAS MIGRATION.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS DETERMINED TO BE ACCEPTABLE.  A PRESSURE TEST WAS CONDUCTED ON THE PLASTIC SERVICE LINE FROM THE SQUEEZE-OFF POINT TO THE UPPER END OF THE STEEL SERVICE RISER.  THE PRESSURE TEST WAS CONDUCTED AT OPERATING PRESSURE FOR 15 MINUTES.  THE SERVICE HELD THE PRESSURE TEST.  A FRACTURE WAS OBSERVED AT THE THREADED END OF THE RISER IMMEDIATELY BELOW THE STOPCOCK.  FOLLOW-UP ANALYSIS OF THE THREADED END OF THE RISER INDICATED THAT THE FRACTURE OF THE STEEL PIPE WAS CAUSED BY THE APPLICATION OF A SINGLE HIGH LOAD EXCEEDING THE FRACTURE STRENGTH OF THE STEEL. THERE WAS NO INDICATION THAT ENVIRONMENT OR FATIGUE LOADING CONTRIBUTED TO THIS FAILURE.  UPON GAINING ACCESS TO THE MOBILE HOME ON 5/5/2014, WASHINGTON GAS CONDUCTED A PRESSURE TEST ON THE REMAINING HOUSE LINES UNDER THE OBSERVATION OF THE FAIRFAX COUNTY FIRE MARSHAL.  THE HOUSE LINE TO THE STOVE WAS FRACTURED AND THE STOVE WAS FOUND ON THE GROUND BENEATH THE FLOOR LEVEL OF THE MOBILE HOME.  THIS LINE WAS CAPPED TO PERFORM THE PRESSURE TEST.  THE TEST WAS CONDUCTED AT 10 INCHES OF WATER COLUMN FOR 13 MINUTES.  THE HOUSE LINES HELD THE PRESSURE TEST.  THE FRACTURED LINE TO THE STOVE WAS REMOVED FOR ANALYSIS.    FAIRFAX COUNTY FM REPORT, IGNITION SOURCE CAN NOT BE DETERMINED BUT IS SUSPECTED AS INVOLVING THE GAS FURNACE. BASED UPON ALL KNOWN INFORMATION, THE CAUSE OF THE INCIDENT IS UNDETERMINED."
