REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
5/15/2014,2014,20140039,16146,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,48205-1723,42.440755,-82.991686,,,,,,,,,,3/27/2014 21:51,1077997,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,0,0,0,6,6,YES,,,,,YES,0,3/27/2014 20:07,,,,3/27/2014 20:26,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2011,,,,,,,,,OTHER,SERVICE VALVE AT OUTSIDE METER MANIFOLD,,,,,,,,,,OTHER,,,,,,,,,LOCKED SERVICE VALVE AT OUTSIDE METER MANIFOLD WAS BROKEN AND VALVE TURNED ON BY AN UNKNOWN PARTY.,CLASS 3 LOCATION,30000,1188,2160,0,,,0,,33348,0,0,0,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT  FRECKELTON,MANAGER,freckeltonr@dteenergy.com,313-389-7755,313-389-7757,,,,ROBERT FRECKELTON,MANAGER,313-389-7755,freckeltonr@dteenergy.com,"AT 20:07, ON THURSDAY, MARCH 27, 2014, DTE GAS COMPANY (DTE GAS) RESPONDED TO A REPORT OF AN EXPLOSION INVOLVING A RESIDENCE AT 19717 FAIRPORT STREET IN DETROIT, WAYNE COUNTY, MI.   AT 20:26, DTE SERVICE TECHNICIAN ARRIVED AT THE SITE AND CONFIRMED THE EXPLOSION AND REPORTED THE GAS METER WAS ON FIRE.   AT 21:50, DTE GAS SERVICE LINE WAS TESTED FOR LEAKS BETWEEN THE MAIN NEAR THE STREET TO THE METER ASSEMBLY AT THE OUTSIDE BUILDING WALL USING AIR AT A PRESSURE OF 2 PSIG FOR DURATION OF 10 MINUTES.  THE SERVICE LINE WAS FOUND TO BE AIR-TIGHT AS A RESULT OF THIS TEST, DEMONSTRATING THE SERVICE LINE WAS NOT LEAKING PRIOR TO THE EXPLOSION.  DTE GAS PERFORMED UNDERGROUND LEAK CHECKS OVER THE SERVICE LINES AND THE DISTRIBUTION MAIN IN THE AREA AROUND 19717 FAIRPORT; THERE WERE TRACE INDICATIONS OVER THE MAIN OF 0.5% GAS IN AIR, WHICH IS WELL BELOW THE LOWER EXPLOSIVE LIMIT.  THERE WERE NO READINGS ALONG THE SERVICE LINE BETWEEN THE MAIN AND THE RESIDENCE.  AS A RESULT OF THE INVESTIGATION, IT WAS DETERMINED THAT THE LOCKED SERVICE VALVE AT THE OUTSIDE METER MANIFOLD WAS BROKEN AND TURNED ON BY AN UNAUTHORIZED PERSON(S).  DTE GAS RECORDS INDICATED ON FEBRUARY 18, 2014, THE ELECTRIC AND GAS SERVICE WERE TURNED OFF AT THE REQUEST OF PROPERTY OWNER OF RECORD.  ON MARCH 26, 2014, ONLY THE ELECTRIC SERVICE WAS RESTORED AS REQUESTED BY THE PROPERTY OWNER.     THERE WERE NO FATALITIES; HOWEVER FOUR ADULTS AND TWO SMALL CHILDREN WERE SERIOUSLY INJURED IN THE EXPLOSION.  THE PROPERTY OWNER STATED THERE WAS NO LANDLORD/TENANT AGREEMENT AT THIS LOCATION.  THE CAUSE OF THE EXPLOSION IS UNDETERMINED AT THIS TIME AND THE TRACE INDICATIONS WOULD NOT HAVE CAUSED OR CONTRIBUTED TO THE EXPLOSION."
4/25/2014,2014,20140036,16156,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63129,38.440628,-90.30054,,,,,,,,,,3/22/2014 13:19,1077416,,NATURAL GAS,,41,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/22/2014 11:25,,,,3/22/2014 11:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2003,,,,,,,,,STEEL,,OTHER,ERW,0.113,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 3 LOCATION,600000,2000,2060,0,,,215,,604275,0,0,1,,,,,19,19,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO OPERATIONAL PARAMETERS WERE EXCEEDED,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,MANAGER PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,314-658-5413,314-535-9414,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-658-5410,craig.hoeferlin@thelacledegroup.com,"PROPERTY OWNER DROVE HIS CAR PAST THE END OF HIS DRIVEWAY AND HIT HIS GAS GENERATOR THAT WAS HARD PIPED ABOVE GROUND.  THE RESULTING FORCE FROM THE COLLISION PULLING ON THE METER SET BROKE THE METER SET PIPING.  THE ESCAPING GAS FROM THE BROKEN METER SET PIPING IGNITED, CATCHING THE PROPERTY OWNER'S HOUSE ON FIRE."
04-09-2014,2014,20140030,15844,SUPPLEMENTAL FINAL,2288,CHATTANOOGA GAS CO,TN,37419,35.029177,-85.362655,,,,,,,,,,03-12-2014 11:40,1076471,,NATURAL GAS,,323.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,03-12-2014 10:08,,,,03-12-2014 10:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1989,,,,,,2.375,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,250000,4000,200,0,,,210,,254410,1,0,0,,,,,50,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,WATER,YES,140586227,,CONTRACT LOCATOR,YES,NO,YES,6,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4708,,,,RICHARD LONN,MANAGING DIRECTOR COMPLIANCE AND PRM,(404) 584-3552,rlonn@aglresources.com,"A 2-INCH PLASTIC NATURAL GAS MAIN WAS SEVERED BY A BACKHOE DURING EXCAVATION TO REPLACE A FIRE HYDRANT. THE ESCAPING GAS IGNITED BURNING THE BACKHOE, A DUMP TRUCK, THE ROOF ON THE BUILDING AT 306 BROWN FERRY ROAD AND POWER LINES ABOVE THE INCIDENT."
04-11-2014,2014,20140031,16185,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10035-4645,40.799726,-73.943401,,,,,,,,,,03-12-2014 10:48,1076464,,NATURAL GAS,,30,,YES,0,0,0,0,8,8,YES,0,0,0,0,48,48,YES,,,,,YES,100,03-12-2014 09:39,,,,03-12-2014 09:40,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2011,,,,,,2,ASTM D2513,"PERFORMANCE PIPE, A DIVISION OF CHEVRON",PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,1000000,250000,200000,1510000,"INVESTIGATION, DOCUMENTATION, SUPPORT STAFF, OTHER DEPARTMENTS INVOLVED.",,200,,2960200,4,0,98,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SECTION OF THE DISTRIBUTION SYSTEM INVOLVED IN THIS INCIDENT IS NOT MONITORED BY THE CONTROLLER.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",OTHER,,,,"EARTH MOVEMENT CAUSED BY A SEWER BREACH WHICH AFFECTED SUBSURFACE FACILITIES, INCLUDING A CAST IRON WATER MAIN AND HDPE GAS FACILITIES.",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-597-5463,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"DESCRIPTION OF INCIDENT:    ON MARCH 12, 2014 AT APPROXIMATELY 09:31 TWO MULTI-USE, FIVE-STORY BUILDINGS AT 1644 AND 1646 PARK AVENUE (WEST SIDE OF PARK AVENUE BETWEEN E. 116TH AND E. 117TH STREETS), NEW YORK, NY, WERE DESTROYED BY AN EXPLOSION AND FIRE.  EIGHT FATALITIES AND APPROXIMATELY 48 REPORTED INJURIES RESULTED FROM THE EXPLOSION AND COLLAPSE.    CON EDISON'S RESPONSE AND ACTION:    AT 09:13 ON MARCH 12, 2014, CON EDISON'S GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A TELEPHONE REPORT FROM CON EDISON'S CALL CENTER OF AN INSIDE AND OUTSIDE GAS ODOR AT 1652 PARK AVENUE.  AT 09:15, GERC DISPATCHED A GAS DISTRIBUTION SERVICES (GDS) MECHANIC TO INVESTIGATE THE ODOR REPORT.  AT 09:34, GERC CONFIRMED WITH NEW YORK CITY FIRE DEPARTMENT (FDNY) A SCANNER REPORT OF AN EXPLOSION AND BUILDING COLLAPSE AT E. 114TH ST. AND PARK AVENUE (THE E. 114TH ST. LOCATION WAS INCORRECT).  AT 09:38, THE GDS MECHANIC ENROUTE TO 1652 PARK AVENUE REPORTED OBSERVING SMOKE, FLAMES, AND HEAVY ACTIVITY ON PARK AVENUE SOUTH OF E. 119TH STREET.  GERC DISPATCHED ADDITIONAL CON EDISON PERSONNEL TO THE LOCATION AT APPROXIMATELY 09:38.  CON EDISON PERSONNEL FIRST ARRIVED AT THE LOCATION AT 09:40 AND CONFIRMED THE EXPLOSION AND COLLAPSE OF TWO BUILDINGS ON PARK AVENUE BETWEEN E. 116TH ST. AND E. 117TH ST.    NUMEROUS CON EDISON PERSONNEL, INCLUDING GDS MECHANICS, CONSTRUCTION CREWS, SUPERVISORS, PLANNERS, AND MANAGERS RESPONDED TO THE SCENE OF THE BUILDING COLLAPSE.  CON EDISON PERSONNEL CONDUCTED AN INVESTIGATION FOR GAS MIGRATION THAT INCLUDED ADJACENT BUILDINGS AND ACCESSIBLE SUBSURFACE STRUCTURES IN THE AREA.  CON EDISON PERSONNEL IDENTIFIED THREE (3) FIRE BANK LOCATIONS FOR EXCAVATION TO STOP THE FLOW OF GAS ON THE WEST SIDE OF PARK AVENUE BETWEEN E 116TH ST AND E 117TH ST.  AT APPROXIMATELY 13:44, A STREET COLLAPSE AND AN APPARENT WATER MAIN BREAK WERE OBSERVED IN THE ROADWAY IN FRONT OF 1644 AND 1646 PARK AVENUE.  AT THE TIME OF THE STREET COLLAPSE, THERE WAS A STRONG ODOR OF GAS IN THE AREA.    FIRE BANK EXCAVATIONS WERE COMPLETED AND STOPPERS WERE INSTALLED TO ISOLATE THE GAS SUPPLY TO THE AFFECTED AREA AT APPROXIMATELY 13:44, AND THE ODOR OF GAS DISSIPATED.  THE 8"" LOW PRESSURE POLYETHYLENE / 8"" LOW PRESSURE CAST IRON MAIN SUPPLYING (7) SERVICES ON THE WEST SIDE OF PARK AVENUE AND ON THE NORTH SIDE OF E. 116TH ST., BETWEEN PARK AVENUE AND MADISON AVENUE, WERE ISOLATED.    INVESTIGATION:    FOLLOWING THE ACCIDENT, THE NATIONAL TRANSPORTATION SAFETY BOARD (NTSB) TOOK CONTROL OF THE INCIDENT SITE AND BEGAN ITS INVESTIGATION. THE CITY OF NEW YORK, THE NEW YORK STATE PUBLIC SERVICE COMMISSION, THE PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION, CONSOLIDATED EDISON COMPANY OF NEW YORK, AND GEORG FISCHER CENTRAL PLASTIC WERE PARTIES TO THE INVESTIGATION. DURING THE COURSE OF THE NTSB INVESTIGATION, CON EDISON PROVIDED A PARTY SUBMISSION DESCRIBING THE PROBABLE CAUSE OF THE ACCIDENT AS A BREACH IN THE SEWER SYSTEM WHICH CAUSED SOIL EROSION AFFECTING SUBSURFACE UTILITIES, INCLUDING A CAST IRON WATER MAIN AND HDPE GAS FACILITIES, AND LIKELY RESULTED IN AN IMPACT BY FALLING ROADWAY PAVEMENT WHICH CRACKED THE SERVICE TEE TO 1642 PARK AVENUE. IN ITS ACCIDENT REPORT ADOPTED ON JUNE 9, 2015, THE NTSB DETERMINED THAT THE PROBABLE CAUSE OF THE ACCIDENT WAS (1) THE FAILURE OF THE DEFECTIVE FUSION JOINT AT THE SERVICE TEE, INSTALLED BY CONSOLIDATED EDISON COMPANY OF NEW YORK, INC., IN 2011, THAT ALLOWED NATURAL GAS TO LEAK FROM THE GAS MAIN AND MIGRATE INTO THE BUILDING WHERE IT IGNITED AND (2) A BREACH IN THE SEWER LINE THAT WENT UNREPAIRED BY THE NEW YORK CITY DEPARTMENT OF ENVIRONMENTAL PROTECTION SINCE AT LEAST 2006 THAT ALLOWED GROUNDWATER AND SOIL TO FLOW INTO THE SEWER, RESULTING IN A LOSS OF SUPPORT FOR THE GAS MAIN, WHICH CAUSED THE LINE TO SAG AND OVERSTRESSED THE DEFECTIVE FUSION JOINT."
4/21/2014,2014,20140035,16118,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89106,36.16656,-115.1556,,,,,,,,,,3/21/2014 14:41,1077348,,NATURAL GAS,,1435,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,03-06-2014 00:02,,,,03-06-2014 00:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,126,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2007,,,,,,16,API 5L,NMDA,STEEL,,OTHER,ERW,0.375,,,,,,,MECHANICAL PUNCTURE,1.1,3.5,,,,,,,,CLASS 4 LOCATION,0,21470,42944,0,,,8235,,72649,2,0,0,,,,,228,270,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,12025,,CONTRACT LOCATOR,YES,NO,YES,11,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YVONNE BRODEUR,ENGINEERING TECHNICIAN,yvonne.brodeur@swgas.com,702-365-2149,702-221-4116,,,,THOMAS CARDIN,DIRECTOR OF GAS OPERATIONS,702-365-2028,thomas.cardin@swgas.com,"ON MARCH 6, 2014, A TEAM FISHEL EMPLOYEE BORED INTO A SIXTEEN-INCH STEEL HIGH-PRESSURE DISTRIBUTION GAS MAIN WHILE INSTALLING A FIBEROPTIC LINE IN THE INTERSECTION OF BONNEVILLE AVENUE AND GRAND CENTRAL PARKWAY IN LAS VEGAS, NEVADA. TEAM FISHEL HAD A VALID DIG TICKET AND SOUTHWEST GAS CORPORATION'S CONTRACT LINE LOCATOR HAD LOCATED THE LINE.  AS PART OF THE LINE LOCATE PROCESS, TEAM FISHEL WAS INFORMED THAT A HIGH-PRESSURE STANDBY WOULD BE REQUIRED DURING THE BORING OPERATION.  TEAM FISHEL FAILED TO MEET WITH THE SOUTHWEST GAS CORPORATION REPRESENTATIVE AS IT HAD REQUESTED (NRS 455.110(B)(1), SEE ALSO NAC 455.145(1)(B)(3)); FAILED TO EXPOSE THE FACILITY BEFORE COMMENCING BORING OPERATIONS (NRS 455.137(1) & NAC 455.150(2)); AND  FAILED TO NOTIFY SOUTHWEST GAS CORPORATION TO REQUEST ADDITIONAL INFORMATION WHEN THEY REALIZED THAT THEY COULD NOT EXPOSE THE FACILITY (NRS 455.137(3); NAC 455.150(3)).  NO DEATH OR INJURY RESULTED FROM THE INCIDENT.  ALTHOUGH THE INCIDENT INITIALLY DID NOT MEET PHMSA/DOT NOTIFICATION CRITERIA, ON MARCH 21, 2014, SOUTHWEST GAS CORPORATION ESTIMATED THE COSTS ASSOCIATED WITH THE INCIDENT WOULD LIKELY MEET THE CRITERIA, AND IMMEDIATELY NOTIFIED THE NATIONAL RESPONSE CENTER.      SUPPLEMENTAL:   SUBSEQUENT INVESTIGATION DETERMINED THAT THE 16-INCH PIPELINE WAS NOT MARKED CORRECTLY."
04-03-2014,2014,20140029,15842,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,8628,40.27527,-74.83299,,,,,,,,,,03-04-2014 13:04,1075764,,NATURAL GAS,,11,,YES,0,0,0,0,1,1,YES,7,3,0,0,0,10,YES,,,,,YES,,03-04-2014 11:39,,,,03-04-2014 12:03,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1989,,,,,,2,ASTM D2513,DRISCO 8000,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,DAMAGE TO FACILITY,CLASS 3 LOCATION,15000000,15000,40000,30000,ELECTRIC AND COMMUNICATION FACILITIES,,2500,,15087500,0,0,41,,,,,11,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,13,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,ELECTRIC,YES,140630026,,UTILITY OWNER,YES,UNKNOWN/OTHER,YES,,OTHER,CURRENTLY STILL UNDER INVESTIGATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPAL REGULATORY SPECIALIST,franky.coriano@pseg.com,609-421-8025 ,,,,,ALEXANDER STERN,ASSOCIATE GENERAL REG COUNSEL,973-430-5754,alexander.stern@pseg.com,"ON TUESDAY, MARCH 4, 2014, AT 11:39 AM, THE COMPANY RECEIVED A REPORT BY HENKELS & MCCOY THAT THEY DAMAGED THE GAS FACILITIES AT 28 CROCKETT LANE, EWING, NJ. COMPANY PERSONNEL ADVISED HENKELS & MCCOY TO CONTACT THE EMERGENCY TELEPHONE NUMBERS, AND DISPATCHED PERSONNEL TO THE SCENE. UPON ARRIVAL AT THE SCENE, THE COMPANY GAS DISTRIBUTION REPAIR CREW BEGAN TO HAND DIG TO LOCATE THE DAMAGE IN FRONT OF THE AFOREMENTIONED ADDRESS WHEN AN EXPLOSION OCCURRED AT 12:52 PM FOLLOWED BY AN IGNITION AND FIRE. A NUMBER OF DWELLINGS ON CROCKETT LANE AND PIONEER COURT WERE DESTROYED OR HEAVILY DAMAGED. MS. LINDA CERRITELLI WAS IN HER RESIDENCE (28 CROCKETT LANE) AT THE TIME OF THE EXPLOSION AND WAS KILLED IN THE INCIDENT. THERE WERE SEVEN PUBLIC SERVICE ELECTRIC & GAS EMPLOYEES AND THREE HENKELS & MCCOY EMPLOYEES THAT SUFFERED NON-LIFE THREATENING INJURIES THAT REQUIRED MEDICAL ATTENTION AND/OR HOSPITALIZATION."
04-02-2014,2014,20140028,15869,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93923,36.559244,-121.916774,,,,,,,,,,03-03-2014 13:30,1075638,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,1,03-03-2014 11:25,,,,03-03-2014 11:35,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,1.25,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,300000,2000,0,0,,,0,,302000,0,0,1,,,,,48,48,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"DURING STEEL TAPPING OPERATION, CREW UNKNOWINGLY TAPPED INTO INSERTED PLASTIC CAUSING RELEASE OF GAS.",,,,YES,INADEQUATE VERIFICATION OF SYSTEM STATUS AND CONFIGURATION WHEN PERFORMING  WORK ON A LIVE LINE.,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAWRENCE KANG,COMPLIANCE ANALYST,lxkw@pge.com,925-328-5760,,,,,CHRISTIANE MASON,MANAGER REGULATORY COMPLIANCE,925-328-5795,c6mw@pge.com,"AT APPROXIMATELY 1115 HOURS ON MARCH 3, 2014, A NATURAL GAS EXPLOSION CAUSED MAJOR DAMAGE TO A HOUSE AT GUADALUPE STREET AND 3RD AVE. SW IN CARMEL.  A PACIFIC GAS & ELECTRIC (PG&E) CONSTRUCTION CREW TAPPED INTO A 2-INCH DIAMETER STEEL MAIN AND INADVERTENTLY TAPPED THROUGH THE 11/4-INCH DIAMETER PLASTIC MAIN INSERTED IN THE 2-INCH STEEL MAIN.  THE CREW WAS NOT AWARE THAT THE 11/4-INCH DIAMETER PLASTIC MAIN HAD PREVIOUSLY BEEN INSERTED INTO THE 2-INCH DIAMETER STEEL LINE.  THE CAUSAL EVALUATION OF THE INCIDENT PERFORMED BY A THIRD PARTY INVESTIGATOR DETERMINED THE CAUSE OF THE EXPLOSION TO BE ""INADEQUATE VERIFICATION OF SYSTEM STATUS AND CONFIGURATION WHEN PERFORMING WORK ON A LIVE LINE.""  PG&E HAS DETERMINED THAT GAS MOST LIKELY ESCAPED FROM THE 11/4-INCH DIAMETER PLASTIC MAIN AND MIGRATED INTO A SEPARATED SEWER LATERAL THAT PROVIDED A PATH INTO THE HOUSE.  NO ONE WAS IN THE HOUSE AT THE TIME OF THE EXPLOSION.  A PG&E GAS SERVICE REPRESENTATIVE WAS ON SITE AT 1135 HOURS.  PG&E REPAIR CREWS WERE ON SITE AT 1138 HOURS.  THE HOUSE WAS NOT OCCUPIED AT THE TIME OF THE EXPLOSION, AND THERE WERE NO INJURIES OR FATALITIES.  THE FIRE DEPARTMENT EVACUATED THE HOMES IN A 1-BLOCK RADIUS.  DEBRIS FROM THE EXPLOSION FELL ONTO THE ROOF OF A NEIGHBORING HOUSE, AND GAS SERVICE TO THAT HOUSE WAS SHUT OFF AS A PRECAUTION.  THE FLOW OF GAS WAS STOPPED AT 1145 HOURS BY SQUEEZING THE MAIN AT TWO LOCATIONS.  THE REPAIR CREW ALSO DUG UP AND SQUEEZED THE SERVICE LINE TO THE DAMAGED HOUSE.  THE GAS MAIN WAS THEN CAPPED AT 1209 HOURS.  THIS INCIDENT WAS REPORTED TO THE DOT AND THE CALIFORNIA PUBLIC UTILITIES COMMISSION DUE TO PROPERTY DAMAGES EXCEEDING $50,000.  PG&E CONDUCTED A SPECIAL LEAK SURVEY AFTER THE INCIDENT, AND ONE LEAK ON A SERVICE VALVE IN THE VICINITY WAS FOUND AND REPAIRED.  SERVICE TO THE NEIGHBORING HOUSE WAS RESTORED ON 3/11/2014 BY THE HOMEOWNER'S CONTRACTOR WITHOUT NOTIFICATION TO PG&E, HOWEVER, AFTER THE OCCUPANTS INFORMED PG&E ON 3/12/2014, PG&E PERFORMED A SERVICE SHUT DOWN AND RESTART ON 3/12/2014, INCLUDING A PRESSURE CHECK, A SOAP TEST, AND A SAFETY CHECK OF ALL THE GAS APPLIANCES IN THE HOME."
3/27/2014,2014,20140027,16208,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48329-9998,42.678464,-83.389884,,,,,,,,,,03-07-2014 15:18,1076019,,NATURAL GAS,,83,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/28/2014 22:02,,,,2/28/2014 22:49,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,53,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1955,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,110000,2188,392,0,,,395,,112975,0,0,1,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,11/18/2013,NO,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,UNKNOWN/OTHER,WATER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,571-788-0509,,,,,AMANDA L. WARD,GAS REGULATORY SERVICES LEAD,517-545-8746,amanda.ward@cmsenergy,"CONSUMERS ENERGY'S FIRST RESPONDER ARRIVED ON SITE AT 2754 WILDER LANE IN WATERFORD, MI AT 10:49 PM, FEBRUARY 28, 2014, TO RESPOND TO A HOUSEFIRE INCIDENT.  PIN BAR TESTING WAS PERFORMED AT THE NORTH SIDE OF THE HOUSE NEAR THE METER, WHERE 15% GAS READS WERE FOUND.  ADDITIONAL BAR TESTING REVEALED SUSTAINED 95% GAS READS AT THE SOUTHWEST CORNER OF THE HOUSE AND 100% GAS READS APPROXIMATELY 45 FEET WEST OF THE HOUSE NEAR THE ROAD.  A STRONG GAS ODOR WAS EVIDENT IN THIS LOCATION.  FIRST RESPONDERS THEN TOOK GAS READINGS INSIDE THE BASEMENT AFTER BEING ESCORTED IN BY THE FIRE MARSHALL.    BAR TESTING AT ADJACENT HOUSES (SOUTH AND WEST OF 2754 WILDER) PRODUCED NO GAS READS.    AT 1:42 AM ON MARCH 1, A GAS DISTRIBUTION CREW ARRIVED AND EXPOSED THE 2 INCH STEEL MAIN IN FRONT OF (WEST OF) 2754 WILDER.  THE MAIN WAS BENT, CRACKED AND LEAKING.  THE CREW OPENED UP THE HOLE TO VENT THE BLOWING GAS.  A FROST BALL ON THE LEAK WAS KNOCKED OFF AT 5:45 AM, AT WHICH POINT THE GAS BEGAN BLOWING.  AT 9:20 AM, A 2"" PLIDCO REPAIR SLEEVE, WHICH STOPPED THE LEAK AND REPAIRED THE MAIN. INVESTIGATION CONCLUDED THE APPARENT CAUSE OF THE MAIN LEAK WAS DAMAGE DURING INSTALLATION OF A WATER MAIN; THE EXACT TIME PERIOD OF THE WATER MAIN INSTALLATION IS UNKNOWN. THIS CONCLUSION IS BASED ON THE OBSERVED DAMAGE AND PROXIMITY OF THE WATER MAIN. THE LOCATION OF THE MAIN LEAK WAS APPROXIMATELY 45 FEET FROM THE SOUTHWEST CORNER OF THE HOUSE. A SEARCH OF MISS DIG STAKING REQUESTS FOR THIS LOCATION DID NOT YIELD ANY RECENT STAKING TICKETS WITHIN THE LAST 15 MONTHS.    THE ORIGIN OF THE HOUSEFIRE WAS APPARENTLY THE BASEMENT OF THE HOME.  ALTHOUGH AN ON-SCENE INVESTIGATOR REPRESENTING THE HOMEOWNER'S INSURANCE COMPANY (STATE FARM) INDICATED THAT THE GAS LEAK MAY HAVE CAUSED THE FIRE, FOLLOW-UP INVESTIGATION BY CONSUMERS ENERGY INDICATES THAT THIS SCENARIO IS UNLIKELY.  THERE WAS NO EVIDENCE OF AN EXPLOSION OR INDEED IGNITION OF GAS IN THE HOME, AND WHILE THERE WERE EXTREMELY LOW LEVELS OF GAS DETECTED IN THE BASEMENT BY FIRST RESPONDERS (0.16% GAS READS, OR 4% LEL), THIS SEEMS TO HAVE OCCURRED AS A RESULT OF ALL DOORS AND WINDOWS (INCLUDING THOSE IN THE BASEMENT) BEING OPENED BY THE FIRE DEPARTMENT, ALLOWING GAS TO ENTER THE HOME FROM OUTSIDE.  THERE WERE NO APPARENT CRACKS OR HOLES IN THE BASEMENT WALL WHICH WOULD OTHERWISE PROVIDE A PATH OF MIGRATION INTO THE HOME, AND NO LEAKS WERE FOUND ON THE METER OR THE STEEL GAS SERVICE TO THE HOME.  FURTHERMORE, THE MAJORITY OF FIRE DAMAGE WAS SOME DISTANCE FROM THE NORTHWEST SIDE OF THE BASEMENT (THE SIDE CLOSEST TO THE GAS FACILITIES)    THE FIRE DEPARTMENT CHIEF ON SITE WAS ULTIMATELY UNABLE TO COME TO A DETERMINATION ON THE CAUSE OF THE HOUSEFIRE.  DUE TO THE LACK OF CERTAINTY ABOUT THE SOURCE OF FIRE, AS WELL AS PROPERTY DAMAGE WITHIN THE HOME (DAMAGES TO APPLIANCES AND SMOKE DAMAGE) LIKELY EXCEEDING $50,000, THIS INCIDENT WAS REPORTED TO THE NATIONAL RESPONSE CENTER. DAMAGE ESTIMATES FROM THE FIRE OBTAINED FROM VARIOUS INVESTIGATORS RANGE FROM APPROXIMATELY $50,000 TO $110,000; INSURANCE COMPANY REPRESENTATIVES STATED THAT THE HOME WAS INSURED TO A VALUE OF $160,000.     INVESTIGATION INTO THE CAUSE OF THE FIRE WERE INCONCLUSIVE AND REPORTED AS SUCH ON THE 30-DAY PHMSA REPORT ORIGINALLY SUBMITTED ON MARCH 27, 2014.  SUBSEQUENT SPECULATION BY AN INSURANCE COMPANY INVESTIGATOR (WITHOUT PERFORMING ANY INVESTIGATION) WAS THAT THE CAUSE OF THE FIRE WAS NATURAL GAS MIGRATION FROM AN EXTERNAL NATURAL GAS LEAK (CAUSED BY THE INSTALLATION OF A WATER MAIN).  THE SPECULATION OF THE INSURANCE COMPANY INVESTIGATOR WAS INCORPORATED INTO THE WATERFORD REGIONAL FIRE DEPARTMENT'S REPORT.  DUE TO THE COMPLETE DESTRUCTION OF THE SCENE BY THE FIRE DEPARTMENT, NO ACTUAL INVESTIGATION WAS POSSIBLE AND NO LEGITIMATE CONCLUSIONS CAN BE REACHED."
3/24/2014,2014,20140026,15828,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98951,46.4335,-120.414,,,,,,,,,,2/28/2014 18:21,1075436,,NATURAL GAS,,4823.75,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/22/2014 17:26,,,,2/22/2014 17:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1966,,,,,,,,,STEEL,,,,0.237,,,,,,,LEAK,,,OTHER,DEBRIS IN REGULATOR,,,,,,CLASS 2 LOCATION,0,0,290,0,,,30388,,30678,0,0,0,,,,,64,56,60,,,"PRESSURE EXCEEDED MAOP, BUT DID NOT EXCEED THE APPLICABLE ALLOWANCE IN 192.201",,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN MCCALLUM,PIPELINE SAFETY SPECIALIST,kevin.mccallum@cngc.com,5097365542,5094578112,,,,TINA BEACH,MANAGER STANDARDS AND COMPLIANCE,5097344576,tina.beach@cngc.com,"DEBRIS, METAL SHAVINGS FLOWING DOWNSTREAM FROM THE PIPELINE BUILT UP IN THE REGULATOR BOOT CAUSING IT TO MALFUNCTION."
3/19/2014,2014,20140024,16324,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21224,39.296749,-76.579084,,,,,,,,,,2/19/2014 18:00,1074520,,,,1,,YES,0,0,0,0,1,1,YES,0,0,0,0,2,2,NO,,,,,NO,0,2/19/2014 15:15,,,,2/19/2014 15:39,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,UNDETERMINED,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNDETERMINED,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNDETERMINED,CLASS 3 LOCATION,70000,0,0,0,"PER BCFD THE ESTIMATED COST TO THE PROPERTY WAS $70,000.",,0,,70000,0,0,1,,,,,0.25,0.3,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",ABSENCE OF ANY EFFECT ( INDICATIONS OF ) ON SYSTEM PRESSURES / OPERATIONS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL BOWLING,SUPERVISOR GAS,michael.bowling@bge.com,4104707104,,,,,MICHAEL BOWLING,SUPERVISOR GAS,4104707104,michael.bowling@bge.com,"THIS REPORT AND THE RESPONSES SET FORTH IN PART A, #'S 4, 8, 13, 14, 15, AND 17A AND PART B, #3 ARE SUBMITTED BASED ON UNDETERMINED BASIS FOR GAS INVOLVEMENT.   THE VALVE ON THE GAS SERVICE TO THE BUILDING WAS TURNED OFF ON 2/19/2014 AT 15:53. PART A #17A REFERS TO WHEN THE OPERATOR RECEIVED FIRST NOTICE OF A BUILDING FIRE AND ASKED TO RESPOND. IN PART A #16 NOTE THAT THE OPERATOR DID NOT EVACUATE ANY RESIDENCES, HOWEVER, THE BALTIMORE CITY FIRE DEPARTMENT EVACUATED ADJACENT BUILDINGS. FOLLOWING THE FINAL BALTIMORE CITY FIRE DEPARTMENT REPORT, GAS WAS REPORTED TO BE INVOLVED BUT THE SOURCE WAS INDETERMINABLE. THIS WILL SERVE AS THE FINAL REPORT."
3/21/2014,2014,20140025,30573,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48842-8798,42.64765,-84.512992,,,,,,,,,,2/19/2014 15:30,1074495,,NATURAL GAS,,18.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/19/2014 6:46,,,,2/19/2014 7:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,OTHER,GAS METER,,,,,,,,,,OTHER,,,,,,,,,METER DAMAGE DUE TO FALLING ICE.,CLASS 3 LOCATION,50000,936,1354,0,,,158,,52448,0,1,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"ICE FELL FROM THE ROOF OF THE BUILDING ONTO THE GAS METER STAND, SEPARATING THE METER STAND FROM THE BUILDING WALL CAUSING A RELEASE OF GAS.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA Q. KING,SENIOR ENGINEERING TECHNICAL ANALYST II,carmella.king@cmsenergy.com,989-280-2963,,,,,JASON PIONK,SENIOR ENGINEERING TECHNICAL ANALYST LEAD,989-791-5749,jason.pionk@cmsenergy.com,"A GAS FIRE OCCURRED AT THE BUILDING WALL OF A STEEL POLE BARN AT MOORE TROSPER CONSTRUCTION COMPANY (4226 KELLER ROAD IN HOLT, MI) ON FEBRUARY 19.  RELEASE OF GAS WAS APPARENTLY CAUSED BY FALLING ICE, WHICH DAMAGED THE BUILDING'S GAS METER STAND AND SEPARATED IT FROM THE BUILDING WALL.  THE SOURCE OF IGNITION IS BELIEVED TO BE A GAS FURNACE ON THE INTERIOR SIDE OF THE WALL WHERE THE FIRE OCCURRED.  ADJACENT TO THE GAS SERVICE/METER WAS A LARGE AIR INTAKE TO SUPPLY OUTSIDE AIR TO THE FURNACE.  THIS INTAKE DUCT WAS THE APPARENT PATH OF GAS MIGRATION INTO THE FURNACE, WHERE IT WAS IGNITED.      GAS WAS SHUTOFF AT THE BRANCH SERVICE CONNECTION (TO 4228 KELLER) BY THE RESPONDING GAS DISTRIBUTION CREW.    THE FIRE WAS CONTAINED TO THE SOUTH BUILDING WALL OF THE POLE BARN AT 4226 KELLER, BUT FIRE DAMAGE OCCURRED BOTH INSIDE AND OUTSIDE THE BUILDING.  INSIDE WATER DAMAGE FROM FIRE SUPPRESSION ACTIVITIES CAUSED FURTHER PROPERTY DAMAGE TO THE BUILDING.    KELLER ROAD WAS BLOCKED OFF BY THE RESPONDING FIRE DEPARTMENT.  THIS INCIDENT RECEIVED SIGNIFICANT ATTENTION FROM LOCAL TV AND PRINT MEDIA."
3/18/2014,2014,20140023,15822,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91736,34.08131,-117.68963,,,,,,,,,,2/19/2014 6:20,1074442,,NATURAL GAS,,548,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/18/2014 21:48,,,,2/18/2014 22:10,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,45,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,8.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,1240000,2000,0,,,3288,,1245288,63,0,1688,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"HIGH PRESSURE WATER BORED HOLE INTO 8"" STEEL NATRUAL GAS MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-885-6270,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON FEBRUARY 18, 2014 SOCALGAS WAS NOTIFIED OF A GAS LEAK AT 9506 CENTRAL AVE IN MONTCLAIR.  MONTE VISTA WATER DISTRICT INDICATED THEY WERE WORKING ON A WATER LEAK ON THEIR MAIN IN THE INTERSECTION OF CENTRAL AVE AND PALO VERDE AND DETECTED GAS WHILE EXCAVATING.   GAS CREWS RESPONDED AND CONFIRMED LEAKAGE AND THAT THE WATER HAD ENTERED THE GAS MAIN.  THE WATER CREWS ISOLATED THE WATER MAIN AT THE INCURSION POINT AND SOCALGAS EXCAVATED AND REPAIRED THE GAS LEAK WITH A CLAMP.  WHILE THE GAS LEAK WAS BEING BROUGHT UNDER CONTROL, SOCALGAS BEGAN INVESTIGATING THE AREA TO DETERMINE THE EXTENT OF THE WATER INCURSION.  NUMEROUS LOCATIONS WERE IDENTIFIED DUE TO LOW ELEVATION AND ENDS OF THE DISTRIBUTION SYSTEM AS WATER EXTRACTION POINTS.  OVER THE COURSE OF THE NEXT FIVE DAYS, APPROXIMATELY 6,100 GALLONS OF WATER WAS EXTRACTED FROM THE GAS LINES AND 1,751 IMPACTED METERS WERE REPLACED.   AS OF 22:00 ON 2-23-14, ALL IMPACTED CUSTOMERS HAD EITHER BEEN RESTORED OR, IF CONTACT COULD NOT BE MADE BECAUSE OF VACANT RESIDENCES, MEMOS WERE PLACED ON THE ACCOUNTS AND LITERATURE LEFT AT THE RESIDENCE ON HOW TO CONTACT SOCALGAS FOR RESTORATION OF GAS SERVICE.      INVESTIGATION REVEALED THAT THE WATER MAIN, LOCATED PERPENDICULAR TO AND DIRECTLY ABOVE THE GAS MAIN HAD A CORROSION LEAK ON THE BOTTOM OF THE PIPE.  THAT WATER LEAK, OVER TIME, BORED A HOLE INTO THE TOP OF THE GAS MAIN.  THE WATER PRESSURE WAS APPROXIMATELY 100 PSIG AND THE GAS WAS OPERATING AT 45 PSIG WHICH ALLOWED THE WATER TO ENTER THE GAS MAIN.  THE GAS MAIN WAS REPAIRED WITH A CLAMP, THE WATER MAIN WAS REPLACED AT THE CROSSING.      THIS INCIDENT WAS REPORTED TO PHMSA DUE TO THE ANTICIPATED COSTS OF THE INCIDENT WOULD EXCEED $50,000.  THIS INCIDENT WAS ALSO REPORTED TO THE CPUC."
03-10-2014,2014,20140022,15923,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78414,27.679884,-97.37217,,,,,,,,,,02-11-2014 12:17,1073628,,NATURAL GAS,,347,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,02-11-2014 11:30,,,,02-11-2014 11:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1984,,,,,,10,API 5L,UNKNOWN,STEEL,,,,0.219,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,26846,32055,12123,0,,,1500,,72524,2,0,65,,,,,15,15,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,FABRICATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,(361)885-6941,No Email Address,"THE 10 INCH STEEL COATED MAIN LOCATED ON THE NORTH SIDE OF SARATOGA BLVD BETWEEN CIMMARON AND STAPLES BEGAN TO LEAK UNDER A CONCRETE DRIVEWAY ENTRANCE.  WHILE LEAK CREW WAS IN THE PROCESS OF REMOVING CONCRETE IN ORDER TO DIG OUT THE LEAK, THE NATURAL GAS IGNITED.  THE CREW NOTIFIED 911 AND MADE THE AREA SAFE.   THE GAS CREW THEN ISLOATED THE LEAK USING STOPPLE EQUIPMENT AND ISOLATION VALVES.  THE LEAK WAS CAUSED BY A CRACK ON A WELD THAT DEVELOPED AT THE 6 O'CLOCK POSITION.  THE WELD WAS CUTOUT BY REPLACING A 2 FOOT SECTION OF PIPE."
03-07-2014,2014,20140021,16594,SUPPLEMENTAL,8070,INDIANA GAS CO INC,IN,47918-1634,40.2885,-87.25223,,,,,,,,,,02-11-2014 13:06,1073624,,NATURAL GAS,,211,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,02-11-2014 11:50,,,,02-11-2014 11:53,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,39,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1941,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,152000,45000,5000,0,,,971,,202971,0,0,4,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA BASED SYSTEM THAT MONITORED THE MAIN ON WHICH THE LEAK OCCURED ONLY PROVIDES A HIGH/LOW PRESSURE ALARM AND THE PRESSURE REMAINED WITHIN ACCEPTABLE PARAMETERS.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,CRACK IN A MITER JOINT,,,,,YES,,,,,,,,,,YES,,,,OTHER,CRACK IN A MITER JOINT,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN A. SPINKS,MANAGER QUALITY ASSURANCE,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JAMES M. FRANCIS,DIRECTOR ENGINEERING AND ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"VECTREN DID NOT RECEIVE NOTIFICATION OF THE EXPLOSION FROM LOCAL EMERGENCY RESPONDERS.  A VECTREN EMPLOYEE HEARD OF EXPLOSION ON A SCANNER AND IMMEDIATELY NOTIFIED THE LOCAL SUPERVISOR.  VECTREN SENT AN EMPLOYEE TO THE SITE FINDING NATURAL GAS MIGRATING INTO A STORM DRAIN AND NEARBY RESIDENTIAL HOMES DUE TO THE DEPTH OF FROST IN THE AREA.  INVESTIGATING THE SOURCE OF ESCAPING NATURAL GAS, EMPLOYEE FOUND A LEAK UNDER NEW STREET, WHICH RUNS EAST AND WEST NORTH OF THE EXPLOSION LOCATION.  AFTER MONITORING THE AREA, COMPANY CREWS EXCAVATED THE SOURCE OF LEAK FINDING A CRACK IN A 4' STEEL MAIN THAT TRANSVERSE AN OXY-ACETYLENE WELDED MITER JOINT.  TWO STOPPLE FITTINGS WERE INSTALLED ON THE ONE-WAY FED MAIN TO BYPASS THE CRACKED MAIN ENABLING THE SECTION TO BE ISOLATED.  A 45? WELD ELL WAS INSTALLED TO REPAIR THE CRACKED MAIN AND TO REMOVE THE MITER JOINT.  AFTER THIS INSTALLATION, THE STOPPLE FITTINGS WERE REMOVED AND THE ISOLATED SECTION WAS ENERGIZED.    AN INITIAL REPORT FROM THE ATTICA VOLUNTEER FIRE DEPARTMENT INDICATES THE ITEM FIRST IGNITED WAS GAS VAPOR IN AIR AND THAT FACTORS CONTRIBUTING TO IGNITION WERE RUPTURED GAS LINE ALLOWED GAS TO MIGRATE ALONG WATER LINES INTO BASEMENT OF BUILDING.      VECTREN IS CONTINUING ITS OWN INDEPENDENT INVESTIGATION INTO THE CAUSE AND ORIGIN OF THIS INCIDENT.    UPDATE: VECTREN'S INDEPENDENT INVESTIGATION INTO THE CAUSE AND ORIGIN OF THIS INCIDENT INCLUDED A ROOT CAUSE ANALYSIS AND A METALLURGICAL DESTRUCTIVE TESTING OF THE 4"" STEEL MAIN REFERENCED IN THE FIRST PARAGRAPH OF THIS NARRATIVE.  THE ROOT CAUSE ANALYSIS, WHILE BENEFICIAL IN IDENTIFYING POTENTIAL FACTORS THAT MAY HAVE PLAYED A ROLE IN THE INCIDENT, WAS INCONCLUSIVE AS TO THE ORIGIN OR CAUSE OF THE INCIDENT.  ADDITIONALLY, THE METALLURGICAL DESTRUCTIVE TESTING OF THE 4"" STEEL MAIN AND ASSOCIATED CRACKED OXY-ACETYLENE WELDED MITER JOINT PROVIDED NO DEFINITIVE CONCLUSION AS TO WHETHER THE CRACKED WELD WAS A RESULT OF THE EXPLOSION, OR A CONDITION EXISTING AT THE TIME OF THE EXPLOSION."
03-05-2014,2014,20140018,16095,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85296,33.33881,-111.74895,,,,,,,,,,02-09-2014 19:35,1073454,,NATURAL GAS,,23,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,50,02-09-2014 18:20,,,,02-09-2014 18:47,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1995,,,,,,1,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,12500,50831,688,0,,,100,,64119,0,0,0,,,,,56,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,THERMAL OXIDATION PRODUCING AN AXIAL SLIT,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,LYNN MALLOY,GENERAL MANAGER OPERATIONS,480-730-3700,michael.chase@swgas.com,"PL 2014-0244    SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED FIRE AT 1914 EAST PALOMINO DRIVE IN GILBERT CALLED IN BY THE GILBERT FIRE DEPARTMENT AT 18:20.  UPON ARRIVAL SERVICE TECHNICIAN WAS ADVISED THAT AN EXPLOSION HAD OCCURRED AND ONE PERSON WAS TRANSPORTED TO THE HOSPITAL WITH BURNS.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY SQUEEZING A 2-INCH PE MAIN.  NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) REPORT NUMBER 1073454 AT 19:35 OF THE IN-PATIENT HOSPITALIZATION.  THERE WERE NO FATALITIES AS A RESULT OF THE INCIDENT.  FURTHER INVESTIGATION INTO THE INCIDENT FOUND THE LEAK TO HAVE OCCURRED ON A 1"" PE SERVICE STUB.  THE CAUSE OF THE LEAK ON THE 1"" PE LINE REMAINS UNDER INVESTIGATION.  A SUPPLEMENTAL REPORT WILL BE SUBMITTED UPON COMPLETION OF THE INVESTIGATION BY SWG.    NOTE: FOR PART A, #10, THE ESTIMATED VOLUME OF GAS RELEASED THAT IS IDENTIFIED REPRESENTS AN ESTIMATE THAT PRESUMES A CRACK THAT IS LEAKING AT 57 PSI, BEGINNING AT THE TIME OF THE INTIAL REPORT OF THE INCIDENT AND ENDING AT THE TIME THE PIPELINE WAS SHUT DOWN.  HOWEVER, THE ACTUAL AMOUNT OF GAS LOSS IS UNKNOWN BECAUSE THE TIME THE GAS PIPELINE BEGAN LEAKING IS UNKNOWN.    SUPPLEMENTAL REPORT:  LABORATORY ANALYSIS SHOWS THAT THE LEAKS WERE PRESENT DUE TO THERMAL OXIDATION OF THE PIPES AT 1914 AND 1924 E. PALOMINO.  THE THERMAL OXIDATION OF THE PIPES RESULTED IN AXIAL SLIT-CRACKS ON THE PIPES AT BOTH LOCATIONS.  SECTION G5 IS REVISED TO REFLECT THIS FACT."
03-06-2014,2014,20140019,15841,SUPPLEMENTAL FINAL,31632,NORTHWESTERN ENERGY LLC,MT,59715-3034,45.410759,-111.013908,,,,,,,,,,02-07-2014 00:59,1073250,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,02-06-2014 18:55,,,,02-06-2014 19:01,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1938,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,,,CLASS 2 LOCATION,250000,15000,4500,0,,,100,,269600,0,0,1,,,,,33,33,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,VEGITATION ROOT PRESSURE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEVIN MCCARTHY,DOT COORDINATOR,devin.mccarthy@northwestern.com,406-497-3218,406-497-2048,,,,DEVIN MCCARTHY,DOT COORDINATOR,406-497-3218,devin.mccarthy@northwestern.com,THIS IS NWE FINAL SUBMISSION OF THIS REPORT.  NO CHANGES HAVE BEEN MADE FROM THE ORIGINAL SUBMISSION.  THE PUBLIC SERVICE COMMISSION HAS BEEN NOTIFIED OF THE FINALIZATION.
03-07-2014,2014,20140020,15852,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63104,38.60611,-90.20825,,,,,,,,,,02-05-2014 14:26,1073090,,NATURAL GAS,,17,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,45,02-05-2014 13:17,,,,02-05-2014 13:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1980,,,,,,2,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,0.3,,,,,,,,CLASS 3 LOCATION,750000,62412,37633,0,,,89,,850134,1,0,44,,,,,12.4,12,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK WAS NOT DETECTABLE BY THE SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,140301962,,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK LAUBER,MANAGER PIPELINE SAFETY COMPLIANCE,mark.lauber@thelacledegroup.com,314-658-5413,314-535-9414,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-658-5410,craig.hoeferlin@thelacledegroup.com,"FOUR WINDS CONSTRUCTION LLC DAMAGED THE 2-INCH PLASTIC NATURAL GAS SERVICE LINE WHILE DIRECTIONAL BORING IN A CONDUIT FOR FIBER OPTIC CABLE.  FOUR WINDS DID NOT REQUEST A LOCATE FOR THIS PROJECT.  MISSOURI STATE LAW REQUIRES THE EXCAVATOR TO REQUEST THE LOCATE FOR THE PLANNED EXCAVATION ACTIVITY.  THE LOCATE WAS CALLED BY MASTEC CONSTRUCTION (#140301962) BUT THEY DID NOT NAME FOUR WINDS CONSTRUCTION LLC AS THE EXCAVATOR.  FOUR WINDS CONSTRUCTION DID NOT ATTEMPT TO IDENTIFY THE PROPERLY PLACED LOCATE MARKS AFTER THEY HAD BEEN COVERED BY SNOW.  FURTHERMORE, FOUR WINDS DID NOT POT-HOLE THE SERVICE LINE THAT WAS DAMAGED.    THE TIME AND DATE STATED IN PART A, 17A. OF THIS FORM IS THE TIME THE FIRE DEPARTMENT REPORTED TO LACLEDE THAT AN EXPLOSION HAD OCCURRED.  THE REPORT WAS VERIFIED AND AT 13:28 HOURS ON FEBRUARY 5, 2014, LACLEDE BECAME AWARE THAT THE INCIDENT MET THE REPORTING CRITERIA OF CFR PART 191.3.  LACLEDE REPORTED THE INCIDENT TO THE NATIONAL RESPONSE CENTER AT 14:26 HOURS ON FEBRUARY 5, 2014."
