REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
2/28/2014,2014,20140016,33306,SUPPLEMENTAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,VA,22406,38.35225,-77.5537833,,,,,,,,,,02-01-2014 23:56,1072743,,NATURAL GAS,,210.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,02-01-2014 21:41,,,,02-01-2014 22:11,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2014,,,,,,1,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,MECHANICAL PUNCTURE,0.2,0.2,,,,,,,,CLASS 3 LOCATION,240000,3000,5000,0,,,877,,248877,0,0,1,,,,,54,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS INCIDENT DID NOT INVOLVE A PIPELINE CONTROLLED BY A SCADA BASED SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"A UNMARKED, UNLOCATABLE, UNPRESSURIZED, PRIVATE WATER SERVICE  LINE WAS STRUCK WHILE DIRECTIONAL DRILLING TO INSTALL A NEW GAS  SERVICE LINE CAUSING DAMAGE. APPROXIMATELY FOUR WEEKS LATER,  WHEN THE WATER SERVICE LINE WAS PRESSURIZED, THE WATER  PRESSURE FROM A HOLE IN THE WATER SERVICE LINE BORED A HOLE INTO  THE GAS SERVICE LINE, CAUSING A LEAK AND SUBSEQUENT EXPLOSION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN ROBERTS,OPERATIONS COMPLIANCE MANAGER,brroberts@nisource.com,804-768-6415,804-768-5913,,,,DAVID SCHMIDT,OPERATIONS COMPLIANCE MANAGER,804-263-5873,dschmidt@nisource.com,"AT 21:41 ON FEBRUARY 1, 2014 CGV RECEIVED NOTIFICATION FROM STAFFORD COUNTY FIRE DEPARTMENT THAT THERE HAD BEEN AN EXPLOSION AT 15 HOPKINS BRANCH WAY IN FREDERICKSBURG, VIRGINIA. CGV PERSONNEL WENT TO THE SITE, EXPOSED THE PLASTIC GAS SERVICE SERVING 15 HOPKINS BRANCH, SQUEEZED OFF, AND CUT AND CAPPED THE SERVICE LINE. WHEN CGV PERFORMED PRESSURE TEST ON THE FACILITY, IT WOULD NOT HOLD. UPON FURTHER INVESTIGATION IT WAS DISCOVERED THAT THERE WAS AN 1/8 INCH HOLE IN THE PLASTIC GAS SERVICE LINE WHERE IT CROSSED THE PLASTIC WATER SERVICE LINE. PENDING THE OUTCOME OF LAB ANALYSIS, THE CONCLUSION OF CGV'S INVESTIGATION IS THAT DURING INSTALLATION OF THE GAS SERVICE ON JANUARY 2, 2014, THE UNLOCATED (UNLOCATABLE) PRIVATE WATER SERVICE LINE WAS STRUCK WHILE DIRECTIONAL DRILLING CAUSING DAMAGE. THE WATER METER WAS SET AT THE SITE ON JANUARY 23, 2014 AND SOMETIME AFTER, THE WATER WAS TURNED ON TO THE PROPERTY. WHEN THE WATER SERVICE WAS PRESSURIZED, THE WATER PRESSURE FROM THE HOLE IN THE WATER SERVICE LINE CAUSED A HOLE TO EVENTUALLY FORM IN THE PLASTIC GAS SERVICE LINE. THE GAS MIGRATED INTO THE UNOCCUPIED NEW CONSTRUCTION RESIDENCE AND FOUND AN IGNITION SOURCE."
2/27/2014,2014,20140014,30457,SUPPLEMENTAL FINAL,15469,PHILADELPHIA GAS WORKS,PA,19145-2206,39.92752,-75.17276,,,,,,,,,,1/30/2014 20:45,1072563,,NATURAL GAS,,5229,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,YES,0,1/30/2014 17:21,,,,1/30/2014 17:29,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1939,,,,,,4,ASA A21.2,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,4,0.1,,CLASS 4 LOCATION,65300,268914,41302,0,,,24,,375540,0,0,2,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LOW PRESSURE SYSTEM NOT UNDER THE CONTROL OF CONTROL ROOM,,,,,,,,,,,,,YES,5,0,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RAYMOND WELTE,DIRECTOR FIELD OPERATIONS,raymond.welte@pgworks.com,215-684-6033,215-684-6388,,,,JOSEPH HAWKINSON,VICE PRESIDENT FIELD OPERATIONS,215-684-6342,joseph.hawkinson@pgworks.com,"ON THURSDAY, JANUARY 30, 2014 AT 17:21, PGW RECEIVED AN INSIDE LEAK CALL FROM A CUSTOMER THROUGH PGW'S CALL CENTER WITH A HEADING OF 1845 S. BANCROFT STREET.  AN FSD TECHNICIAN WAS DISPATCHED TO INVESTIGATE THIS LEAK.  HE ARRIVED ON LOCATION AT 17:29 AND BEGAN HIS INVESTIGATION.  A READING OF 70% LEL AT THE FRONT FOUNDATION WALL TO 1845 S. BANCROFT WAS REPORTED BY THE TECHNICIAN TO THE FSD DISPATCHER.  BASED ON THIS REPORT, A DISTRIBUTION CREW WAS DISPATCHED AT 18:10.  FSD AND DISTRIBUTION SUPERVISION WERE ALSO DISPATCHED TO THE LOCATION.  THE CREW ARRIVED ON LOCATION AT 18:24 AND IMMEDIATELY BEGAN THEIR INVESTIGATION.  DURING THE COURSE OF THE INVESTIGATION AND WHILE THE DISTRIBUTION FOREMAN AND THE FSD TECHNICIAN WERE INSIDE THE PROPERTY AT 1849 S. BANCROFT CHECKING FOR GAS READINGS, AN EXPLOSION TOOK PLACE AT APPROXIMATELY 19:05 INSIDE 1849 S. BANCROFT.  THE EXPLOSION SEVERELY DAMAGED THE TWO RESIDENTIAL BUILDINGS AT 1849 AND 1847 S. BANCROFT.  IT ALSO INJURED BOTH PGW EMPLOYEES WHO WERE INSIDE THE HOUSE, AS WELL AS ONE HOMEOWNER.  THE INJURIES SUSTAINED BY ALL THREE INDIVIDUALS WERE NON-LIFE THREATENING.  BOTH THE DISTRIBUTION FOREMAN AND HOMEOWNER WERE TAKEN TO A LOCAL HOSPITAL FOR TREATMENT AND RELEASED ON THE SAME DAY WHILE THE FSD TECHNICIAN WAS ADMITTED WITH BURNS TO HIS NECK AND LOWER TORSO.  THE EXPLOSION AT THE SCENE WAS OBSERVED BY A FSD SUPERVISOR WHO HAD JUST ARRIVED ON THE SCENE AT 19:05.  PHILADELPHIA FIRE DEPARTMENT, PHILADELPHIA POLICE DEPARTMENT AND PECO ENERGY WERE CALLED IN FOR ASSISTANCE, IN ADDITION TO VARIOUS PGW RESOURCES SUCH AS, DISTRIBUTION CREWS, FSD TECHNICIANS, MOBILE EQUIPMENT, GREASE TRUCK, SUPERVISORY PERSONNEL, CHEMICAL SERVICES, ETC.  THE PAPUC WAS ALSO NOTIFIED OF THE INCIDENT.    THE GAS MAIN IN THE EAST FOOTWAY IN FRONT OF 1849 S. BANCROFT (4"" 1939 LOW PRESSURE CAST IRON MAIN) WAS GREASED OFF THROUGH A PLASTIC SERVICE TO 1843 S. BANCROFT AT 19:51 AND THE LEAK CONSEQUENTLY WAS MADE SAFE.  AS A RESULT OF THE GREASING OFF, A TOTAL OF FOUR (4) PROPERTIES WERE TEMPORARILY OUT OF GAS.  PECO ALSO SHUT OFF THE ELECTRIC POWER TO 1849 S. BANCROFT AT 21:00.  AFTER MAKING THE JOB SAFE AND RECEIVING THE GO AHEAD FROM PFD, PGW PERSONNEL ON THE SCENE CONTINUED WITH THE INVESTIGATION.  EVERY BUILDING ON THE 1800 BLOCK OF S. BANCROFT WAS CHECKED FOR GAS READINGS.  ALSO, THE 4"" CAST IRON MAIN ON THE BLOCK ALONG WITH ALL ACTIVE GAS SERVICES WERE BAR HOLED IN ORDER TO CHECK FOR ANY POSSIBLE LEAKS.  DURING THIS BLOCK CHECK THE CREW PICKED UP LEL READINGS IN FRONT OF 1835 AND 1816/1818.  A BROKEN MAIN WAS EVENTUALLY FOUND AND REPAIRED IN FRONT OF 1818 AND A TOTAL OF SIX (6) SERVICES ON THE BLOCK WERE RENEWED WITH PLASTIC.  THE GREASED 4"" MAIN WAS ALSO CUT AND CAPPED AT 03:45.  THIS PORTION OF THE 4"" MAIN THAT WAS CUT AND CAPPED (100') WAS AIR TESTED AT 6"" WC AND THE TEST FAILED.  THIS SECTION OF THE MAIN WAS THEN EXCAVATED COMPLETELY AND A BROKEN MAIN WAS FOUND IN FRONT OF 1849.  AN 8' SECTION OF THE PIPE, CONTAINING THE BROKEN MAIN, WAS CUT AND REMOVED FROM THE EXCAVATION, TAGGED AS EVIDENCE AND TRANSPORTED TO THE PGW EVIDENCE ROOM ON 1/31/2014.  IT IS BELIEVED FROST HEAVE WAS THE CAUSE OF THE BROKEN MAIN, FOURTEEN INCHES OF FROST WAS MEASURED AT THIS LOCATION. THE SERVICES TO 1845 AND 1847 (BOTH 1 1/4"" UNPROTECTED STEEL SERVICES) WERE ALSO AIR TESTED AND FAILED.  AFTER THE INVESTIGATION WAS COMPLETED, THE GAS SERVICE WAS RESTORED TO THE PROPERTIES THAT WERE SHUT OFF DURING THE GREASE OFF PROCESS.  THE BUILDING AT 1849 WAS DEMOLISHED ON 2/1/2014. PGW SUBSEQUENTLY REPLACED THE 4"" CAST IRON MAIN.    ANALYSIS OF THE INCIDENT PIPE SHOWED THAT IT NEVER COMPLETELY FRACTURED CIRCUMFERENTIALLY AND THE CRACK WAS CONSIDERED TIGHT WITH NO LARGE GAP BETWEEN THE MATING SURFACES. THE CAST IRON MAIN EXHIBITED GRAPHITIZATION BUT THE INTEGRITY OF THE PIPE WOULD HAVE PERSISTED IF LEFT UNDISTURBED AND NOT UNDER LOADING CONDITIONS. THE LOADING CONDITIONS ARE BELIEVED TO BE CAUSED BY THE EFFECTS OF 14 INCHES OF FROST."
2/26/2014,2014,20140012,15956,SUPPLEMENTAL,22777,WISCONSIN ELECTRIC POWER COMPANY DBA WE ENERGIES,WI,53181-9728,42.49951,-88.27437,,,,,,,,,,1/30/2014 16:00,1072543,,NATURAL GAS,,6.48,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/30/2014 11:47,,,,1/30/2014 12:34,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,OTHER,INVESTOR OWNED UTILITY,MAIN,,1958,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,2,0.1,,CLASS 3 LOCATION,125000,6600,9400,0,,,50,,141050,0,0,2,,,,,53,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,5/21/2013,NO,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,361,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK KEEHAN,SENIOR ENGINEER,mark.keehan@we-energies.com,414-221-5359,,,,,TIM STROMMEN,MANAGER REGULATORY COMPLIANCE,414-221-5173,tim.strommen@we-energies.com,"ON THURSDAY, JANUARY 30, 2014, AT ABOUT 11:11 A.M., THE VILLAGE OF TWIN LAKES (TWIN LAKES) POLICE DEPARTMENT CALLED THE WE ENERGIES (COMPANY) FIRE AND POLICE LINE TO PROVIDE NOTIFICATION OF A HOUSE FIRE AT 2800 LAKESHORE WAY IN TWIN LAKES. THE CALLER STATED THE FIRE WAS CONTAINED AND THAT THERE WAS ALSO GAS BURNING. WE ENERGIES IMMEDIATELY DISPATCHED A FIRST RESPONDER TO THE SITE.  THE FIRST RESPONDER ARRIVED ON SITE AT 11:47 A.M. AND OBSERVED A STRUCTURE FIRE; BUT THERE WERE NO SIGNS OF AN EXPLOSION. THE EMPLOYEE NOTED THAT THE STRUCTURE FIRE WAS ESSENTIALLY UNDER CONTROL BUT NATURAL GAS WAS BURNING AT THE OUTSIDE METER AND AT A FEW LOCATIONS ON THE GROUND NEAR THE BUILDING. THE FIRST RESPONDER SAW THAT MORE RESOURCES WERE NEEDED TO REMOTELY SHUT OFF THE GAS AND MADE THE REQUEST TO THE DISPATCHER. THE FIRST RESPONDER AND ANOTHER EMPLOYEE WHO HAD ARRIVED PROCEEDED TO CHECK FOR GAS MIGRATION AND WORK WITH FIRE DEPARTMENT PERSONNEL TO KEEP A SAFE PERIMETER. INITIAL PROBING AND RECHECKS VERIFIED THAT GAS WAS ONLY IN THE AREA OF THE STRUCTURE FIRE.  AT ABOUT 12:52 P.M., MORE PERSONNEL ARRIVED AND BEGAN DIGGING TO REMOTELY SQUEEZE OFF GAS ON THIS ONE-WAY FEED TO 2800 LAKESHORE WAY AND THE PROPERTY TO THE NORTH. A FROST DEPTH OF ABOUT 3 FT. MADE EXCAVATION HARD, AND THE 1958-INSTALLED 1 1/4 IN. STEEL GAS MAIN TO THE PROPERTIES WAS SQUEEZED OFF AT ABOUT 3:09 P.M. ALL FIRE AT THE PROPERTY WAS EXTINGUISHED SHORTLY THEREAFTER.  TO CONFIRM THE UNOCCUPIED HOME TO THE NORTH WAS SAFE, ACCESS WAS GAINED WITH POLICE ASSISTANCE AT ABOUT 1:30 P.M. AND ALL THREE LEVELS CHECKED AT 0%.  DUE TO THE EXTENT OF DAMAGE POTENTIALLY CAUSED BY GAS LEAKAGE FROM OPERATOR FACILITIES, A PHONE NOTIFICATION WAS MADE TO THE NATIONAL RESPONSE CENTER AT ABOUT 4:00 P.M. TO REPORT THIS EVENT AS A POSSIBLE INCIDENT PER 49 CFR PART 191.3. THE WISCONSIN PUBLIC SERVICE COMMISSION (WPSC) WAS ALSO NOTIFIED.  A LINE STOPPER WAS INSTALLED AND SERVICE WAS RESTORED TO THE NEIGHBORING PROPERTY BY ABOUT 6:30 P.M. ON 1/30/14. AFTER VERIFYING THAT THE SITE WAS SAFE, THE DECISION WAS MADE TO WAIT UNTIL THE FOLLOWING DAY TO CONDUCT FURTHER INVESTIGATIONS.  ON 1/31/14, TWIN LAKES FIRE, WPSC AND COMPANY PERSONNEL MET ON SITE FOR INVESTIGATIONS. INITIAL PRESSURE TESTING OF THE ABANDONED MAIN AND SERVICE INDICATED AN UNDERGROUND LEAK, AND IT WAS BELIEVED NECESSARY TO EXCAVATE AT THE SERVICE TEE. SINCE THE PROPERTY OWNERS WERE NOT AVAILABLE TO ASSIST WITH MOVING NECESSARY PERSONAL PROPERTY, FURTHER EXCAVATION WAS DELAYED UNTIL FEBRUARY 4TH.  ON 2/4/14, TWIN LAKES FIRE, WPSC AND COMPANY PERSONNEL MET ON SITE TO CONTINUE THE INVESTIGATION. UPON EXCAVATION AT THE SERVICE TEE LOCATION FOR 2800 LAKESHORE WAY, A BENT SECTION OF MAIN WAS IDENTIFIED. THE MAIN WAS BENT IN AN ARC, AND WAS DISPLACED VERTICALLY BY ABOUT 3 IN. OVER A 6 FT. LENGTH. THE BOTTOM OF THE PIPE WAS FLATTENED AND A CRACK WAS FOUND IN THE BENT SECTION OF THE PIPE. IT IS PRESUMED THAT THE DAMAGE OCCURRED DURING A PRIOR EXCAVATION AND THAT MOVEMENT CAUSED BY THE DEEP FROST LEVELS OBSERVED THIS WINTER CONTRIBUTED TO THE FAILURE OF THE PIPE. ONE-CALL CENTER RECORDS DO NOT INDICATE ANY RECENT LOCATE TICKET REQUESTS AND IT IS THOUGHT THAT THE EXCAVATION ACTIVITY THAT DAMAGED THE PIPE OCCURRED MANY YEARS AGO.  A NEW PE MAIN WAS INSTALLED ON LAKESHORE WAY AND GAS SERVICE TO THE AFFECTED PROPERTY WAS RESTORED ON 2/14/14.  A FORMAL INCIDENT REVIEW WAS CONDUCTED ON 2/21/14. PARTICIPANTS IN THE REVIEW INCLUDED GAS DISTRIBUTION WORKERS AT THE SCENE AFTER THE FIRE WAS REPORTED AND OTHER COMPANY PERSONNEL WHO ASSISTED AT THE SCENE. PIPELINE SAFETY ENGINEERS FROM THE WPSC, ONE OF WHOM HAD INSPECTED THE SITE THE DAY AFTER THE FIRE, ALSO ATTENDED. THE REVIEW RECOUNTED THE ACTIONS TAKEN BY EACH PARTICIPANT AND INCLUDED COMMUNICATIONS CONDUCTED AMONG INVOLVED PERSONNEL.  WE ENERGIES IS PERFORMING MORE LEAK SURVEYS BEYOND THOSE REQUIRED IN CFR 49, PART 192 ON SIMILAR TYPE FACILITIES BECAUSE OF THE EXTREME WINTER CONDITIONS IN OUR SERVICE TERRITOR"
2/26/2014,2014,20140013,15977,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,10304,40.595881,-74.102582,,,,,,,,,,1/29/2014 20:31,1072448,,NATURAL GAS,,0.05,,NO,,,,,,0,YES,0,0,1,0,2,3,YES,,,,,YES,20,1/29/2014 18:44,,,,1/29/2014 18:51,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1926,,,,,,4,CAST IRON,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,125000,0,20473,0,,,1,,145474,0,0,1,,,,,0.33,0.33,0.65,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",AN INVESTIGATION OF THE AREA GOVERNORS AND SCADA SYSTEM SHOWED THAT ALL OF THE SYSTEMS WERE FULLY FUNCTIONAL AND AREA PRESSURES WERE ACCEPTABLE FOR WINTER OPERATIONS.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE MIGRATION PATH OF THE GAS INVOLVING THE INCIDENT WAS POTENTIALLY RELATED TO AN INAPPROPRIATE CUSTOMER SEWER CONNECTION WHICH IS CURRENTLY UNDER INVESTIGATION BY FDNY.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718 403 3347,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"DISPATCH AND SCHEDULE WAS NOTIFIED BY THE FDNY OF A GAS RELATED DISTURBANCE AT #101 DELAWARE STREET ON 1/29/14.  CUSTOMER METER SERVICES RESPONDED AND AS PER STANDARD OPERATING PROTOCOL CONDUCTED A LEAK INVESTIGATION WHICH YIELDED GAS READINGS INVOLVING MULTIPLE SEWER MANHOLES.  FIELD OPERATION'S CREWS WERE SUBSEQUENTLY CALLED TO THE LOCATION, SECURED GAS TO 101 DELAWARE PER FDNY REQUEST, FOUND AND REPAIRED A CRACK IN THE 4"" CI GAS MAIN LOCATED IN THE PROXIMITY OF #14 DELAWARE STREET.  UPON REPAIR OF THIS CRACK THE SEWER MANHOLE READINGS BEGAN TO SUBSIDE.  THE MIGRATION PATH OF THE GAS WAS POTENTIALLY RELATED TO AN INAPPROPRIATE CUSTOMER SEWER CONNECTION; THE CAUSE OF THIS INCIDENT IS STILL UNDER INVESTIGATION BY FDNY.  NATIONAL GRID CONTINUES TO ACTIVELY WORK WITH THE PSC AND OTHER CITY AGENCIES TO INVESTIGATE THE CAUSE OF THIS INCIDENT.  FURTHER REMEDIATION WILL BE ADDRESSED AS DEEMED NECESSARY BASED ON THE INVESTIGATION FINDINGS TO ENSURE THE SAFETY OF THE PUBLIC AND THE INTEGRITY OF OUR GAS INFRASTRUCTURE."
2/28/2014,2014,20140015,16261,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48917-9998,42.696793,-84.672486,,,,,,,,,,1/30/2014 18:02,1072548,,NATURAL GAS,,3190,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,600,1/29/2014 11:36,,,,1/29/2014 12:12,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2004,,,,,,,,,OTHER,FAILED RUBBER REGULATOR BOOT (STEEL REG),,,,,,,,,,OTHER,,,,,,,,,TWO VENTING RELIEF VALVES,CLASS 3 LOCATION,0,12342,533982,39764,OTHER COSTS ARE ASSOCIATED WITH INCIDENT COMMAND & OFFICE SUPPORT,,15184,,601272,0,0,0,,,,,139,55,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,MANAGER OF REGULATORY AND COMPLIANCE,517-768-3187,tracy.goble@cmsenergy.com,"DEBRIS DAMAGED RUBBER REGULATOR BOOTS OF WORKER AND MONITOR REGULATORS AT MILLETT & GUINEA REGULATOR STATION (STATION #428), WEST OF I-69 ON MILLETT HIGHWAY IN DELTA TOWNSHIP, MICHIGAN.    THE RESULTING DOUBLE REGULATOR FAILURE RESULTED IN AN OVERPRESSURE OF THE 60 PSIG MAOP DOWNSTREAM SYSTEM.  PRESSURE RECORDING CHARTS AT MILLETT & GUINEA REGULATOR STATION RECORDED A MAXIMUM DOWNSTREAM PRESSURE OF 139 PSIG, AN EXCEEDANCE OF 131% OF MAOP.    RELIEF VALVES AT TWO SEPARATE REGULATOR STATIONS - SEVERAL MILES AWAY AND BACKFEEDING THE 60 PSIG MAOP SYSTEM - BEGAN BLOWING AS A RESULT OF THE OVERPRESSURE EVENT.  ALL TOLD, APPROXIMATELY 3.19 MMCF NATURAL GAS VENTED FROM BOTH VENTS COMBINED.  THESE REGULATOR STATIONS ARE:       - CREYTS ROAD & M-43, LANSING (STATION #46)            + RELIEF VALVE SET PRESSURE = 63 PSIG            + MAX PRESSURE RECORDED = 63 PSIG            + DURATION OF VENTING = 130 MINUTES       - CREYTS ROAD & M-78, LANSING (STATION #47)            + RELIEF VALVE SET PRESSURE = 60 PSIG            + MAX PRESSURE RECORDED = 94 PSIG            + DURATION OF VENTING = 117 MINUTES    POLICE AND FIRE DEPARTMENT WAS ON SITE AT THE INTERSECTIONS OF CREYTS & SAGINAW (M-43) AND CREYTS & LANSING (M-78), AND INTERSECTIONS WERE BLOCKED TO TRAFFIC.  MEDIA WAS ALSO ON SITE REPORTING.  LANSING MALL (5330 W. SAGINAW HIGHWAY, LANSING) AND ST. GERARD CATHOLIC SCHOOL (4433 W. WILLOW, LANSING) WERE EVACUATED AS A RESULT OF THE VENTING INCIDENT.    APPROXIMATELY 120 MILES OF GAS DISTRIBUTION MAIN (60 PSIG MAOP) AS WELL AS 7,010 GAS SERVICES (60 PSIG MAOP) IN DELTA TOWNSHIP WERE OVERPRESSURED.  LEAK SURVEY AND SUPPLEMENTAL LEAK INVESTIGATION (INCLUDING BAR TESTING) WAS PERFORMED ON THESE FACILITIES BETWEEN JANUARY 29 AND FEBRUARY 7.  APPROXIMATELY 42 LEAKS WERE FOUND AND REPAIRED DURING THIS LEAK SURVEY, AND AN ADDITIONAL 92 LEAKS WERE CLASSIFIED FOR FUTURE REPAIR."
2/28/2014,2014,20140017,15812,ORIGINAL,18104,CPS ENERGY,TX,78209,29.47893,-98.43526,,,,,,,,,,1/29/2014 8:33,1072378,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,6,1/29/2014 6:39,,,,1/29/2014 7:09,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,EXPLOSION IN KITCHEN AND SUBSEQUENT FIRE,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1950,,,,,,1.135,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.179,,,,,,,OTHER,,,,,,,,,"INITIAL INVESTIGATION FOUND A CRACK AT THE THREADED END OF THE 1"" STEEL SERVICE WHERE IT CONNECTED WITH A BELOW-GROUND ELBOW FITTING TO THE RISER.  THE INTERIOR GAS PIPING AND GAS APPLIANCES ARE BEING INVESTIGATED AS LIKELY GAS SOURCES.",CLASS 4 LOCATION,243501,2000,2800,0,,,0,,248301,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"THAT PORTION OF THE 1"" STEEL SERVICE WITH THE CRACK AT ITS THREADED END WAS BELOW GROUND AND AT LEAST TWO LAYERS OF CONCRETE WITH MORTAR AND SALTILLO TILE ABOVE THAT.  THE TOP LAYERS WERE INSTALLED AROUND THE RISER WITHOUT A SLEEVE OR SPACE TO ALLOW OR ACCOMMODATE FOR MOVEMENT.  SEE THE NARRATIVE AT PART H.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL FUENTES,MANAGER GAS STANDARDS AND COMPLIANCE,mrfuentes@cpsenergy.com,210-219-1309,210-353-6594,,,,DONALD STANTON,SR DIRECTOR GAS DELIVERY,210-353-3125,drstanton@cpsenergy.com,"AN INVESTIGATION IS ONGOING.  THE TERRELL HILLS POLICE DEPARTMENT REPORTED THE FEMALE HOMEOWNER WOKE UP AND NOTICED HER EYES BURNING A LITTLE AND SHE COULD SMELL AN ODOR.  SHE WENT IN THE KITCHEN AND TURNED ON THE GAS STOVE (TOP) ON WHICH SAT A TEA KETTLE FILLED WITH WATER.  SHE NOTICED THE BURNER FLAME WAS HIGHER THAN USUAL.  SHE TURNED THE FLAME DOWN AS MUCH AS POSSIBLE.  SHE TURNED AWAY FROM THE STOVE AND SUDDENLY NOTICED THAT SHE WAS ON THE GROUND WITH DEBRIS FALLING FROM THE CEILING AND FIRE AROUND HER.  SHE TRIED TO GO TO THE BACK OF THE HOUSE WHERE HER HUSBAND WAS SLEEPING BUT COULD NOT AND SO SHE WALKED THROUGH THE GARAGE TO GET OUTSIDE.    THAT PORTION OF THE 1"" STEEL SERVICE WITH THE CRACK AT ITS THREADED END WAS BELOW GROUND AND AT LEAST TWO LAYERS OF CONCRETE WITH MORTAR AND SALTILLO TILE ABOVE THAT.  THE TOP LAYER OF CONCRETE, MORTAR AND TILE WERE ALL INSTALLED AROUND THE RISER WITHOUT A SLEEVE OR SPACE TO ALLOW OR ACCOMMODATE FOR MOVEMENT CAUSED BY SHIFTING, SETTLING, EXPANDING OR CONTRACTING SOIL.  THE BOTTOM LAYER OF CONCRETE HAD A VOID AROUND THE RISER WHICH SERVED AS A SLEEVE OR SPACE THAT WOULD ACCOMMODATE FOR SUCH MOVEMENT.  MOVING SOIL ACTING ON THE IMMOVABLE RISER ENCASED IN CONCRETE, MORTAR AND TILE MAY HAVE CAUSED THE CRACK AT THE THREADED END OF THE SERVICE LINE.  INITIAL VISUAL METALLURGIC EXAMINATION OF THE CRACK AT THE THREADED END OF THE SERVICE DID NOT SHOW OBVIOUS SIGNS OF CORROSION.  THE INTERIOR GAS PIPING OF THE HOUSE AND THE GAS APPLIANCES IN THE HOUSE HAVE NOT YET BEEN TESTED."
2/17/2014,2014,20140010,16088,SUPPLEMENTAL FINAL,32363,MID-CONTINENT MARKET CENTER,KS,67217,37.5768,-97.2813,,,,,,,,,,1/24/2014 12:30,1072004,,NATURAL GAS,,115,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,1/24/2014 1:03,,,,1/24/2014 1:58,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,FARM TAP METER/REGULATOR SET,,1961,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DAMAGED VALVE,,,,,,CLASS 3 LOCATION,16350,2625,1025,0,,,500,,20500,0,0,4,,,,,575,580,721,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,LDC EMERGENCY CALL CENTER,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",A SMALL VOLUME RELEASE DID NOT TRIGGER A LOW PRESSURE ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KAREN PEREZ,REGULATORY COMPLIANCE COORDINATOR,karen.perez@oneok.com,918-595-1703,918-588-7777,,,,KEVIN BROWN,MANAGER OPERATIONS,620-672-9425,kevin.brown@oneok.com,"ON 1/24/14 AT 01:03 MCMC RECEIVED NOTIFICATION FROM KANSAS GAS SERVICE (KGS) OF A VEHICLE ACCIDENT INVOLVING A KGS REGULATOR STATION; AN MCMC TECHNICIAN WAS DISPATCHED TO THE SCENE.  KGS REGULATOR & MCMC FARM TAP WERE DESTROYED BY A VEHICLE AND SAID VEHICLE WAS ON FIRE.  A SECOND MCMC TECHNICIAN WAS DISPATCHED TO THE SCENE.  TECHNICIAN(S) REPORTED THAT THE FIRE HAD BEEN EXTINGUISHED, THE VEHICLE HAD BEEN MOVED AWAY FROM THE REGULATOR STATION AND GAS WAS LEAKING.  TWO MORE MCMC PERSONNEL WERE DISPATCHED TO THE SCENE.  ONE ADDITIONAL MCMC EMPLOYEE WAS DISPATCHED TO THE SCENE ALONG WITH THIRD PARTY CONTRACTOR.  MCMC PERSONNEL PARTIALLY CLOSED FIRST ABOVE-GROUND BLOCK VALVE, NOTIFICATION WAS MADE TO LARGE END USE CUSTOMER OF POSSIBLE SHUT DOWN OF PIPELINE.  AFTER SECOND ATTEMPT THE FLOW OF GAS WAS STOPPED.  DAMAGE WAS ASSESSED, REPAIRS WERE COMPLETED AND LINE WAS PUT BACK IN SERVICE AT 07:30.UPDATE 04/30/2015 PART A 12. CHANGE TO NO; UNABLE TO DETERMINE IF DRIVER'S INJURIES RESULTED IN HOSPITALIZATION AND THE GAS RELEASE DID NOT CAUSE HIS INJURIES."
2/19/2014,2014,20140011,15805,ORIGINAL FINAL,11856,COLONIAL GAS CO - LOWELL DIV,MA,1886,42.484299,-71.276802,,,,,,,,,,1/17/2014 16:15,107459,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/15/2014 13:08,,,,1/15/2014 13:34,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,LNG STORAGE SATELLITE FACILITY,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,LNG SATELLITE VAPORIZER,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS INVOLVED IN THIS EVENT.,CLASS 2 LOCATION,0,0,10000,0,,,0,,10000,0,0,0,,,,,56.52,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DEVICES TO MONITOR GAS QUALITY HAVE NEVER BEEN INSTALLED AT THE WESTFORD LNG SATELLITE FACILITY.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,HIGH BTU GAS SENT INTO THE LOCAL DISTRIBUTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN A MCNAMARA,MANAGER NE DISPATCH,kathleen.mcnamara@nationalgrid.com,508-421-7450,508-357-4735,,,,GARY BENNETT,DIRECTOR DISPATCH,617-839-7208,gary.bennett@nationalgrid.com,"THE WESTFORD LNG TANK IS IN THE PROCESS OF BEING DECOMMISSIONED. INVENTORY WAS REMOVED ON DECEMBER 12TH 2013 BUT A SMALL AMOUNT OF LNG REMAINED.  ON JANUARY 15TH 2014, PLANT PERSONNEL STARTED THE PLANT VAPORIZATION SYSTEM FOR A BRIEF PERIOD WITH THE INTENT OF SENDING THE RESIDUAL AMOUNT INTO THE LOCAL DISTRIBUTION SYSTEM. THE HEATING VALUE OF THE VAPOR WAS HIGHER THAN ANTICIPATED AND CAUSED LARGER THAN NORMAL FLAMES FOR CUSTOMER APPLIANCES IN THE AREA NEAR THE PLANT AND GENERATED A NUMBER OF CALLS TO THE COMPANY CALL CENTER. THE MASSACHUSETTS DEPARTMENT OF PUBLIC UTILITIES WAS NOTIFIED."
2/13/2014,2014,20140009,15802,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92543,33.74404,-116.97504,,,,,,,,,,1/14/2014 17:14,1071164,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,1/14/2014 15:22,,,,1/14/2014 15:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,19,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1947,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,50000,2000,200,0,,,84,,52284,0,0,2,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON JANUARY 14TH, 2014, SOCALGAS RESPONDED TO A GAS FIRE AT A RESIDENCE REPORTED BY HEMET FIRE DEPARTMENT.  UPON ARRIVAL THE FD WAS MONITORING AND CONTROLLING THE FIRE BURNING IN THE YARD NEAR THE SIDE WALK WHERE THE SERVICE WAS LOCATED AND HAD EXTINGUISHED THE FIRE TO THE HOUSE.  SOCALGAS EXCAVATED AND PINCHED THE SERVICE TO STOP THE GAS FLOW.  A SO CAL EDISON CREW WORKING NEAR THE RESIDENCE REPORTED THAT HIGH WINDS HAD CAUSED TWO POWER LINES TO COME IN CONTACT WITH ONE ANOTHER.  THE EDISON CREW SAID THIS CAUSED THE NEARBY TRANSFORMER TO BLOW CAUSING 12,000 VOLTS TO GO TO GROUND.  THE CUSTOMER OF THE INVOLVED RESIDENCE REPORTED THERE WAS A LOUD NOISE (PRESUMABLY THE TRANSFORMER) AND THE LIGHTS INSIDE THE HOME FLASHED OFF AND ON BEFORE FINALLY REMAINING OFF.  A NEXT DOOR NEIGHBOR KNOCKED ON THEIR DOOR AND ADVISED THAT THEIR HOUSE WAS ON FIRE AND TO GET OUT.  THERE WERE NO INJURIES OR FATALITIES.      AFTER EXCAVATING THE RESIDENCE'S SERVICE LINE, A 1/2"" DIAMETER HOLE WAS FOUND IN THE BOTTOM OF THE 3/4"" STEEL SERVICE LINE NEAR THE AREA WHERE THE FIRE HAD BEEN LOCATED.  THE SERVICE LINE WAS 1/4"" ABOVE A CAST IRON SEWER LINE AND THE ELECTRICITY LIKELY ARCED BETWEEN THESE TWO LINES CAUSING THE DAMAGE.  A CROSS-SECTION OF THE SERVICE LINE SHOWED THE STEEL WAS IN EXCELLENT CONDITION.     SERVICE HAS NOT BEEN RESTORED TO THIS ADDRESS AS THE HOME OWNER IS MAKING REPAIRS FROM THE FIRE DAMAGE.  SERVICE WILL BE RESTORED ONCE REQUESTED.      IN ADDITION TO THIS LOCATION, THE SURROUNDING AREA WAS LEAK SURVEYED ON JAN 14TH, TO ENSURE NO ADDITIONAL DAMAGE HAD OCCURRED AS A RESULT OF THIS ELECTRICAL INCIDENT.  A MINOR LEAK WAS DETECTED ON A 3/4"" STEEL SERVICE IN THE PARKWAY OF 407 ACACIA AVE IMMEDIATELY ACROSS THE STREET FROM THE DAMAGED TRANSFORMER.  HOWEVER, IT IS NOT RELATED TO THIS ELECTRICAL INCIDENT AND WAS REPAIRED BY MEANS OF A CLAMP JAN 15TH.      THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC DUE TO THE ESTIMATED DAMAGE COST ESTIMATED AT OVER $50,000."
1/31/2014,2014,20140007,16226,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48626-9409,43.434911,-84.163717,,,,,,,,,,01-06-2014 10:30,1070175,,NATURAL GAS,,3375,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,30,01-03-2014 04:12,,,,01-03-2014 05:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1999,,,,,,,,,OTHER,MIXED MATERIAL PILOT REGULATOR.,,,,,,,,,,OTHER,,,,,,,,,METER STAND RELIEF VALVE BLEW DUE TO FROZEN PILOT REGULATOR.,CLASS 2 LOCATION,0,0,509,200,HEATER INSTALLED ON PRIMARY REGULATOR & PILOT; CONTROL LINES WRAPPED/INSULATED,,16065,,16774,0,0,0,,,,,86,60,125,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARMELLA KING,SENIOR ENGINEERING TECHNICAL ANALYST I,carmella.king@cmsenergy.com,571-788-0509,,,,,AMANDA L. WARD,GAS REGULATORY SERVICES LEAD,517-545-8746,amanda.ward@cmsenergy,"ON JANUARY 3, 2014, THE PILOT REGULATOR ON THE PRIMARY RUN OF THE WEST METER INSTALLATION AT HEMLOCK SEMICONDUCTOR ICED UP, CAUSING THE FIRST CUT REGULATOR TO OPERATE WIDE OPEN.  AS A RESULT, THE FIRST CUT RELIEF VALVE (NOMINAL SIZE = 6"") ACTUATED AND VENTED GAS TO THE ATMOSPHERE THROUGH THE RELIEF STACK.  THE RELIEF VALVE BLEW FOR APPROXIMATELY THREE HOURS, VENTING 3.375 MMCF (MILLION CUBIC FEET) IN THE PROCESS.  FIRE DEPARTMENT PERSONNEL BLOCKED OFF A ONE-MILE SECTION OF GEDDES ROAD ADJACENT TO THE FACILITY, AND SEVERAL EMPLOYEES WERE MOVED TO ANOTHER BUILDING ON THE SITE AS A RESULT OF THE INCIDENT.  MEDIA WAS ON SITE REPORTING THE INCIDENT.    UPON RESPONDING, THE PILOT REGULATOR WAS THAWED AND THE FIRST CUT PRIMARY REGULATION AT THE METER INSTALLATION WAS RETURNED TO NORMAL OPERATING CONDITIONS.  AS A REMEDIAL MEASURE, A HEATER WAS INSTALLED ON THE PRIMARY RUN REGULATOR & PILOT, AND CONTROL LINES WERE HEAT-WRAPPED AND INSULATED TO HELP PREVENT RE-OCCURRENCE.    INCIDENT NOTIFICATION TO THE NRC WAS DELAYED BECAUSE THE RELEASE VOLUME WAS INITIALLY ESTIMATED TO BE LESS THAN 1MMCF AND THEREFORE WOULD NOT MEET THE CRITERIA FOR A FEDERALLY REPORTABLE INCIDENT.  SUBSEQUENT INCIDENT INVESTIGATION AND GAS LOSS CALCULATIONS PERFORMED  CONFIRMED A GAS LOSS VOLUME OF APPROXIMATELY 3.375 MMCF THEREBY MAKING THE INCIDENT REPORTABLE AND NOTIFICATION TO BOTH THE NRC AND PEAS WERE REQUIRED."
1/29/2014,2013,20140006,15821,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80033,39.77971,-105.11002,,,,,,,,,,01-02-2014 16:52,1069977,,NATURAL GAS,,3700,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,12/30/2013 15:30,,,,12/30/2013 15:51,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,5,5,,,,,,,,CLASS 3 LOCATION,0,17058,0,0,,,15984,,33042,0,0,0,,,,,5,4,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,NO,334500275,,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHANCE HUTSON,INVESTIGATOR,ryan.c.hutson@xcelenergy.com,303-294-2076,303-294-2311,,,,JOHN KARTUS,MANAGER CLAIMS SERVICES SOUTH,303-294-2665,john.j.kartus@xcelenergy.com,"ON DECEMBER 30, 2013 A THIRD PARTY CONTRACTOR BORED INTO 10"" DISTRIBUTION MAIN.  THERE WERE NO INJURIES OR FATALITIES, AND OUR ORIGINAL ESTIMATES OF PROPERTY DAMAGE AND LOSS GAS VOLUME DID NOT MEET THE REPORTABLE THRESHOLD.  HOWEVER, ON JANUARY 2, 2014 LOSS OF GAS CALCULATIONS WERE REVISED TO INCLUDE A LARGER HOLE AND LONGER DURATION.  THE NEW CALCULATIONS REVEALED THAT THE REPORTABLE CRITERIA FOR LOSS OF GAS HAD BEEN MET.       SUPPLEMENTAL/FINAL HAS THE SAME INFORMATION AS THE ORIGINAL."
1/24/2014,2013,20140005,30883,SUPPLEMENTAL FINAL,2652,NSTAR GAS COMPANY,MA,1545,42.325644,-71.716733,,,,,,,,,,12/27/2013 15:36,1069557,,NATURAL GAS,,550,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/27/2013 13:00,,,,12/27/2013 13:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,,,,,,4,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,2000,90000,25000,0,,,6490,,123490,0,0,135,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS DUE TO FIELD PERSONNEL ACTIONS. CONTROL ROOM HAD NOTHING TO DO WITH WHAT OCCURRED.,,,,,,,,,,,,,YES,5,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,,YES,"SQUEEZE-OFF TOOL NOT INSTALLED CORRECTLY/COMPLETELY, SQUEEZE NOT VERIFIED",ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT BUFFONE,MANAGER GAS ENGINEERING,robert.buffone@eversource.com,5083057036,5083056918,,,,ROBERT BUFFONE,MANAGER GAS ENGINEERING,5083057036,robert.buffone@eversource.com,"ON FRIDAY, DECEMBER 27, 2013 AT 1:00 PM NSTAR GAS HAD AN IGNITION AND FIRE IN AN EXCAVATION AT 15 COLONIAL DR. IN SHREWSBURY WHILE PERFORMING A MAIN CUT OUT. THE CREW WAS CUTTING OUT A SECTION OF 4 INCH IP PLASTIC MAIN THAT WAS LEAKING. THE CREW HAD INSTALLED A 2 INCH PLASTIC BYPASS AROUND THE LEAK AND HAD SQUEEZED OFF THE 4 INCH MAIN TO STOP OFF THE GAS. WHILE PREPARING FOR THE MAIN CUT OUT OF 4 INCH PLASTIC, A SUDDEN RUSH OF GAS OCCURRED AND THEN THE GAS IGNITED CAUSING A FIRE TO OCCUR IN THE EXCAVATION. THERE WERE 2 EMPLOYEES IN THE EXCAVATION WHO WERE ABLE TO GET THEMSELVES OUT OF THE HOLE JUST BEFORE THE IGNITION OCCURRED. ONE OF THESE EMPLOYEES DID RECEIVE SOME BURNS AND WAS TREATED AND RELEASED FROM A HOSPITAL. THE RESULTING FIRE ALSO SPREAD TO AN NSTAR BACKHOE PARKED AT THE EXCAVATION. THE SHREWSBURY FIRE DEPARTMENT WAS CALLED TO CONTROL THE GAS FIRE. AT 1:50 PM A MAIN VALVE ON COLONIAL DR. WAS SHUT TO STOP THE LEAKING GAS AND PUT OUT THE FIRE. THIS RESULTED IN AN OUTAGE TO 135 CUSTOMERS. NSTAR HAD TO REPLACE ABOUT 20 FEET OF 4 INCH PLASTIC MAIN DUE TO FIRE DAMAGE. AFTER THE SHUTDOWN PROCEDURE WAS COMPLETED FOR ALL CUSTOMERS, THE GAS MAINS WERE PURGED AND THE GAS WAS TURNED BACK ON AT 8:15 PM. THE FIRST CUSTOMER WAS RE-LIT AT 8:30 PM AND A FIRST PASS TO RE-LITE ALL 135 CUSTOMERS WAS COMPLETED AT 11:45 PM. NSTAR IS IN THE PROCESS OF DETERMINING WAS CAUSED THE SUDDEN LEAKAGE OF GAS AND ALSO WHAT CAUSED THE IGNITION TO OCCUR.    SUPPLEMENTAL RESPONSE - UPON INVESTIGATION, IT WAS FOUND THAT A COMPLETE SQUEEZE WAS NOT ACHIEVED WITH A MUSTANG SQUEEZE TOOL USED ON THE DOWNSTREAM SIDE OF THE REPAIR. THIS RESULTED IN LIVE GAS IN WHAT WAS THOUGHT TO BE AN ISOLATED SECTION OF MAIN. THIS WAS NOT RECOGNIZED BY THE CREW, WHO THEN BEGAN TO REMOVE A STEEL FULL ENCIRCLEMENT CLAMP THAT HAD BEEN INSTALLED 3 DAYS PRIOR AS A TEMPORARY REPAIR, WHICH LED TO A RELEASE OF GAS. IT WAS DETERMINED THAT STATIC ELECTRICITY IGNITED THIS GAS. OM PROCEDURES WERE FOLLOWED FOR THE REPAIR AND HAVE SINCE BEEN REVISED TO INCLUDE ADDED SAFETY MEASURES."
1/20/2014,2013,20140004,16203,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76180,32.842312,-97.209967,,,,,,,,,,12/21/2013 18:22,1069197,,NATURAL GAS,,33,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,10,12/21/2013 17:01,,,,12/21/2013 17:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,44,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,6,2306,NIPAK,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,OTHER,FUSION DEFECT,,,,,,CLASS 3 LOCATION,103000,25000,15000,0,,,194,,143194,1,0,3,,,,,38,38,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING PROPERLY,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1972,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,YES,2013,125,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESUS OQUENDO,OPERATIONS SUPERVISOR,jesus.oquendo@atmosenergy.com,817-359-1303,817-359-1301,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,214-206-2875,marcus.chapman@atmosenergy.com,"A LEAK OCCURRED ON THE GAS MAIN, WITH THE INCIDENT CAUSED BY GAS MIGRATING THROUGH SEWER LINES AND INTO A RESIDENCE BY WAY OF AN IMPROPERLY INSTALLED COMMODE."
1/16/2014,2013,20140003,15788,ORIGINAL,180,ALABAMA GAS CORPORATION,AL,35212,33.54152,-86.72377,,,,,,,,,,12/17/2013 6:34,1068726,,NATURAL GAS,,147.2,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,,12/17/2013 2:40,,,,12/17/2013 3:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1951,,,,,,2.25,UNKNOWN,,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,500000,4800,550,0,,,1760,,507110,0,0,2,,,,,19,19,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS INVOLVED WAS NOT SIGNIFICANT ENOUGH TO DETECT BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"STILL UNDER INVESTIGATION, CAUSE OF INCIDENT TO BE DETERMINED* (*SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY WILSON,MANAGER - REGULATORY COMPLIANCE,randy.wilson@energen.com,205-326-2987,205-326-8483,,,,ROBERT N. GARDNER,DIRECTOR - QUALITY ASSURANCE AND COMPLIANCE,205-326-2584,bob.gardner@energen.com,THE TWO-UNIT APARTMENT BUILDING EXPERIENCED EXTENSIVE DAMAGE DUE TO AN EXPLOSION AT THE NOTED ADDRESS.  THE CAUSE IS UNDER INVESTIGATION.  THE EVENT WAS DETERMINED TO MEET THE REQUIREMENTS OF A REPORTABLE INCIDENT AT APPROXIMATELY 06:30 AM.
01-10-2014,2013,20140002,15880,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30039,33.8324562,-84.0739191,,,,,,,,,,12-10-2013 09:40,1068048,,NATURAL GAS,,204,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,12-10-2013 08:08,,,,12-10-2013 08:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1976,,,,,,0.625,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,2406,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,90000,500,1000,0,,,1050,,92550,0,0,1,,,,,58,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4807,,,,RICHARD R. LONN,DIRECTOR COMPLIANCE ASSURANCE,(404) 584-3552,rlonn@aglresources.com,"INITIAL FINDINGS AS INDICATED BY THE HOMEOWNER WERE THAT A LIGHTNING STRIKE OCCURRED IN THE VICINITY OF THE RESIDENCE SOMETIME BEFORE THE INCIDENT OCCURRED. UPON EXCAVATING AND TESTING THE SERVICE, A SMALL HOLE WAS FOUND IN THE PLASTIC SERVICE PIPE WHERE A LAB ANALYSIS DETERMINED THE HOLE TO BE CONSISTENT WITH THAT CAUSED BY A LIGHTNING STRIKE."
