REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
01-03-2014,2013,20140001,16011,SUPPLEMENTAL,31292,NORTHWEST GAS,MN,56633,47.33157,-94.60835,,,,,,,,,,,NRC NOTIFICATION NOT REQUIRED,,NATURAL GAS,,280,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12-07-2013 11:07,,,,12-07-2013 11:15,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1998,,,,,,,,,OTHER,REGULATOR FAILURE,,,,,,,,,,OTHER,,,,,,,,,GAS WAS RELEASED THROUGH RELIEF VALVE,CLASS 1 LOCATION,0,4000,1843,0,,,1130,,6973,2,0,1,,,,,110,60,60,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KIM WAGNER,OFFICE MANAGER,kim@nwgas.com,2183263495,2189995495,,,,KIM WAGNER,OFFICE MANAGER,2183263495,kim@nwgas.com,"INVESTIGATION OF THE INCIDENT OF DECEMBER 7, 2013 AT NORTHWEST GAS' CASS LAKE DISTRIBUTION SYSTEM TBS.    AT AROUND 8:30 AM, A CASS LAKE SCHOOL SYSTEM EMPLOYEE NOTED GAS LEAKING FROM THE SERVICE RELIEF VALVE AT THE CASS LAKE HIGH SCHOOL.  HE REPORTED THIS TO HIS SUPERVISOR, PETE RAIRDON (AT HOME AT THE TIME).  MR. TOLD HIS EMPLOYEE THAT HE ( MR. RAIRDON) WAS ON HIS WAY TO HELP AND ALSO INSTRUCTED HIS EMPLOYEE TO CALL THE CASS LAKE FIRE DEPARTMENT IN CASE THE PROBLEM WAS MORE THAN THE TWO OF THEM COULD HANDLE.    AT 9:12 AM JACK PALKKI (NW GAS ON-CALL TECHNICIAN) RECEIVED A CALL FROM THE CASS COUNTY SHERIFF'S DEPARTMENT DISPATCHER THAT THE CASS LAKE FIRE DEPARTMENT WAS ON-SITE AT THE CASS LAKE HIGH SCHOOL AND THAT THERE WAS AN OUTDOOR GAS LEAK REPORTED.  JACK ASKED FOR AN ON-SITE CONTACT NUMBER WHICH HE WAS GIVEN AND WHEN HE MADE CONTACT WITH THE ON-SITE PERSONNEL LEARNED THAT THE GAS WAS NOW OFF AND THE SITUATION AT THE SCHOOL WAS SAFE.    JACK THEN CALLED JOE ROY (NW GAS AREA SUPERVISOR) TO CONFER ABOUT WHAT WOULD LIKELY BE NEEDED TO RETURN THE SCHOOL SERVICE TO OPERATION.  AT THIS POINT THE SUSPICION WAS A FAILED SERVICE REGULATOR AND THE DISCUSSION REFLECTED THAT.    A SECOND CALL FROM THE SHERIFF'S DISPATCHER REPORTING GAS LEAKING FROM THE SERVICE RELIEF VALVE AT THE CASINO PROMPTED JACK AND JOE TO SUSPECT A LARGER PROBLEM AND TO GET JACK GOING IMMEDIATELY TO CASS LAKE.  THE GAS WAS REPORTED SHUT OFF AT THE CASINO WHICH TERMINATED THE LEAK THERE AS WELL.    AT THIS POINT, JOE RECEIVED A CALL FROM GARY LINDSTROM, THE CASS LAKE AREA GREAT LAKES GAS TRANSMISSION COMPANY FIELD TECHNICIAN, THAT A NEIGHBOR TO THE TBS LOCATION HAD REPORTED A HISSING SOUND AND THAT MR. LINDSTROM WAS ENROUTE (1/2 HOUR TRAVEL).  JOE GAVE MR. LINDSTROM JACK'S CELL NUMBER SO THAT THE TWO FIELD TECHS COULD COMMUNICATE.    JACK RECEIVED A CALL AT 11:07 FROM MR. LINDSTROM, WHO HAD JUST ARRIVED AT THE CASS LAKE TBS SITE, REPORTING THAT THERE WAS INDEED GAS ESCAPING FROM OUR SYSTEM'S TATTLE-TALE RELIEF VALVE AND THAT THE ESCAPING GAS HAD IGNITED.  JACK INSTRUCTED MR. LINDSTROM TO CALL THE CASS LAKE FIRE DEPARTMENT, WHICH MR. LINDSTROM DID.  AT THIS POINT, JACK WAS VERY CLOSE TO THE SITE AND ARRIVED BEFORE THE FIRE DEPARTMENT DID.  THE FIRE DEPARTMENT ALSO REPORTED THAT THEY HAD TURNED OFF A THIRD SERVICE (AT MAUREEN MOOSE'S RESIDENCE) DUE TO GAS LEAKAGE FROM THE REGULATOR RELIEF OPENING.    ALTHOUGH THERE WERE NO ACCESSIBLE PRESSURE GAUGES PRESENT WHICH COULD BE USED TO VERIFY THE DISTRIBUTION PIPELINE PRESSURE, JACK DETERMINED THAT IT WOULD BE BEST TO REDUCE THE PRESSURE IN OUR PIPELINE, SO HE TURNED OFF A GREAT LAKES VALVE TO ACCOMPLISH THIS.  AT THIS POINT JOE ROY CALLED MIKE GORHAM, OWNER OF THE SYSTEM TO ADVISE HIM OF THE EVENTS GOING ON AND THAT JOE WAS ENROUTE TO CASS LAKE.  JOE ALSO CALLED STEVE MCNIFF (ANOTHER NW GAS FIELD TECH) TO GET HIM MOVING TO CASS LAKE.  MIKE PROCEEDED TO ACT AS THE INCIDENT RESPONSE LEADER COORDINATING THE RESPONSE FROM THAT POINT.    WITH THE GAS TURNED OFF AT THE GREAT LAKES END AND THE PRESSURE IN THE PIPELINE FALLING, MIKE ASKED JACK TO ARRANGE FOR A FIREMAN IN TURNOUT GEAR TO APPROACH THE STILL-DISCHARGING RELIEF VALVE AND TURN IT OFF IF THAT OPERATION COULD BE SAFELY ACCOMPLISHED IN TURNOUT GEAR.  THE FIREMAN AGREED AND THE GAS WAS SHUT OFF, WHICH EXTINGUISHED ALMOST ALL OF THE FIRE, THE ONLY REMNANT BEING GAS ESCAPING FROM THE SECOND-STAGE REGULATOR PILOT ON THE WEST REGULATOR RUN, WHICH WAS THEN ISOLATED USING THE INSTALLED ISOLATION VALVES.  THIS ELIMINATION OF THE FIRE HAZARD ALLOWED FOR THE INSERTION OF A PRESSURE GAUGE IN THE DISTRIBUTION PIPELINE.  THE INITIAL READING OF THIS GAUGE WAS JUST UNDER 110 PSIG.    AT THIS POINT, MIKE DIRECTED JOE TO STOP FIRST AT THE REPORTED GAS-OFF SITES TO RESTORE SERVICE.  SERVICE WAS SUCCESSFULLY RESTORED.    THE FIRE DEPARTMENT WAS RELEASED FROM ALL OF THE RESPONSE SITES.  THE NW GAS RESPONSE NOW TURNED TO PRESE"
12/20/2013,2013,20130131,15773,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77007,29.62098,-95.30391,,,,,,,,,,12-04-2013 13:42,1067553,,NATURAL GAS,,72.69,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12-04-2013 12:18,,,,12-04-2013 12:18,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,30,,YES,,,YES,CASED,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,2.375,API5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,2,2,,CLASS 3 LOCATION,0,344,1052,2766,N/A,,479,,4641,0,0,0,,,,,44.8,44.8,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,532167652,LONE STAR 811,CONTRACT LOCATOR,NO,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steven.yarbrough@centerpointenergy.com,"SPAWGLASS CONSTRUCTION DAMAGED A 2"" STEEL MAIN WITH TRACKHOE ALONG THE SOUTH SIDE OF ALMEDA GENOA JUST EAST OF MYKAWA AND THE RR TRACKS WHICH RESULTED IN THE CLOSURE OF THE RR TRACKS RUNNING NORTH AND SOUTH FOR APPROXIMATELY 3 AND 1/2 HOURS.     TEMPORARY REPAIRS WERE MADE THAT EVENING AND PERMANANT REPAIRS WERE COMPLETED ON DECEMBER 11, 2013."
12/27/2013,2013,20130133,16009,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,62681,39.697635,-85.446315,,,,,,,,,,11/30/2013 20:07,1067185,,NATURAL GAS,,5160,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/30/2013 16:52,,,,11/30/2013 17:02,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1973,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,7.5,1.1,,,,,,,,CLASS 3 LOCATION,0,7200,61011,0,,,23798,,92009,0,0,6,,,,,148,148,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,YES,,,YES,,,,CONTRACTOR,TRENCHER,DRAINAGE,YES,1311191852,,CONTRACT LOCATOR,YES,YES,YES,44,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONTE MCMANIGELL,QUALITY ASSURANCE SPECIALIST,mmcmanigell@vectren.com,812-348-6703,317-736-2943,,,,JOHN A. SPINKS,QUALITY ASSURANCE MANAGER,937-440-1844,jaspinks@vectren.com,"AN EXCAVATOR INSTALLING FIELD DRAINAGE TILE DAMAGED A VECTREN 10 INCH, HIGH-PRESSURE DISTRIBUTION FACILITY LOCATED SOUTH OF W CR 600 N AND WEST OF STATE ROAD 3, NORTH OF RUSHVILLE INDIANA. VECTREN RESPONDED TO THE DAMAGED MAIN BY EXCAVATING AN EXISTING STOPPER FITTING ALONG THE WEST SIDE OF STATE ROAD 3, APPROXIMATE 1/2 MILE SOUTH OF CR 450 N AND INSTALLED A NEW STOPPER FITTING ON THE SOUTH SIDE OF W CR 600 N. STOPPERS WERE INSERTED INTO BOTH STOPPER FITTINGS TO DISCONTINUE THE FLOW OF NATURAL GAS AT THE INCIDENT SITE. THE SITE WAS INSPECTED AND CONFIRMED THAT THE FACILITY HAD BEEN ACCURATELY LOCATED. REMEDIAL ACTIONS INCLUDED INSTALLING 30 INCHES OF 10 INCH STEEL PIPE, REPLACING THE DAMAGED SECTION OF MAIN. AS A SUPPLEMENTARY MEASURE, FIVE ADDITIONAL FIELD TILE EXCAVATION CROSSINGS JUST SOUTH OF THE DAMAGE SITE WERE EXCAVATED AND INSPECTED FOR DAMAGE; NO DAMAGE HAD OCCURRED. ALL REPAIRS WERE COMPLETED ON 12/1/2013 AND SYSTEM ENERGIZED AT APPROXIMATE 4:30 P.M."
12/26/2013,2013,20130132,16404,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10461,40.841234,-73.841374,,,,,,,,,,11/27/2013 8:15,1066967,,,,0.15,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,11/27/2013 8:03,,,,11/27/2013 8:16,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,350000,17451,3964,0,,,2,,371417,2,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,"CIRCUMFRENTIAL CRACK ON 6"" CAST IRON MAIN",NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,NICKOLAS HELLEN,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,hellenn@coned.com,"ON WEDNESDAY NOVEMBER 27, 2013 AT 08:03 THE FIRE DEPARTMENT OF NEW YORK (FDNY) REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) AN EXPLOSION AND BUILDING COLLAPSE WITH INJURIES AND GAS ODOR AT 2601 WESTCHESTER AVENUE. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND GAS DISTRIBUTION SERVICES (GDS), NUMEROUS SUPERVISORS, CONSTRUCTION, PHOTOGRAPHER, CHEM LAB, EMERGENCY MANAGEMENT AND ELECTRIC #9 WERE DISPATCHED. AT 08:16 A CONSTRUCTION SUPERVISOR ARRIVED ON LOCATION, AND CONFIRMED THE COLLAPSE WITH SIGNIFICANT FDNY, NYPD, & EMS RESPONSE. THE FDNY WAS IN THE COLLAPSED BUILDING ATTEMPTING TO SECURE AN OPEN-ENDED GAS PIPE. GERC SUPPLIED THE CURB VALVE LOCATION FOR 1300 BLONDELL AVE, AS 2601 WESTCHESTER AVE HAD NO DIRECT GAS SERVICE. THE GAS SUPPLY PIPE TO A CEILING MOUNTED SPACE HEATER HAD BEEN DAMAGED BY FALLING DEBRIS RESULTING IN GAS FREELY BLOWING INTO THE ATMOSPHERE. AT 08:22 THE FDNY TEMPORARILY SECURED THE OPEN-ENDED HOUSE PIPE WITH TAPE. AT 08:24 THE CURB VALVE WAS CLOSED SECURING THE LEAK. AT 08:27 GDS VERIFIED A 100% SHUTDOWN FROM THE 1.25"" LOW PRESSURE POLYETHYLENE CURB VALVE. AT 08:46 THE ELECTRIC SERVICE WAS DE-ENERGIZED TO THE BUILDING. CHANNEL 12 NEWS REPORTED THAT A ONE STORY AUTO BODY SHOP COLLAPSED DUE TO AN AIR COMPRESSOR EXPLOSION INSIDE THE BUILDING; ADDITIONAL REPORTS ON-SITE AND IN THE MEDIA STATED A GARAGE COMPRESSOR EXPLODED CAUSING THE BUILDING TO COLLAPSE. NO FIRE CONDITION WAS DETECTED PER FDNY CHIEF SAKOVICH. TWO OCCUPANTS, A FATHER AND SON (BENEDETTO MONDELLO - DOB-7/16/1950, BENJAMIN MONDELLO - DOB- 3/8/1978) WERE TAKEN BY EMS TO JACOBI HOSPITAL DUE TO INJURIES SUSTAINED IN THE EXPLOSION. FDNY CHIEF SEELIG INITIALLY REPORTED THE CAUSE OF THE EXPLOSION WAS UNDER INVESTIGATION.   INITIAL LEAK INVESTIGATIONS DETECTED NO GAS ODOR OR READINGS IN THE BUILDINGS ACCESSED AS WELL AS IN SUBSURFACE STRUCTURES. A POGO SURVEY OF THE IMMEDIATE AREA BY GDS DETECTED NO OUTSIDE READINGS. LEAK SURVEY RESPONDED AND PERFORMED SEVERAL LEAK SURVEYS OF THE AREA SURROUNDING THE INCIDENT. THE INITIAL SURVEY AT 09:10 DETECTED NO READINGS BUT A SECOND SURVEY AT 09:50 DETECTED 4.4% AT THE OUTSIDE FOUNDATION WALL OF 1314 COOPER AVE. THE FDNY PROVIDED ACCESS AND 2% WAS DETECTED IN THE ELECTRIC POINT OF ENTRY AT THE INSIDE FOUNDATION WALL. 1320 COOPER AVE WAS CHECKED AND FOUND CLEAR, AND SB 24280 SUPPLYING #1314 WAS CHECKED AND 60% READING WAS RECEIVED. THE COVER WAS PULLED TO VENT THE STRUCTURE. SB 22786 WAS CHECKED AND 58% WAS DETECTED AND THE COVER PULLED TO VENT THE STRUCTURE; ADJACENT MANHOLES M10930 AND M23142 WERE FOUND CLEAR. A BAR HOLE SURVEY DETECTED 40%-90% GAS READINGS OVER THE 6"" LPCI 1952 MAIN ON COOPER AVE. THE 6"" MAIN WAS EXCAVATED AND CUT ON THE 6"" SIDE OF THE 12"" X 12"" X 6"" 3-WAY TEE ON WESTCHESTER AND COOPER AVES. AN INTEGRITY TEST OF THE HOUSE PIPING FROM THE 1/2"" OPEN-ENDED PIPE BACK TO THE HOS VALVE WAS PERFORMED AT 6"" W.C AND PASSED AFTER A 10 MINUTE TEST WHICH WAS WITNESSED BY THE PSC. LEAK SURVEILLANCE OF THE AREA DETECTED NO GAS READINGS AFTER THE MAIN WAS CUT AND CAPPED. ON MONDAY, DEC. 2 A CAMERA INSPECTION WITNESSED BY THE PSC OF THE ISOLATED SECTION OF MAIN IDENTIFIED A CIRCUMFERENTIAL CRACK WHICH WAS EXCAVATED, CONFIRMED AND REMOVED FOR ANALYSIS. CHEMICAL SAMPLING OF THE SOIL WITHIN THE IMMEDIATE VICINITY OF THE BUILDING COLLAPSE IDENTIFIED CHEMICALS INCLUDING ACETONE AND FUELS AT LEVELS THAT MET OR EXCEEDED NYC DEP AND/OR NYS DEC REPORTING THRESHOLDS AND NOTIFICATIONS WERE MADE TO THOSE AGENCIES. CHANNEL 2, 4 AND 12 NEWS MEDIA WERE ON LOCATION. CIG, PSC, DOT AND DEP WERE NOTIFIED. THERE WAS GREATER THAN $50,000 IN DAMAGE AND THE TWO INJURED OCCUPANTS REPORTEDLY SUSTAINED NON-LIFE THREATENING INJURIES.  THE PSC AND OSHA RESPONDED TO THE LOCATION.  THE FDNY FIRE MARSHALS ISSUED A REPORT CONCLUDING THAT THE INCIDENT WAS ATTRIBUTED TO NATURAL GAS."
12/17/2013,2013,20130129,15963,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11209,40.634961,-74.028953,,,,,,,,,,11/20/2013 0:00,1066407,,,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/20/2013 16:30,,,,11/20/2013 16:30,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SYSTEM NOT INVOLVED,UNKNOWN,,,,,,,,,OTHER,SYSTEM NOT INVOLVED,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE,CLASS 4 LOCATION,125000,0,4000,0,,,0,,129000,0,0,16,,,,,10,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,OPERATORS PERSONEL THAT WERE ALREADY ONSITE AT TIME OF INCIDENT.,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS ISOLATED TO A RANGE WITHIN THE APARTMENT BUILDING.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,PLASTIC HOUSEWARES LEFT IN OVEN CAUGHT ON FIRE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,R. VERDERAME,LEAD SUPERVISOR,richard.verderame@nationalgrid.com,718 403-3105,718 596-7452,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"AT THE TIME OF THE INCIDENT THERE WAS A NATIONAL GRID CREW ON LOCATION COMPLETING A LOW PRESSURE TO HIGH PRESSURE SERVICE UPGRADE. WHEN THE HEADER ALTERATION WORK WAS COMPLETED THE SERVICE CREW BEGAN RELIGHTS FOR ALL THE APPLIANCES IN THE BUILDING. APPROXIMATELY 20 MINUTES AFTER RELIGHTING APARTMENT B4 THE TENANT REPORTED A FIRE IN THE KITCHEN. THE SERVICE PERSON WHO COMPLETED THE RELIGHT WAS INTERVIEWED AND CONFIRMED THAT BEFORE LIGHTING THE OVEN , HE OPENED THE DOOR AND CHECKED FOR ANY UNSAFE CONDITIONS IN COMPLIANCE WITH NATIONAL GRID'S GAS WORK METHOD-RELIGHTING GAS APPLIANCES-DOCUMENT#CMS04001.    THE FDNY REPORT IS AS FOLLOWS: ""EXAMINATION SHOWED THAT THE FIRE ORIGINATED AT THE SUBJECT PREMISES, ON THE SECOND FLOOR, IN APARTMENT B4, IN THE KITCHEN AREA, WITHIN THE NATURAL GAS OVEN, IN COMBUSTIBLE MATERIAL (PLASTIC HOUSE WARE) FROM THE HEAT OF AN OPEN FLAME (NATURAL GAS BURNER). FIRE EXTENDED TO THE CONTENTS OF OVEN. FIRE FURTHER EXTENDED TO INTERIOR WEST KITCHEN WALL CABINETS AND CEILING AREA ABOVE VIA DIRECT FLAME IMPINGEMENT. FIRE WAS THEREFORE CONFINED AND EXTINGUISHED."
11/22/2013,2013,20130127,15765,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60030,42.352282,-88.066404,,,,,,,,,,10/25/2013 6:14,1063981,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,10/25/2013 4:28,,,,10/25/2013 4:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,ALUMINUM AND STEEL PARTS,,,,,,,,,,OTHER,,,,,,,,,SERVICE RISER WAS BENT AND SHEARED OFF.,CLASS 3 LOCATION,295000,500,1500,0,,,100,,297100,0,0,2,,,,,23,23,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,,630-388-2316,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,630-388-2316,lquezad@aglresources.com,"AN SUV TRAVELLING SOUTHBOUND VEERED ONTO NORTHBOUND TRAFFIC THEN JUMPED THE CURB AND RAN OFF THE ROAD.  THE VEHICLE TRAVELLED OVER 200 YARDS BEFORE HITTING THE HOME AND DAMAGING THE METER SET, WHICH RESULTED IN IGNITION OF NATURAL GAS."
11/21/2013,2013,20130126,15762,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91760,34.11289,-117.97437,,,,,,,,,,10/23/2013 16:12,1063854,,NATURAL GAS,,844,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,50,10/23/2013 10:25,,,,10/23/2013 10:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1967,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,0,5000,1000,75000,ESTIMATED COSTS OF LOSS PRODUCTION BY ALL AMERICAN ASPHALT,,5065,,86065,0,3,0,,,,,226,226,260,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,NATURAL GAS,YES,32760612,ONE-CALL CENTER,CONTRACT LOCATOR,YES,NO,YES,12,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-335-7527,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON OCTOBER 23, 2013, WHILE EXCAVATING TO INSTALL A 3"" NATURAL GAS SERVICE, A CONTRACTOR WORKING FOR SOUTHERN CALIFORNIA GAS COMPANY STRUCK AN EXISTING 3/4"" HIGH PRESSURE GAS SERVICE.  THIS DAMAGE RESULTED IN AN ASPHALT PLANT HAVING TO SHUT DOWN PRODUCTION.  THE PLANT'S ESTIMATE OF LOSS PRODUCT WAS $75,000, PROMPTING INCIDENT TO BE REPORTED TO PHMSA.    ALL REPAIRS HAVE BEEN COMPLETED, AND SERVICE TO THREE IMPACTED CUSTOMERS RESTORED.    INVESTIGATION REVEALED THAT DAMAGED 3/4"" BRANCH SERVICE WAS NOT ACTIVE, AND SERVICE RISER WAS BURIED AND NOT VISIBLE.  FURTHER, SERVICE DID NOT APPEAR ON SOUTHERN CALIFORNIA GAS COMPANY MAPS PROVIDED TO THE CONTRACTOR.  AS A RESULT, CONTRACTOR WAS NOT AWARE OF BRANCH SERVICE, AND IT WAS NOT MARKED.  CONTRACTOR HAD A CURRENT VALID USA TICKET. THE BRANCH SERVICE WAS REMOVED FROM THE SYSTEM."
10/25/2013,2013,20130111,16715,SUPPLEMENTAL FINAL,15042,PALATKA GAS AUTH,FL,32177-2056,29.656481,-81.644806,,,,,,,,,,10/23/2013 13:00,1063803,,NATURAL GAS,,18,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,10/22/2013 23:54,,,,10/23/2013 0:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,2013,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"3/4"" NIPPLE BROKE DOWN STREAM OF THE SERVICE VALVE AND BEFORE THE HOUSE REGULATOR ON A 2-METER MANIFOLD",CLASS 3 LOCATION,121440,984,300,5000,VEHICLE DAMAGE,,106,,127830,0,0,2,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DONALD KITNER,GENERAL MANAGER,dkitner@palatkagas.org,386-328-1591,386-325-9373,,,,DONALD KITNER,GENERAL MANAGER,386-328-1591,dkitner@palatkagas.org,"AT 11:54 PM PGA'S ON-CALL EMPLOYEE WAS NOTIFIED BY PUTNAM COUNTY'S DISPATCHER, BY PHONE, OF A GAS RELATED INCIDENT AT 1705 WASHINGTON STREET.  PGA FOUND A FORD EXPEDITION HAD RUN OVER A LARGE BUSH, THROUGH A 6"" HIGH WROUGHT IRON FENCE AND STRUCK AN AIR CONDITIONER CONDENSER UNIT WHICH WAS FORCED INTO A 2-METER MANIFOLD SEVERING THE NIPPLE ON THE OUTLET SIDE OF THE SERVICE VALVE AND BEFORE THE HOUSE REGULATOR.  THE GAS IGNITED AND BURNED A PORTION OF THE DUPLEX.  NO INJURIES WERE REPORTED, THE RESIDENTS OF THE DUPLEX EXITED THE UNITS ON THEIR OWN.  THE OCCUPANT(S) OF THE VEHICLE FLED THE SCENE AND THE POLICE ADVISED THE VEHICLE HAD BEEN REPORTED STOLEN EARLIER.  THE GAS WAS SHUT OFF AT THE SERVICE VALVE WHICH WAS SUBSEQUENTLY LOCKED AND A PLUG INSTALLED ON THE OUTLET SIDE.  THE AREA WAS SURVEYED FOR GAS LEAKAGE WITH A SENSIT GAS DETECTOR WITH NO LEAKAGE FOUND; A BAR HOLE SURVEY WAS NOT CONDUCTED THAT NIGHT DUE TO HIGH STANDING WATER.  THE AREA WAS RESURVEYED AND BAR-HOLE SURVEY CONDUCTED THE NEXT MORNING AFTER THE STANDING WATER SUBSIDED AND AGAIN NO GAS WAS DETECTED."
11/19/2013,2013,20130125,15760,ORIGINAL FINAL,2736,CONSUMERS GAS UTILITY CO,WV,26415,39.28271,-80.96579,,,,,,,,,,10/22/2013 4:45,1063635,,NATURAL GAS,,5,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,0,10/21/2013 22:48,,,,10/21/2013 23:15,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,EXPLOSION BROKE OFF OUTLET SPUD OF METER.,CLASS 2 LOCATION,60000,400,750,0,,,41,,61191,0,0,1,,,,,0.5,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. HALL,DIVISION MANAGER - SAFETY SUPERVISOR,mjconsumersgas@frontier.com,304-659-2971,304-659-2972,,,,GARY G. HALL,DIVISION MANAGER-SAFETY SUPERVISOR,304-659-2971,mjconsumersgas@frontier.com,
11/18/2013,2013,20130124,15759,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92592,33.49541,-117.1107,,,,,,,,,,10/21/2013 7:50,1063550,,NATURAL GAS,,13,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,10/21/2013 5:04,,,,10/21/2013 6:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1992,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.75,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,50000,600,200,0,,,79,,50879,0,0,2,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-335-7527,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"ON OCT 21, 2013 AT 5:04 AM, THE GAS COMPANY WAS INFORMED OF A GAS LEAK AT THE ADDRESS OF 43240 CORTE ALMONTE IN TEMECULA.  THE LEAK WAS FROM A GAS RISER AT THE GAS METER SET ASSEMBLY.  THE CAUSE OF THE LEAK WAS A VEHICLE THAT HAD STRUCK THE METER SET ASSEMBLY SEVERING THE RISER.  GAS COMPANY PERSONNEL RESPONDED AND PINCHED GAS SERVICE STOPPING THE FLOW OF GAS AT 7:26 AM.  AFTER THE VEHICLE AND OTHER DEBRIS WERE CLEARED AND WHEN DECLARED BY THE EMERGENCY RESPONDERS THAT IT WAS SAFE TO DO SO, SERVICE WAS REPAIRED AND RESTORED AT APPROXIMATELY 1 PM.  INVESTIGATION REVEALED THAT THE OPERATOR OF THE VEHICLE WAS GERARDO FIERRO WAS SUSPECTED OF DRIVING UNDER THE INFLUENCE.  MORE INFORMATION ON THE INCIDENT MAY BE AVAILABLE IN THE TEMECULA POLICE DEPARTMENT REPORT #TE132940019 AND TEMECULA FIRE DEPARTMENT CASE # 106447.  THE ESTIMATED DAMAGE TO THE PRIVATE PROPERTY OF THE HOUSE AT 43240 CORTE ALMONTE IS IN EXCESS OF $50,000."
10/30/2013,2013,20130113,16771,SUPPLEMENTAL FINAL,32013,AMERIGAS PROPANE LP,AZ,86033,36.713365,-110.246344,,,,,,,,,,10/19/2013 4:00,1063473,,PROPANE GAS,,2.27,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/18/2013 6:01,,,,10/18/2013 9:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,LPG LIQUEFIED PETROLEUM GAS (PROPANE),SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.11,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,30,4000,0,,,210,,4240,0,0,118,,,,,17,17,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID HEDRICK,AMERIGAS PIPELINE SAFETY MANAGER,david.hedrick@amerigas.com,2159704159,,,,,DAVID HEDRICK,AMERIGAS PIPELINE SAFETY MANAGER,2159704159,david.hedrick@amerigas.com,"FRIDAY OCTOBER 18TH AT APPROXIMATELY 6:00 P.M. WE WERE NOTIFIED OF A GAS LINE BREAK AT KAYENTA  MOBILE HOME PARK. THE NAVAJO POLICE RESPONDED TO AN EMERGENCY CALL ABOUT VANDALS IN ONE OF THE PARKS ALLEY WAYS KICKING AT METERS, UPON ARRIVAL THEY FOUND THE BROKE METER RISER AT THE MOBILE HOME PARK AND EXPEDIENTLY USED THE EMERGENCY SHUTDOWN SYSTEM TO REMEDY THE SITUATION. THIS IMMEDIATELY CUT SERVICE TO 118 CUSTOMERS IN THE PARK.    MYSELF (PHIL STAHL), KENNY WEICKUM AND DAN GOUGE RESPONDED TO THE CALL. WE ARRIVED ON SITE AT APPROXIMATELY 9:30 P.M. WE LOCATED THE DAMAGE AND FIXED THE SYSTEM AT APPROXIMATELY 1:30 A.M. I CALLED THE AMERIGAS EMERGENCY CALL CENTER AND INFORMED THEM THAT WE WOULD BE  RESTARTING THE SYSTEM THE FOLLOWING MORNING AND TO TELL OUR CUSTOMERS THEY WOULD NEED TO BE  HOME IN ORDER TO RESTORE SERVICE. WE THEN STARTED THE PROCEDURE OF SHUTTING EVERY VALVE OFF TO ALL CUSTOMERS BEFORE RESTARTING THE SYSTEM.    WE STARTED THE SYSTEM BACK UP AT 9:30A.M. 10/19/2013. ONCE THE SYSTEM WAS UP TO FULL PRESSURE AND ALL SYSTEMS WERE NORMAL, WE BEGAN PUTTING CUSTOMERS BACK INTO SERVICE. THE COMPLETION OF RE-ESTABLISHING SERVICE TO ALL CUSTOMERS ON THE SYSTEM WAS COMPLETED                   ON 10/23/2013"
11/13/2013,2013,20130122,15806,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,AZ,85345,33.58864,-112.22937,,,,,,,,,,10/16/2013 23:12,1063231,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,5,10/16/2013 21:28,,,,10/16/2013 21:59,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,27,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1985,,,,,,0.5,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,RUPTURE,,,,,CIRCUMFERENTIAL,,0.5,0.1,,CLASS 3 LOCATION,0,5488,243,0,,,8,,5739,0,0,5,,,,,40,40,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,HAND TOOLS,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAWN BRINK,ADMINISTRATOR COMPLIANCE,shawn.brink@swgas.com,602-484-5489,602-484-5322,,,,RON BASSLER,GENERAL MANAGER CENTRAL SUPPORT,602-395-4254,ron.bassler@swgas.com,"PL 2013-1321  SOUTHWEST GAS CORPORATION (SWG) RESPONDED TO A REPORTED EXPLOSION WITH FIRE AT 7916 WEST VARNEY ROAD IN PEORIA.  TWO PEOPLE WERE TRANSPORTED TO THE HOSPITAL WITH BURNS.  SWG CREWS RESPONDED AND CONTROLLED THE FLOW OF GAS BY SQUEEZING A 3/4-INCH BRANCH SERVICE.  NOTIFICATION WAS MADE TO PHMSA VIA THE NATIONAL RESPONSE CENTER (NRC) REPORT NUMBER 1063231 AT 23:12 OF THE IN-PATIENT HOSPITALIZATION.  THERE WERE NO FATALITIES AS A RESULT OF THE INCIDENT.  UPON FURTHER INVESTIGATION, A 1/2-INCH PE SERVICE LINE AND TRACER WIRE WAS FOUND CUT COMPLETELY IN TWO.  THE HOUSE WAS BEING REMODELED, AND THERE WAS RECENT EXCAVATION IN THE AREA OF DAMAGE.  NO LINE LOCATE REQUEST WAS REQUESTED FOR THE EXCAVATION.    NOTE: FOR PART #A, #10, THE ESTIMATED VOLUME OF GAS RELEASED THAT IS IDENTIFIED REPRESENTS AN ESTIMATE THAT PRESUMES A CUT PIPE THAT IS DISCHARGING INTO THE ATMOSPHERE AT 40 PSI, BEGINNING AT THE TIME OF THE INITIAL REPORT OF THE INCIDENT AND ENDING AT THE TIME THE PIPELINE WAS SHUT DOWN.  HOWEVER, THE ACTUAL AMOUNT OF GAS LOSS IS UNKNOWN BECAUSE THE TIME THE GAS PIPELINE WAS CUT IS UNKNOWN.  ALSO, THE IMPACT ON THE RESTRICTION OF THE GAS CAUSED BY ITS DISCHARGING INTO SOIL (AS OPPOSED TO BEING DISCHARGED TO ATMOSPHERE) IS NOT ACCOUNTED FOR IN THE ESTIMATE.    SUPPLEMENTAL REPORT:  THE SERVICE LINE WAS SEVERED BY THE OCCUPANT WHILE WORKING WITH HAND TOOLS.  SECTION G3 #6 AND #7 HAVE BEEN REVISED TO REFLECT THIS FACT."
11-08-2013,2013,20130120,15970,SUPPLEMENTAL FINAL,1800,KEYSPAN ENERGY DELIVERY - NY CITY,NY,11418,40.699594,-73.826303,,,,,,,,,,10-12-2013 02:49,1062786,,,,0,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,,10-12-2013 01:17,,,,10-12-2013 01:41,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,GAS SYSTEM NOT INVOLVED,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE INVOLVED.,CLASS 4 LOCATION,200000,5000,2000,0,,,0,,207000,0,0,4,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,RECEIVED NOTIFICATION FROM CON EDSION,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","INVESTIGATION WAS NOT NEEDED AS PRESSURE IN AREA REMAINED STABLE AT ALL TIMES WITH NO INTERACTION BETWEEN CONTROLLER, SCADA AND CONTROLS.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718 403 3347,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,FDNY CLASSIFIES THE INCIDENT AS INCENDIARY IN NATURE AND AN ARREST WAS MADE. FIRES WERE EXTINGUISHED AT FOUR DIFFERENT LOCATIONS WITHIN THE SUBJECT RESIDENCE.  INVESTIGATION REVEALS NO INDICATION THAT NATIONAL GRID FACILITIES WERE INVOLVED IN THE INCIDENT.
11-07-2013,2013,20130119,15754,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77007,29.600463,-95.464665,,,,,,,,,,10-09-2013 12:00,1062505,,NATURAL GAS,,357,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-09-2013 10:37,,,,10-09-2013 10:37,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1993,,,,,,6.58,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,0,1424,0,,,2354,,3778,0,0,0,,,,,34.8,34.8,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,COMPLIANCE COORDINATOR II,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,"CONTRACTOR WAS SPREADING DIRT WITH DOZER AND GOUGED A 6"" STEEL LINE.      THE DIRT IN THE AREA WHERE WORK WAS BEING DONE WAS WET, MUDDY, AND SOFT AND THE DOZER SUNK INTO A 6"" STEEL LINE."
11-05-2013,2013,20130117,15860,SUPPLEMENTAL FINAL,7348,DOMINION HOPE,WV,26250-0000,38.941703,-79.949524,,,,,,,,,,10/14/2013 17:07,1062990,,NATURAL GAS,,62.83,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,10-08-2013 07:02,,,,10-08-2013 08:03,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2004,,,,,,4,ASTM 2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,RUPTURE,,,,,LONGITUDINAL,,4,4,,CLASS 3 LOCATION,5000,71459,100,21000,CONSULTING FEES.,,210,,97769,1,1,0,,,,,513,70,100,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROL ROOM OPERATORS ARE ONLY ABLE TO MONITOR (CANNOT MANIPULATE) THE GAS PRESSURE.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JANETTE L. JONES,TECHNICAL SPECIALIST III,janette.l.jones@dom.com,304-464-5949,,,,,KENNETH L. SMITH,MANAGER GAS OPERATIONS,304-464-5936,kenneth.l.smith@dom.com,"AT 06:09 ON 10/08/2013, AN OVERPRESSURE EVENT OCCURRED ON DOMINION HOPE GAS' MAIN PIPELINE (HM-3095).  THE ROOT CAUSE WAS THE FAILURE OF HOPE GAS REGULATORS DUE TO ICING CONDITIONS.  THESE REGULATORS ARE LOCATED IN STATION HX-363 AND REDUCE PRESSURE FROM OVER 500 PSIG TO 70 PSIG.    AT 06:47, A SERVICE PIPELINE THAT IS CONNECTED TO M-3095 RUPTURED, CAUSING A BLOWING LEAK.  THE SYSTEM WAS ISOLATED AND COMPLETELY SHUT DOWN AT 8:10.  NO INJURIES OR PROPERTY DAMAGE OCCURRED.    A CONSULTANT (JANA LABORATORIES, INC.) WAS EMPLOYED TO ANALYZE THE INCIDENT AND RECOMMEND CHANGES.  AS ADVISED BY JANA LABS' PRELIMINARY REPORT, DOMINION HOPE GAS IS IN THE PROCESS OF INSPECTING AND/OR REPLACING VARIOUS COMPONENTS OF THE AFFECTED PIPELINE SYSTEM.  TESTING OF THE PIPELINES AND THE REGULATING/METERING STATIONS WILL BE PERFORMED IN ACCORDANCE WITH 46 CFR PART 192.  THE SYSTEM WILL BE PLACED INTO SERVICE ONLY WHEN ALL COMPONENTS ARE DEEMED SAFE AND OPERATIONAL.    AS REQUESTED BY DOMINION, JANA LABORATORIES IS COMPILING AN ADDITIONAL REPORT TO RECOMMEND LONG-RANGE PLANS AND CONCERNS.    COMPLETION INFORMATION:    A CONSULTANT (JANA LABORATORIES) COMPLETED AN EVALUATION OF THE AFFECTED PIPELINE SYSTEM:    5.0 RECOMMENDATIONS  BASED ON THE ANALYSIS TO DATE AND THE TESTING OF THE SAMPLES RECEIVED, THE FOLLOWING  RECOMMENDATIONS ARE MADE:  &#61623; THE OVERPRESSURIZATION RESULTED IN THE EXPOSURE OF THREE REGULATOR STATIONS, THE HDPE  MAINLINE, AND THE MDPE BRANCH TO INCREASING PRESSURE UP TO >500 PSIG (MAXIMUM 528 PSIA,  OR 513 PSIG), RAMPING UP OVER A PERIOD OF APPROXIMATELY ONE HOUR. THE ROOT CAUSE WAS  REPORTEDLY THE FAILURE OF REGULATOR STATION HX-363 TO REGULATE PRESSURE FROM THE TRANSMISSION  LINE DUE TO FROZEN WATER IN THE REGULATOR RUN.  &#61623; THE INTEGRITY OF THE PIPES AND FITTINGS HAS BEEN ASSESSED AS FOLLOWS:  O 6"" HDPE PIPE AND ASSOCIATED HEAT FUSION, ELECTROFUSION, AND TRANSITION FITTINGS: NO  EXPECTED IMPACT OF OVERPRESSURIZATION ON LONG-TERM PERFORMANCE  O 6"" HDPE BALL VALVES: NO EXPECTED IMPACT OF OVERPRESSURIZATION ON LONG-TERM  PERFORMANCE  O 4"" MDPE PIPE AND ASSOCIATED HEAT FUSION, ELECTROFUSION, AND TRANSITION FITTINGS  AFFECTED (PIPE BURST); NON-BURST REGIONS EXPOSED TO PRESSURE CLOSE TO TENSILE LIMIT  O 4"" MDPE BALL VALVE: POSSIBLY AFFECTED; EXPOSED TO PRESSURE CLOSE TO TENSILE LIMIT  &#61623; THE INTEGRITY OF THE REGULATOR STATIONS HAS BEEN ASSESSED AS FOLLOWS:  O HX-363: NOT EXPECTED TO BE AFFECTED; ROOT CAUSE ANALYSIS OF ENTRAINED WATER FREEZING  ADVISED BEFORE REPRESSURIZATION  O TYGART VALLEY REGIONAL JAIL: POSSIBLY AFFECTED; METER, VALVES, AND REGULATORS EXPOSED TO  PRESSURE > MAOP  O IS-267: POSSIBLY AFFECTED; METER, VALVES AND REGULATORS EXPOSED TO PRESSURE > MAOP  &#61623; ALL POTENTIALLY AFFECTED COMPONENTS SHOULD BE CLOSELY EXAMINED FOR DAMAGE (IN SIMILAR  FASHION TO HX-363 AFTER THE INCIDENT) AND REPLACED IF DAMAGE IS FOUND. IT HAS BEEN INDICATED  THAT THE JAIL REGULATOR STATION AND THE ENTIRE MDPE LINE ARE SCHEDULED TO BE REPLACED..    1 . REGULATORS WERE COMPLETED DISASSEMBLED AND INSPECTED AT ALL THREE STATIONS BY A CONSULTANT (MASTER CONTROLS).       REGULATORS WERE FOUND TO BE UNAFFECTED BY THE OVERPRESSURE SITUATION.  2   TWIN 3X4 MERCER RELIEF VALVES WERE INSTALLED AS ADDITIONAL OVER-PRESSURE PROTECTION AT THE HIGH PRESSURE CUT REGULATION STATION.  3.  BRUEST PILOT HEATERS WERE INSTALLED ON THE HIGH PRESSURE CUT REGULATION STATION.  4.  NEW STEEL ENAMEL BUILDING INSTALLED OVER THE HIGH PRESSURE CUT REGULATION STATION TO PROTECT HEATERS FROM THE WIND.  5.  MDPE PIPE WAS REMOVED AND REPLACE WITH HDPE.  6.  ENTIRE SYSTEM WAS RETESTED WITH AIR TO 155 LBS.  7.  COMPLETE STATION INSPECTIONS WERE PERFORMED WHEN GAS WAS REINTRODUCED.     GAS WAS REINTRODUCED ON 11/25/13."
10/31/2013,2013,20130114,15744,ORIGINAL FINAL,13062,NATIONAL FUEL GAS DISTRIBUTION CORP - NEW YORK,NY,14775-9701,42.260076,-79.710279,,,,,,,,,,10-07-2013 13:30,1062302,,NATURAL GAS,,19.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10-07-2013 12:14,,,,10-07-2013 12:19,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,9.8,,,UNKNOWN,LEAK,,,OTHER,PLEASE SEE PART H (NARRATIVE),,,,,,CLASS 3 LOCATION,225000,500,2500,0,,,175,,228175,0,0,1,,,,,42,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",REGULATOR STATIONS FEEDING DISTRIBUTION SYSTEM ARE MANUALLY SET.  SYSTEM PRESSURE IS MONITORED BY SCADA BUT LEAK WOULD NOT HAVE BEEN SIGNIFICANT ENOUGH TO BE NOTICED.  CONTROLLERS' ACTIONS WOULD NOT HAVE AFFECTED OUTCOME.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,UNKNOWN/OTHER,DRAINAGE,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREW D. EMHOF,ENGINEER I,emhofa@natfuel.com,716-857-7630,716-857-7469,,,,MICHAEL D. COLPOYS,ASSISTANT VICE PRESIDENT,814-871-8239,colpoysm@natfuel.com,"AT APPROXIMATELY 10:30 AM ON MONDAY, OCTOBER 7, 2013, THE RESIDENCE AT 24 LAKEVIEW AVENUE, RIPLEY, NY SUFFERED AN EXPLOSION.  INVESTIGATION INTO THE INCIDENT INDICATES THE SERVICE LINE TO THE PROPERTY WAS PREVIOUSLY DAMAGED BY THE HOMEOWNER WHO MADE AN UNAUTHORIZED REPAIR WITHOUT THE KNOWLEDGE OF THE OPERATOR.  THE REPAIR FAILED RESULTING IN NATURAL GAS MIGRATING INTO THE RESIDENCE WHERE IT IGNITED.  SUBSEQUENT TO THE EVENT, THE SERVICE LINE INVOLVED IN THIS INCIDENT WAS CUT OFF AT THE MAIN AND ABANDONED."
11-06-2013,2013,20130118,15753,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,NE,68701,42.01983,-97.42717,,,,,,,,,,10-06-2013 05:42,1062195,,NATURAL GAS,,2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,10-06-2013 03:45,,,,10-06-2013 04:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1987,,,,,,,,,STEEL,,,,0.156,,,,,,,MECHANICAL PUNCTURE,0.3,0.3,,,,,,,,CLASS 3 LOCATION,70000,1800,1700,0,0,,12,,73512,1,0,0,,,,,68,68,70,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS LOSS WAS NOT SIGNIFICANT ENOUGH TO TRIGGER SCADA ALARM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,(402) 437-1734,(402) 437-6734,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,(402) 437-1734,nathan.stewart@blackhillscorp.com,"CAR RAN INTO METER SET AT USA STEAK BUFFET IN NORFOLK, NE. DRIVER WAS UNDER THE INFLUENCE OF CHEMICALS AT THE TIME OF THE INCIDENT. LOG OF EMERGENCY RESPONSE ACTIVITIES AND TIMELINE IS ATTACHED TO THIS REPORT. METER SET WAS SUBSEQUENTLY REBUILT AND PLACED BACK INTO SERVICE."
11-05-2013,2013,20130116,15752,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,NE,68787,42.2425631,-96.9837372,,,,,,,,,,10-04-2013 07:30,1062118,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,10-04-2013 05:30,,,,10-04-2013 05:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1981,,,,,,0.5,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,LEAK,,,OTHER,TORNADO PULLED OUT OF GROUND,,,,,,CLASS 3 LOCATION,0,30000,7500,0,,,0,,37500,24,1,20,,,,,25,25,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,EMPLOYEES WERE AWARE OF TORNADO WIPING OUT PART OF TOWN AND RESPONDED,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY TORNADO HITTING TOWN OF WAYNE. SCADA/CONTROL ROOM WAS NOT INVOLVED IN INCIDENT IN ANY WAY.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,(402) 437-1734,(402) 437-6734,,,,NATHAN STEWART,STATE COMPLIANCE SPECIALIST,(402) 437-1734,nathan.stewart@blackhillscorp.com,PLEASE SEE UPLOADED FILE FOR NARRATIVE OF EVENT
