REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10/31/2013,2013,20130115,15745,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60120,42.024798,-88.271677,,,,,,,,,,10-01-2013 19:52,1061831,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,10-01-2013 17:55,,,,10-01-2013 18:24,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,ALUMINUM AND STEEL,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,200000,500,1000,0,,,100,,201600,0,0,1,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,lquezad@aglresources.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER COMPLIANCE ASSURANCE,630-388-2316,lquezad@aglresources.com,"A VAN SLIPPED OUT OF GEAR WHILE PARKED IN A DRIVEWAY, HITTING THE HOUSE THEN THE METER SET.  GAS IGNITED CAUSING DAMAGE TO THE VAN AND THE HOUSE."
10/23/2013,2013,20130110,15795,SUPPLEMENTAL FINAL,6243,HAWAI`IGAS,HI,96818,21.36,-157.94,,,,,,,,,,10-07-2013 11:00,1062328,,NATURAL GAS,,850,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,9/23/2013 11:30,,,,9/23/2013 12:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,120,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1957,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.3,1.3,,,,,,,,CLASS 4 LOCATION,54000,36000,32000,0,,,50747,,172747,0,0,0,,,,,6,12,17,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS SECTION OF GAS MAIN IS NOT CONTROLLED OR MONITORED BY A CONTROL ROOM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DRILLING,PUBLIC TRANSIT AUTHORITY,NO,13007030,,UTILITY OWNER,YES,NO,,,OTHER,"DUE TO THE UNUSUAL DEPTH OF THE GAS FACILITY, APPROXIMATELY 10 FEET, PIPE LOCATING WAS DIFFICULT AND RESULTED IN AN INACCURATE MARKING.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWIN SAWA,IMP ENGINEER,esawa@hawaiigas.com,808-594-5661,808-594-5630,,,,CHARLES CALVET,DIRECTOR OAHU OPERATIONS,808-594-5570,ccalvet@hawaiigas.com,"ON 9/23/13, A CONTRACTOR WAS DRILLING ALONG KAMEHAMEHA HIGHWAY WHEN IT STRUCK HAWAI`IGAS' (HG) 4-INCH GAS MAIN.  PRIOR TO COMMENCING THE DRILLING WORK, THE CONTRACTOR CALLED THE HAWAII ONE CALL CENTER TO REQUEST THAT TONING BE DONE BY HG TO MARK THE APPROXIMATE LOCATION OF THE GAS LINE.  PER THE CONTRACTOR'S ONE CALL REQUEST, HG RESPONDED AND MARKED THE LOCATION OF ITS FACILITY.  USING THE TONING MARKS BY HG AND ITS OWN EQUIPMENT, CONTRACTOR ATTEMPTED TO CONFIRM THE LOCATION OF THE GAS MAIN BEFORE DRILLING.  HG WAS ADVISED THAT THE CONTRACTOR ATTEMPTED TO AVOID DAMAGING OUR LINE BY DRILLING MORE THAN 30 INCHES HORIZONTALLY FROM THE PIPE LOCATION TONING MARK AND TEST BORING USING A NON-POWERED AUGER BEFORE USE OF THE POWERED DRILL RIG.    THE GAS MAIN WAS APPROXIMATELY 10 FEET DEEP WHEN THE CONTRACTOR'S POWERED DRILLING RIG HIT IT.  HG DISPATCHED A CREW TO BEGIN EXCAVATING TO INSTALL LINE STOP FITTINGS.  DUE TO THE PIPE'S DEPTH, HG HAD DIFFICULTY LOCATING AND EXPOSING THE DAMAGED SECTION OF THE LINE WHERE THE REPAIR WORK WOULD NEED TO BE DONE AND HALTED WORK AFTER SEVERAL HOURS OF EXCAVATING.  TWO PERSONNEL REMAINED ON SITE OVERNIGHT TO MONITOR THE LEAK.    ON 9/24/13, A NEW LOCATION WITH IMPROVED ACCESS TO THE GAS MAIN WAS SELECTED.  AT 10:00 AM, THE FEDERAL FIRE DEPARTMENT EVACUATED SEVERAL BUILDINGS IN THE NEARBY NAVAL HOUSING AREA AS A PRECAUTION DUE TO THE DETECTION OF GAS.  HG LEAK INSPECTORS PERFORMED BELOW GRADE STRUCTURE CHECKS AND DETECTED 100% GAS READINGS IN SEVERAL MANHOLES.  AS A RESULT, HG SET UP BLOWERS TO VENTILATE THE MANHOLES TO ENSURE THE SAFETY OF ITS CREW AND THE GENERAL PUBLIC.    BASED ON OUR INVESTIGATION, HG BELIEVES THE ROOT CAUSE OF THE INCIDENT WAS THE CONTRACTOR'S INABILITY TO ACCURATELY LOCATE THE PIPE PRIOR TO COMMENCING DRILLING."
10/18/2013,2013,20130108,15737,ORIGINAL,12903,TWO HARBORS CITY MUNICIPAL GAS DEPT,MN,55616,47.03937773,-91.6677917,,,,,,,,,,,,,NATURAL GAS,,9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/23/2013 9:20,,,,9/23/2013 9:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1960,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,4000,1500,6800,700,EXCAVATION AND BACKFILLING,,58,,13058,12,0,184,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,9/17/2013,YES,1997,60,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,NO,132484043,,UTILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SCOTT JOHNSON,GAS WATER SEWER SUPT.,cthgas@frontiernet.net,218-834-8812,218-834-8840,,,,SCOTT JOHNSON,GAS WATER SEWER SUPT.,218-834-8812,cthgas@frontiernet.net,"GAS DEPARTMENT EMPLOYEE SMELLED GAS AND ASKED DRILL RIG OPERATOR IF THEY HAD HIT THE GAS LINE. HE THOUGHT THEY HAD. 911 WAS CALLED, FIRE DEPARTMENT RESPONDED AND SHUT DOWN PROCEDURES WERE STARTED. PRESSURE IN MAIN WAS RELEASED. SHUT OFF ALL BUILDINGS IN EFFECTED AREA AND EXCAVATION FOR REPAIRS STARTED. PRIVATE CONTRACTOR MADE REPAIRS TO PIPE. PURGED PIPE AND STARTED RE-LIGHT PROCEDURES."
10/21/2013,2013,20130109,16344,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,KS,66221,38.85453,-94.70529,,,,,,,,,,9/20/2013 21:18,1060814,,NATURAL GAS,,1425,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,9/20/2013 19:51,,,,9/20/2013 19:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1980,,,,,,4,ASTM2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,160000,60000,2160,0,,,6028,,228188,0,0,6,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,,,,,,,,YES,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,13397523,,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE MITCHELL,CORROSION COORDINATOR,steve.mitchell@atmosenergy.com,970-304-2066,970-304-2085,,,,DOUGLAS L. SHATAS,MANAGER OF COMPLIANCE,816-863-0951,doug.shatas@atmosenergy.com,"ATMOS ENERGY EMPLOYEES WERE ATTEMPTING TO DIG A REMOTE BELL HOLE TO ISOLATE A GRADE ONE LEAK UNDER PAVEMENT AT 151ST AND SWITZER IN OVERLAND PARK, KANSAS. THE BACKHOE OPERATOR WAS DIGGING ON TOP OF THE 4' POLY LINE FROM EAST TO WEST. THE LINE AT THIS LOCATION CHANGED ELEVATION FROM HIGHER IN THE WEST TO LOWER IN THE EAST. THE BACKHOE OPERATOR WAS ATTEMPTING TO LIFT A ROCK OUT OF THE BELL HOLE THAT HAD BEEN LEFT OVER OUR LINE FROM PREVIOUS CONSTRUCTION ACTIVITIES OF UNKNOWN ORIGIN. THE ROCK POTENTIALLY STRUCK AT AN ELECTRO-FUSE COUPLING OR PUNCTURED THE PIPE ITSELF AND THE IGNITION OCCURRED FROM UNKNOWN SOURCE.  ALSO STREET LIGHTS IN THE AREA AND 2,500 ELECTRIC WERE WITHOUT POWER."
9/30/2013,2013,20130107,16142,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48624-2208,43.9874,-84.48115,,,,,,,,,,09-01-2013 13:04,1058900,,NATURAL GAS,,705.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,400,09-01-2013 09:29,,,,09-01-2013 10:16,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,168,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,6,ASTM D2513,PERFORMANCE PIPE DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,2708,LEAK,,,CONNECTION FAILURE,UNKNOWN FAILURE MODE.,,,,,,CLASS 3 LOCATION,0,21783,626,69458,LAB SERVICES INVESTIGATION & CAMERA WORK BY DEPENDABLE SEWER,,6414,,98281,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2013,"LACK OF PROPER FUSE BEAD ON ONE SIDE, LIKELY DUE TO INCOMPLETE FACING",POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,MANAGER OF REGULATORY AND COMPLIANCE,517-768-3187,tracy.goble@cmsenergyc.om,"A FAILURE OCCURRED ON 6"" PLASTIC DISTRIBUTION GAS MAIN IN THE CITY OF GLADWIN, MICHIGAN, RESULTING IN A LEAK THAT REQUIRED EVACUATION OF SEVERAL SURROUNDING STRUCTURES.  AS PART OF THE INCIDENT RESPONSE, A GAS SERVICE WORKER CHECKED THE HOME ACROSS THE STREET FROM THE FAILURE POINT, AND PERFORMED ADDITIONAL BAR TESTS WITHIN THE SOIL NEAR THE FAILURE.  NONE OF THESE TESTS FOUND ANY GAS MIGRATION.  ALL THE GAS WAS VENTING TO ATMOSPHERE DIRECTLY ABOVE THE POINT OF FAILURE.    THE POINT OF FAILURE ON THE MAIN WAS UNDER A COUNTY DRAIN DITCH, APPROXIMATELY 20' BELOW THE ROAD GRADE AND UNDER 14' OF SOIL.  THE MAIN WAS CAPPED ON EACH SIDE OF THE FAILURE UPON SHUTOFF.    THE FAILURE POINT WAS LATER EXTRACTED AND ANALYZED, REVEALING A FAILED BUTT FUSE JOINT.  INADEQUATE FUSE BEAD ROLLOVER WAS OBSERVED ON ONE SIDE OF THE FUSE, INDICATING POSSIBLE INCOMPLETE FACING PRIOR TO UTILIZING THE HYDRAULIC BUTT FUSE MACHINE.  THE NON-FUSED ZONE WAS CHARACTERIZED BY A GENERALLY SMOOTH FLAT SURFACE APPEARANCE, AS WELL AS PARALLEL CUT MARKS WHICH LIKELY INDICATE THAT THE SURFACE HAD NOT BEEN HEATED TO THE MELTING POINT DURING THE JOINT FUSION OPERATION.    INITIAL ESTIMATES INDICATED THAT MORE THAN 3 MMCF OF GAS MAY HAVE BEEN RELEASED DURING THE LEAK, BUT REVISED FINDINGS (BASED ON OBSERVATIONS OF THE FAILED FUSE; SEE ATTACHED), INDICATE A GAS RELEASE OF LESS THAN 1 MMCF.  A SUPPLEMENTAL PHMSA INCIDENT REPORT IS BEING SUBMITTED HEREWITH TO REFLECT THIS, AND ALSO REFLECT THE COSTS INCURRED DURING REPLACEMENT AND INVESTIGATION OF THE FAILED MAIN."
9/27/2013,2013,20130106,15735,ORIGINAL FINAL,14210,OKLAHOMA NATURAL GAS CO,OK,74136,36.052497,-95.965218,,,,,,,,,,,1058620,,NATURAL GAS,,9.54,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,9,8/29/2013 11:42,,,,8/29/2013 12:16,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,2,D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,191,3924,843,EQUIPMENT,,42,,5000,0,0,6,,,,,38,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,OTHER,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,NO,,,CONTRACT LOCATOR,NO,NO,YES,9,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICK NORMAN,ENGINEER III,nnorman@ong.com,918-831-8303,918-831-8208,,,,BRYAN BREWSTER,DIRECTOR OKLAHOMA CITY METRO OPERATIONS,405-556-5994,bbrewster@ong.com,"OKLAHOMA NATURAL GAS WAS NOTIFIED BY THE TULSA FIRE DEPARTMENT OF A GAS RELEASE WITH IGNITION ON PIPELINE FACILITIES.  IT WAS REPORTED THAT THE DAMAGE OCCURED DURING EXCAVATION ACTIVITY BY THE CITY OF TULSA WATER AND SEWER DEPARTMENT.  THE SOURCE OF IGNITION WAS REPORTED TO BE A CUTTING TORCH BEING USED BY A MUNICIPAL EMPLOYEE.  A CITY OF TULSA REPRESENTATIVE INDICATED THAT THEY HAD REQUESTED A LOCATE FOR A NEARBY AREA (RECORDS INDICATE THIS TO BE 7902 S. UTICA), BUT DID NOT REQUEST A LOCATE FOR THE AREA OF EXCAVATION.    ONE MUNICIPAL EMPLOYEE WAS TRANSPORTED TO THE HOSPITAL AND REMAINED OVERNIGHT FOR TREATMENT OF BURNS."
9/18/2013,2013,20130104,15823,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,15717-1061,40.436247,-79.253229,,,,,,,,,,8/24/2013 0:00,1058071,,NATURAL GAS,,23,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/23/2013 19:37,,,,8/23/2013 20:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1982,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,OTHER,,,,,,,,,SEPARATED DUE TO VEHICLE ACCIDENT.,CLASS 3 LOCATION,109881,137,813,0,,,103,,110934,0,0,1,,,,,25,25,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL L. SMITH,COMPLIANCE PROCESS MANAGER,michael.l.smith@peoples-gas.com,1-412-244-2605,,,,,KENNETH M. JOHNSTON,SR. VICE PRESIDENT CHIEF OPERATING OFFICER,1-412-208-7930,kenneth.m.johnston@peoples-gas.com,"ON THE EVENING OF AUGUST 23, 2013, AT 7:23 PM, AN ELDERLY DRIVER WAS BACKING OUT OF HER DRIVEWAY AND LOST CONTROL OF HER VEHICLE, CROSSING RESIDENTIAL STREET, AND STRUCK HOUSE AT 174 EVANS AVE.  THE VEHICLE STRUCK THE RESIDENTIAL GAS METER THAT WAS LOCATED AT THE RIGHT CORNER OF FOUNDATION, SHEARING THE PLASTIC SERVICE LINE RISER, CAUSING IGNITION.  AT THE TIME, THE HOUSE WAS UNOCCUPIED AS THE HOME OWNER WAS OUT WALKING HER DOG. NATURAL GAS WAS SHUT OFF AT CURB STOP AT 8:00 PM, AND NO INJURIES WERE REPORTED.  BOTH VEHICLE AND HOUSE WERE DECLARED A TOTAL LOSS.  THE CONSUMER SERVICE WAS CAPPED AT THE CURB ON THE NIGHT OF THE FIRE, PENDING RESOLUTION.  AFTER INSURANCE SETTLEMENTS, THE STRUCTURE HAS BEEN REBUILT WITH NEW CONSUMER GAS SERVICE INSTALLED BY QUALIFIED PLUMBER, ON 3/6/2014."
9/21/2013,2013,20130105,15732,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94605,37.77151,-122.13561,,,,,,,,,,,1057826,,NATURAL GAS,,97.25,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,8/21/2013 12:24,,,,8/21/2013 12:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,,,,,,,,LEAK,,,OTHER,VEHICLE STRUCK METER SET/RISER,,,,,,CLASS 3 LOCATION,70000,2500,2500,0,,,100,,75100,0,0,2,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,COMPLIANCE ENGINEER,c1dz@pge.com,925-979-8205,925-329-5591,,,,FRANCES YEE,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-328-5733,fsc2@pge.com,"THE CORRECT ADDRESS OF THE INCIDENT LOCATION IS 8130 HANSOM DRIVE AND NOT 8122 HANSOME DRIVE, AS WAS STATED IN THE INITIAL REPORT. ON AUGUST 21, 2013 AT APPROXIMATELY 1224 HOURS PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A DRIVER LOST CONTROL OF THEIR VEHICLE; THE VEHICLE TRAVELED THROUGH THE GARAGE OF THE HOUSE, STRIKING AND DAMAGING THE GAS METER SET AND RISER, CAUSING AN UNINTENTIONAL RELEASE OF GAS WHICH SUBSEQUENTLY IGNITED AND STARTED A STRUCTURE FIRE.  PG&E WAS ONSITE AT 1245 HOURS AND THE GAS WAS SHUT OFF AT 1545 HOURS BY DIGGING AND SQUEEZING THE 1/2-INCH PLASTIC SERVICE LINE.  OUT OF AN ABUNDANCE OF CAUTION, THE FIRE DEPARTMENT EVACUATED THREE NEIGHBORING HOUSES, BLOCKED OFF THE ROAD AND REROUTED TRAFFIC.  TWO CUSTOMERS EXPERIENCED SERVICE INTERRUPTION AND ONE CUSTOMER WAS RESTORED AT 1800 HOURS.  GAS SERVICE TO THE OTHER CUSTOMER WILL BE RESTORED FOLLOWING REPAIRS TO THE STRUCTURE AND AT THE CUSTOMER'S REQUEST.  THERE WERE NO INJURIES OR FATALITIES.  MAJOR BAY AREA NEWS MEDIA WAS ON SCENE AT 1300 HOURS TRIGGERING A REPORT TO THE CPUC.  THIS INCIDENT WAS ALSO REPORTED TO THE DOT WHEN IT WAS DETERMINED THAT PROPERTY DAMAGES DUE TO THE RELEASE OF GAS WERE ESTIMATED TO EXCEED $50,000."
9/13/2013,2013,20130102,15726,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92501,34.01404,-117.34374,,,,,,,,,,8/16/2013 5:19,1057274,,NATURAL GAS,,2987,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/16/2013 0:43,,,,8/16/2013 1:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1960,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.212,,,,,,,MECHANICAL PUNCTURE,6,6,,,,,,,,CLASS 3 LOCATION,0,580695,1000,0,,,17922,,599617,38,0,4000,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,30360997,USA SOUTH,UTILITY OWNER,NO,YES,YES,35,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN THE MARKS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,tbauer@semprautilities.com,909-376-7208,909-885-6270,,,,TROY A. BAUER,PIPELINE SAFETY AND COMPLIANCE ADVISOR,909-376-7208,tbauer@semprautilities.com,"AT APPROXIMATELY 12:43 AM ON AUGUST 16TH, 2013 AMES CONSTRUCTION WAS PERFORMING WORK FOR CAL TRANS ON A FREEWAY WIDENING PROJECT NEAR THE ADDRESS OF 387 LA CADENA DR IN RIVERSIDE ADJACENT TO INTERSTATE 215 SOUTH.  AMES EMPLOYEES WERE EXCAVATING WITH A TRACKHOE WHEN THE END OF A 6' MEDIUM PRESSURE STEEL MAIN WAS SNAGGED IN A SCOOP OF THE TRACKHOE'S BUCKET.  AS THE OPERATOR RAISED THE BUCKET AND TWISTED THE TRACKHOE 180 DEGREES, THE 6' MAIN WAS LIFTED, WITH THE SOIL IN THE BUCKET, UP AND AWAY IN AN EASTERLY DIRECTION.  A LATERAL 6' MAIN TIED TO THIS MAIN CONTAINED A COMPRESSION INSULATING COUPLING APPROXIMATELY 3' WEST OF THE SNAGGED MAIN.  AS THE PIPE WAS PULLED UP AND AWAY THE LATERAL WAS PULLED FROM THE COMPRESSION COUPLING RESULTING IN A 6' FULLY OPEN ORIFICE BLOWING GAS AND DEBRIS ONTO THE SOUTHBOUND I 215 FREEWAY, WHICH WAS SUBSEQUENTLY SHUT DOWN BY THE CALIFORNIA HIGHWAY PATROL.  DUE TO THE LOCATION OF THE INCIDENT WITHIN THE PRESSURE DISTRICT, THE CLOSURE OF THE FREEWAY AND SIGNIFICANT LOSS IN PRESSURE WITHIN THE PRESSURE DISTRICT, GAS WAS CONTROLLED BY SHUTTING IN THE REGULATOR STATION TO THE DISTRICT.  THIS SHUT IN RESULTED IN LOSS OF SERVICE TO OVER 4,000 CUSTOMERS.  INVESTIGATION OF THE INCIDENT SITE REVEALED THAT THERE WAS A VALID USA TICKET FOR THE PROJECT AND THAT THE FACILITIES WERE PROPERLY MARKED.  ASPHALT HAD BEEN REMOVED BY AMES AND EXISTENCE OF MARKS WERE THEREBY OBLITERATED."
9/13/2013,2013,20130103,30401,SUPPLEMENTAL FINAL,1640,BOSTON GAS CO,MA,1730,42.51515,-71.241569,,,,,,,,,,8/14/2013 17:31,1057121,,NATURAL GAS,,221,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/14/2013 15:40,,,,8/14/2013 15:40,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,8,ASTM D2513,CHEVRON PHILIPS CHEMICAL CO.,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2406,OTHER,,,,,,,,,NATURAL GAS WAS INTRODUCED INTO 8 INCH PLASTIC MAIN PRIOR TO COMPLETION OF TIE-IN,CLASS 4 LOCATION,25000,68000,15700,0,,,751,,109451,0,0,0,,,,,55.2,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,YES,3,0,YES,4,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CREW LEADER RELEASED THE PRESSURE ON THE HYDRAULIC SQUEEZE OFF TOOL AT ONE END OF THE TIE-IN PRIOR TO MAKING CONNECTION AT OTHER END.  THIS RESULTED IN AN UNCONTROLLED RELEASE OF GAS.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER DISPATCH,kathleen.amberymcnamara@us.ngrid.com,508-421-7450,,,,,CORINNE D BYRNES,PRINCIPAL PROGRAM MANAGER FEDERAL PROGRAMS,6317703549,corinne.byrnes@nationalgrid.com,"THE EVENT OCCURRED DURING A REINFORCEMENT PROJECT REQUIRING THE REPLACEMENT OF APPROX. 2800FT OF EXISTING 3'/4' COATED STEEL AND PLASTIC MAIN WITH AN 8'PLASTIC PIPE AT HIGH PRESSURE (60PSI) AND ASSOCIATED TIE-INS ALONG MIDDLESEX TURNPIKE, BEDFORD, MA.  THE NEW 8' MAIN WAS INSTALLED BY NEW ENGLAND UTILITY CONSTRUCTORS INC. (NEUCO) WITH GASSING IN AND ASSOCIATED TIE-INS PERFORMED  BY A NATIONAL GRID CREW. ON AUGUST 14, 2013, DURING THE OPERATION BY A NATIONAL GRID'S CREW TO TIE-IN THE EXISTING 8' MAIN ON PLANK STREET TO THE NEW 8' MAIN ON MIDDLESEX TURNPIKE, THE CREW LEADER RELEASED THE PRESSURE ON THE HYDRAULIC SQUEEZE OFF AT ONE END OF THE TIE-IN PRIOR MAKING THE CONNECTION AT THE OTHER END.  THIS RESULTED IN AN UNCONTROLLED RELEASE OF GAS THROUGH THE OPEN ENDED PIPE WHICH IGNITED AND BURNED FOR APPROX. 70 MINUTES BEFORE BEING BROUGHT UNDER CONTROL AND EXTINGUISHED  THERE WAS NO LOSS OF LIFE OR SIGNIFICANT INJURY BUT THERE WAS DAMAGE TO THIRD PARTY APPARATUS IN THE VICINITY INCLUDING OVERHEAD WIRES AND STREET LIGHTING AND COMPANY EQUIPMENT INCLUDING A BACK HOE.  THERE WAS SIGNIFICANT MEDIA ATTENTION"
09-08-2013,2013,20130100,15723,ORIGINAL FINAL,13480,NIAGARA MOHAWK POWER CORP,RI,2917,41.896209,-71.520863,,,,,,,,,,8/15/2013 12:55,1057207,,NATURAL GAS,,945.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/13/2013 11:19,,,,8/13/2013 11:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 4 LOCATION,0,0,25000,800,RESTORATION & PAVING COSTS.,,3384,,29184,0,1,0,,,,,30.9,32,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE INCIDENT WAS CAUSED BY A THIRD PARTY DAMAGING THE COMPANY'S GAS MAIN AND THE CONTROLLERS WERE COMMUNICATING WITH THE COMPANY'S GAS DISPATCH GROUP ABOUT WHAT INFORMATION THE SCADA SYSTEM WAS PROVIDING TO THEM ABOUT THE INCIDENT AS THE INCIDENT WAS UNFOLDING.  THE COMMUNICATIONS BETWEEN THE TWO GROUPS, EACH OF WHICH HAD INDIVIDUAL PIECES OF INFORMATION PRESENTED TO THEM BY TWO DIFFERENT SOURCES, PROVIDED THE COMPLETE PICTURE OF THE INCIDENT AND IT'S AFFECT ON THE GAS SYSTEM IN THAT AREA.  THER",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,TRENCHER,TRAFFIC SIGNAL,NO,,,UNKNOWN/OTHER,YES,YES,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER,kathleen.mcnamara@nationalgrid.com,508-421-7450,508-357-4735,,,,GARY BENNETT,DIRECTOR,617-839-7208,gary.bennett@nationalgrid.com,"DAMAGE WAS CAUSED BY THIRD PARTRY CONTRACTOR INSTALLING SIGNAL LINES FOR THE TOWN OF SMITHFIELD, RI.  SITE TECH, THE THIRD PARTY CONTRACTOR, WAS USING A VERMEER TO EXCAVATE AND PUNCTURED OUR 6"" MAIN.  THE ROOT CASUE OF THIS DAMAGE WAS DUE TO THE CONTRACTOR'S NEGLIGENCE, IN NOT COMPLYING WITH PROPER DIG SAFE PROCEDURES."
09-11-2013,2013,20130101,15764,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78418,27.605655,-97.222936,,,,,,,,,,08-12-2013 14:36,1056948,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,08-12-2013 13:30,,,,08-12-2013 13:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,2013,,,,,,2,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,0,410,100,0,,,250,,760,0,0,0,,,,,12,12,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,AUGER,FENCING,NO,,,UTILITY OWNER,UNKNOWN/OTHER,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,(361)885-6941,jessecantu@cctexas.com,CONTRACTOR WAS DRILLING POST HOLES FOR THE INSTALLATION OF A FENCE WHEN THEY STRUCK A 2 INCH PE MAIN CREATING A 3 INCH GASH ON THE SIDE OF THE PIPE.  THE LINE WAS A ONE WAY FEED DEAD END.  THE LINE WAS SQUEEZED AND THE DAMAGE SECTION WAS REPLACED. THE CAUSE FOR THIS INCIDENT WAS THE EXCAVATOR'S FAILURE TO CALL FOR LINE LOCATES BEFORE HE STARTED HIS EXCAVATION.
8/20/2013,2013,20130091,15724,SUPPLEMENTAL FINAL,12408,DTE GAS COMPANY,MI,49713-8214,45.163983,-84.933007,,,,,,,,,,08-12-2013 10:38,1056830,,NATURAL GAS,,149,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-09-2013 10:16,,,,08-09-2013 10:25,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1,3.7,,,,,,,,CLASS 3 LOCATION,0,77623,1125,0,,,705,,79453,7,0,193,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,YES,,,,,,,OCCUPANT,BACKHOE/TRACKHOE,WATER,NO,,,UNKNOWN/OTHER,NO,NO,YES,11,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,COMPLIANCE ENGINEER,luedersj@dteenergy.com,616.632.2646,616.632.2687,,,,ROBERT H FRECKELTON,COMPLIANCE MANAGER,313.389.7755,freckeltonr@dteenergy.com,"MAINTENANCE CREW WORKING FOR SKI RESORT STRUCK AND COMPLETELY SEVERED A 4-INCH PLASTIC MAIN WHILE EXCAVATING FOR WATER SYSTEM USING A BACKHOE.   DTE GAS EMERGENCY RESPONSE CREW PINCHED THE PLASTIC PIPE TO CONTROL GAS LEAKING AT 45 PSIG WITHIN 2 HRS 4 MIN OF NOTIFICATION, INTERRUPTING SERVICE TO 200 RESIDENTIAL AND COMMERCIAL CUSTOMERS TO THE WEST OF THE DAMAGE.  REPAIR WAS MADE BY INSTALLING A 4-FOOT SEGMENT OF PRE-TESTED 4-INCH PLASTIC PIPE, JOINTS MADE USING TWO ELECTROFUSION COUPLINGS.  REPAIR COMPLETED AT 15:45.  ALL AFFECTED CUSTOMERS WERE SHUT OFF AT EACH SERVICE VALVE BY 17:00.  A PURGE PLAN WAS EXECUTED STARTING AT 20:48 TO RE-ACTIVATE THE DISTRIBUTION SYSTEM.  THE NORTHWEST SECTION OF THE SYSTEM WAS RESTORED TO NORMAL OPERATING PRESSURE AT 22:00, AND RELIGHTING OF THOSE CUSTOMERS WAS INITIATED.  THE SYSTEM WAS COMPLETELY RESTORED AT 22:55.  RELIGHTING OF CUSTOMERS CONTINUED UNTIL 01:00 ON 8/10/2013 WITH 107 CUSTOMERS RESTORED BY THEN.  RESTORATION CONTINUED AT 09:30 ON 8/10/2013 AND COMPLETED AT 15:30 WITH AN ADDITIONAL 59 CUSTOMERS RESTORED, LEAVING 34 CUSTOMERS SHUT OFF SINCE NOBODY WAS AT HOME."
09-05-2013,2013,20130098,15720,ORIGINAL FINAL,15462,PECO ENERGY CO,PA,19010,40.03211,-75.32882,,,,,,,,,,08-07-2013 18:00,1056407,,NATURAL GAS,,180,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,08-07-2013 15:58,,,,08-07-2013 16:24,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,168,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1983,,,,,,4,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,"AUGER THROUGH MAIN.  DUE TO DEPTH (14 FT), AREA WAS NOT EXCAVATED.",CLASS 3 LOCATION,60000,69554,1900,0,,,648,,132102,2,0,0,,,,,25,25,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,AUGER,POLE,NO,,,UNKNOWN/OTHER,YES,YES,YES,1284,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL J. LYONS  P.E.,PRINCIPAL ENGINEER,michael.lyons@peco-energy.com,610-832-6505,610-832-6559,,,,BRIAN CAMFIELD,MANAGER GAS ENGINEERING AND ASSET PERFORMANCE,215-841-4197,brian.camfield@peco-energy.com,"ON 08/07/13, A DRILL RIG OPERATOR WAS AUGURING TO INSTALL A LIGHTING TOWER FOUNDATION FOR A NEWLY CONSTRUCTED SPORTS FIELD AT ROSEMONT COLLEGE WHEN THE CONTRACTOR STRUCK THE GAS MAIN.  THE SPORTS FIELD CONSTRUCTION HAD ADDED FILL OVER THE EXISTING GAS MAIN, SO THAT A NEW COVER OVER THE MAIN WAS APPROXIMATELY 14 FEET.  DURING CONSTRUCTION, PIPELINE MARKERS WERE RAISED TO MARK THE MAIN.  THE AUGER STRUCK THE 4-INCH PE PLASTIC MAIN AND THE ESCAPING GAS IGNITED AT THE DRILL RIG TRUCK.  THE CONTRACTOR DID NOT MAKE THE REQUIRED ONE-CALL NOTIFICATIONS PRIOR TO STARTING THE WORK.  HOWEVER, PREVIOUS ONE-CALLS WERE MADE BY OTHER CONTRACTORS WORKING IN THE AREA RESULTED IN A MARK OUT OF THE GAS MAIN AND THE INSTALLATION OF PIPELINE MARKERS.  THE MARKERS WERE VISIBLE AND THEY ACCURATELY MARKED THE LOCATION OF THE GAS MAIN.  THE MARKERS' ACCURACY WAS VERIFIED THROUGH SUBSEQUENT EXCAVATIONS.  DUE TO THE DEPTH OF THE FACILITIES AT THE HIT LOCATION, THIS SECTION WAS NOT EXCAVATED.  THE PIPE WAS EXCAVATED AT THE STREET WHERE THIS SECTION IS TEED OFF AND WAS CUT AND CAPPED.  A NEW MAIN WAS RUN TO RECONNECT THE COLLEGE FACILITIES AND WAS GASSED UP ON 8/22/13."
08-08-2013,2013,20130089,15839,SUPPLEMENTAL FINAL,31840,UNISOURCE ENERGY SERVICES,AZ,86301,34.575791,-112.441977,,,,,,,,,,08-05-2013 15:25,1056204,,NATURAL GAS,,5.06,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,1,08-05-2013 14:31,,,,08-05-2013 14:38,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2000,,,,,,0.5,ASTM D 2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,OTHER,,,,,,,,,CONTRACTOR BURNED THROUGH PLASTIC SERVICE LINE WITH A TORCH,CLASS 3 LOCATION,1200,1322,258,0,,,23,,2803,0,0,2,,,,,53,53,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CONTRACTOR BURNED THROUGH PLASTIC SERVICE LINE WITH A TORCH. SEE PART H,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL PARRY,DISTRIC MANAGER,bparry@uesaz.com,928-203-1222,928-717-1794,,,,NATHAN SHELLEY,SENIOR DIRECTOR,928-226-2266,nshelley@uesaz.com,"AN INDEPENDENT PLUMBING CONTRACTOR EXCAVATED TO EXPOSE AN UNDERGROUND WATER LINE TO MAKE A REPAIR. THIS EXCAVATION WAS ON PRIVATE PROPERTY AND WAS DONE WITHOUT PROPER AUTHORIZATION THROUGH THE LOCAL 'ONE CALL' CENTER. THE CONTRACTOR WAS SWEATING AN UNDERGROUND COPPER WATER LINE WITH A PROPANE TORCH WHEN HE BURNED THROUGH A 1/2"" PE NATURAL GAS SERVICE LINE. THIS RESULTED IN A FIRE THAT CAUSED INJURIES TO THE CONTRACTOR WHICH REQUIRED HOSPITALIZATION OF THE CONTRACTOR."
8/31/2013,2013,20130097,15964,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20705-1305,39.05935,-76.887289,,,,,,,,,,08-02-2013 16:37,1055933,,,,,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,45,08-02-2013 14:06,,,,08-02-2013 14:35,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,STORM SEWER INLET,,,NO,,,,,,,,,,,,OTHER,UNDETERMINED SOURCE,OTHER,UNDETERMINED SOURCE,UNKNOWN,,,,,,,,,OTHER,UNDETERMINED MATERIAL,,,,,,,,,,OTHER,,,,,,,,,UNDETERMINED SOURCE,CLASS 3 LOCATION,0,0,0,0,0,,0,,0,6,0,0,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL MOSES,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,gmoses@washgas.com,703-750-4496,,,,,DAVID SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS WAS NOTIFIED  AT 2:06 PM ON 8/2/2013 OF THE  IGNITION OF AN UNDETERMINED VAPOR AT A STORM SEWER INLET IN FRONT OF 12340 CONWAY RD., BELTSVILLE, MD.  THE WASHINGTON GAS FIRST RESPONDER ARRIVED ON SITE AT 2:35 PM.  THE PRINCE GEORGES' COUNTY FIRE DEPARTMENT WAS ON SITE AND IN CONTROL OF THE INCIDENT SITE.  THE AREA OF THE INCIDENT IS A COMMERCIAL/ INDUSTRIAL SITE.  APPROXIMATELY 45 PEOPLE HAD BEEN EVACUATED FROM BUILDINGS IN THE IMMEDIATE AREA.  TWO INDIVIDUALS WERE INJURED BY THE FLASH FIRE.  ONE INDIVIDUAL WAS TREATED AND RELEASED.  THE SECOND INDIVIDUAL WAS HOSPITALIZED FOR TREATMENT OF SECOND DEGREE BURNS. WASHINGTON GAS PERSONNEL PERFORMED LEAK SURVEYS IN THE AREA OF THE IGNITION AND IN A WIDENING AREA ATTEMPTING TO VERIFY THE INVOLVEMENT OF NATURAL GAS FROM A FACILITY. BAR AND TEST HOLES WERE PUT DOWN OVER WASHINGTON GAS FACILITIES IN THE AREA AND ADDITIONAL LEAK CHECKS WERE PERFORMED IN AND AROUND BUILDINGS IN THE AREA.  WASHINGTON GAS PERSONNEL VALVED OFF A FOUR INCH GAS MAIN AT THE INTERSECTION OF FAIGLE RD AND OLD BALTIMORE PIKE.  THE MAIN WAS EXPOSED AND A PRESSURE TEST CONDUCTED 560 FEET FROM THE MAIN DEADEND.  THE PRESSURE TEST DID NOT HOLD PRESSURE. A FIBER OPTIC CAMERA INVESTIGATION WAS CONDUCTED ON THE GAS MAIN.  AN INTRUSION WAS NOTED 76 FEET FROM THE DEADEND.  FURTHER EXCAVATION REVEALED A ROCK IMPINGEMENT CAUSING A RELEASE AT THIS LOCATION.  THE GAS MAIN WAS REPLACED.  CAMERA INSPECTIONS WERE ALSO CONDUCTED ON SANITARY AND STORM SEWER FACILITIES IN THE AREA.  THE INVESTIGATION CONTINUES AND A SUPPLEMENTAL REPORT WILL BE FILED.    ADDITIONAL INVESTIGATION BY WASHINGTON GAS AND THE CONSULTING FORENSIC ENGINEERING FIRM ENGAGED FOR THIS INVESTIGATION HAVE NOT FOUND A MIGRATION PATH FROM THE DAMAGED WASHINGTON GAS FACILITY DESRCIBED ABOVE TO THE SITE OF THE FLASH FIRE.  THE SOURCE AND IDENTIFICATION OF THE VAPOR INVOLVED IN THE FLASH FIRE ON 8/2/2014 HAVE NOT BEEN DETERMINED.    FURTHER INVESTIGATION HAS PROVIDED NO ADDITIONAL INFORMATION.  THE PREVIOUSLY SUBMITTED SUPPLEMENTAL REPORT IS THE FINAL REPORT FOR THIS INCIDENT."
8/28/2013,2013,20130096,15908,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48420-9133,43.177701,-83.654776,,,,,,,,,,7/30/2013 15:54,1055574,,NATURAL GAS,,17,,YES,0,0,0,0,2,2,YES,0,0,0,0,1,1,YES,,,,,YES,0,7/30/2013 13:45,,,,7/30/2013 13:45,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1995,,,,,,1.125,ASTM D2513,PHILLIPS DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.103,,3408,OTHER,,,,,,,,,"BACKHOE HOOKED PLASTIC SERVICE APPROXIMATELY 8 FEET FROM RISER.  BUCKET MADE SMALL PUNCTURE AT CONTACT POINT, AND SEPARATED THE SERVICE AT A REDUCER FUSED BETWEEN THE RISER AND THE SERVICE.",CLASS 2 LOCATION,360000,1200,235,0,,,155,,361590,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,BACKHOE/TRACKHOE,BUILDING CONSTRUCTION,YES,31910839,,CONTRACT LOCATOR,YES,YES,UNKNOWN/OTHER,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,MANAGER OF REGULATORY AND COMPLIANCE,517-768-3187,tracy.goble@cmsenergy.com,"AN EXCAVATOR WAS DIGGING WITH A BACKHOE AT THE NORTHEAST CORNER OF THE HOUSE AT 3116 VIENNA ROAD IN CLIO, MICHIGAN ON JULY 30, 2013 WHEN THE MACHINE'S BUCKET PULLED AND DAMAGED THE 1-1/8"" PLASTIC MEDIUM PRESSURE SERVICE TO THE HOME.  THE SERVICE HAD BEEN STAKED PROPERLY PRIOR TO THE EXCAVATION, BUT THE DAMAGING PARTY FAILED TO HAND EXPOSE THE FACILITY DURING EXCAVATION.  THE CUSTOMER AT THE HOME NOTIFIED CONSUMERS ENERGY OF THE DAMAGE AT APPROXIMATELY 13:08 HOURS OF THE DAMAGE, INDICATING THAT ODOR WAS IN THE AIR AND THAT HISSING COULD BE HEARD.    CONSUMERS ENERGY'S FIRST RESPONDER ARRIVED AT THE SCENE AT 13:41, BRIEFLY ASSESSED THE EXCAVATION AREA AND THE DAMAGED SERVICE, THEN RETURNED TO HIS VEHICLE TO NOTIFY DISPATCH AND CALL FOR A GAS DISTRIBUTION CREW.  AFTER CALLING DISPATCH, THE FIRST RESPONDER EXITED HIS TRUCK, AND AT THAT TIME THE HOUSE EXPLODED (APPROXIMATELY 13:45).  THE EXPLOSION RESULTED IN THE DEATH OF TWO CUSTOMERS AND THE HOSPITALIZATION OF A THIRD, ALL OF WHOM WERE IN THE HOME AT THE TIME OF THE EXPLOSION.    FOLLOW-UP INVESTIGATION REVEALED THAT THE BACKHOE BUCKET PUNCTURED THE SERVICE, THE DAMAGE OCCURRING APPROXIMATELY 8 FEET FROM THE RISER.  ADDITIONALLY, INVESTIGATORS BELIEVE THE HOOKING AND LIFTING MOTION SEPARATED THE SERVICE FROM THE RISER AT A FUSE ON A REDUCER CONNECTING THE 1-1/8"" SERVICE TO THE 5/8"" RISER.    ADDITIONALLY, FOLLOW-UP INVESTIGATION HAS IDENTIFIED TWO POSSIBLE PATHS OF MIGRATION FROM THE DAMAGED FACILITY TO THE HOME:  1.) A CRAWL SPACE VENT, DIRECTLY BENEATH THE GAS METER LOCATION; AND/OR 2.) THE FOUNDATION OF THE HOME, CONSISTING OF LARGE RAILROAD STONES (4' WIDE BY 3' DEEP) AND POTENTIALLY MORE POROUS THAN OTHER FOUNDATION MATERIALS.  THE CRAWL SPACE BENEATH THE HOME HAD A DIRT FLOOR.    THE SOURCE OF INGITION IS UNKNOWN."
8/26/2013,2013,20130095,15830,SUPPLEMENTAL FINAL,18104,CPS ENERGY,TX,78233,29.55188,-98.37176,,,,,,,,,,7/29/2013 12:12,1055409,,,,55,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,2,7/26/2013 17:45,,,,7/26/2013 18:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1973,,,,,,,,,STEEL,,OTHER,SMLS,0.179,,,,,,,OTHER,,,,,,,,,NATURAL GAS RELEASE RESULTED FROM A VEHICLE CRASHING THROUGH THE RESIDENTIAL GAS METER AND REGULATOR SETTING. THE GAS SERVICE RISER WAS SHEARED OFF CAUSING A RELEASE OF GAS.,CLASS 3 LOCATION,40000,5000,104,0,,,209,,45313,0,0,2,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE RELEASE OF NATURAL GAS IN THE DISTRIBUTION SYSTEM WAS NOT LARGE ENOUGH FOR THE SCADA SYSTEM TO DETECT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TORRY HURT,MANAGER GAS STANDARDS AND SPECIFICATIONS,tlhurt@cpsenergy.com,210-353-6132,210-353-2072,,,,THOMAS NARENDORF,DIRECTOR GAS ENGINEERING DESIGN AND SPECIFICATION,210-353-3766,tlnarendorf@cpsenergy.com,"THE PRIMARY CAUSE OF THE INCIDENT WAS DUE TO OTHER OUTSIDE FORCE DAMAGE. PER SAN ANTONIO FIRE DEPARTMENT REPORT, A MALE OCCUPANT WAS MOVING A CAR IN HIS GARAGE AND ACCIDENTALLY DROVE THE CAR FORWARD THROUGH THE GARAGE'S REAR WALL. THIS ACTION STRUCK THE GAS SERVICE METER AND REGULATOR INSTALLATION AND SHEARED THE SERVICE RISER CAUSING THE RELEASE OF GAS. BOTH THE CAR AND GARAGE CAUGHT FIRE. THE FIRE EXTENDED INTO THE MAIN HOUSE AND THE EXTERIOR WALL OF THE NEIGHBORING HOUSE AT 12306 CONSTITUTION. THE NIEGHBORING HOUSE IGNITED FROM RADIANT HEAT WHICH ALSO IGNITED THE GAS. FIRE PERSONNEL NOTIFIED CPS ENERGY AND OUR CREW RESPONDED BY SHUTTING OFF THE FLOW OF GAS TO BOTH SERVICES AT THE MAIN. THE TWO INGURIES WERE MINOR BURNS FROM THE RESULTING FIRE CAUSE BY THE VEHILCE ACCIDENT."
