REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
8/23/2013,2013,20130094,16008,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95324,37.41031,-120.85351,,,,,,,,,,7/26/2013 0:00,1055225,,NATURAL GAS,,30,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/26/2013 14:26,,,,7/26/2013 14:46,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"CAL FIRE INDICATED THAT THE FIRE APPEARED TO HAVE ORIGINATED UNDER THE CARPORT, NEAR THE GAS METER SET. CAL FIRE STATED THAT THE FIRE IS SUSPICIOUS IN NATURE AND THE CAUSE IS UNKNOWN.",CLASS 2 LOCATION,50000,4000,0,0,,,165,,54165,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LARRY DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"ON JULY 26, 2013, AT APPROXIMATELY 1426 HOURS, PG&E WAS NOTIFIED BY CAL FIRE DEPARTMENT OF A STRUCTURE FIRE AT 20189 FOURTH STREET IN HILMAR.  DUE TO THE HEAT OF THE FIRE, THE METER AND REGULATOR MELTED.  A PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 1446 HOURS. AT 1533 HOURS, CAL FIRE DEPARTMENT SHUT OFF GAS AT THE SERVICE VALVE. AFTER THE FIRE WAS EXTINGUISHED, PG&E'S GSR REMOVED THE METER SET AND PLUGGED THE GAS SERVICE. THE HOUSE WAS UNOCCUPIED AT THE TIME OF THE INCIDENT.  CAL FIRE DEPARTMENT'S INCIDENT REPORT STATES THAT THE FIRE ORIGINATED IN A 4-FT. BY 4-FT. AREA AROUND THE GAS METER UNDER THE CARPORT. THREE MELTED GARBAGE CANS AND TWO CRACKED WINDOWS WERE OBSERVED IN THE AREA OF FIRE ORIGIN, BUT THE IGNITION SOURCE IS UNDETERMINED. CAL FIRE'S INCIDENT REPORT FURTHER STATES THAT THE FIRE WAS SUSPICIOUS IN NATURE. WITNESSES INDICATED TWO NEIGHBORHOOD YOUTHS WERE SEEN IN THE INCIDENT AREA BEFORE THE FIRE OCCURRED. BOTH WITNESSES NOTED THERE HAD BEEN MULTIPLE ISSUES (INCLUDING THEFT AND VANDALISM) INVOLVING THESE YOUTHS. TO CONFIRM THAT PIPELINE NATURAL GAS WAS NOT THE INITIAL IGNITION SOURCE, PG&E'S GSR PERFORMED BAR-HOLE PROBING WITH A COMBUSTIBLE GAS INSTRUMENT (CGI) ALONG THE SERVICE LINE TO THE MAIN, AND DID NOT DETECT ANY GAS LEAKS IN THE AREA.  THERE WERE NO INJURIES AND NO FATALITIES ASSOCIATED WITH THIS INCIDENT.  NO MAJOR NEWS MEDIA WAS OBSERVED ONSITE.  THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT AFTER IT WAS DETERMINED THAT ESTIMATED DAMAGES WOULD EXCEED $50,000. AS OF JAN. 13, 2015, THE STRUCTURE IS STILL UNINHABITABLE. SERVICE WILL BE RESTORED ONCE STRUCTURE REPAIRS ARE COMPLETE AND NEW SERVICE IS REQUESTED."
8/23/2013,2013,20130093,15952,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95762,38.687976,-121.061657,,,,,,,,,,7/26/2013 12:40,1055196,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,7/26/2013 10:28,,,,7/26/2013 10:42,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,31,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2001,,,,,,0.5,TR-418,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,,,,2406,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 3 LOCATION,50000,2000,2000,0,,,2000,,56000,0,0,5,,,,,56,56,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS APPARENT THAT CONROLLER/CONTROL ROOM ISSUES WERE NOT A CONTRIBUTING FACTOR TO THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,TRENCHER,DRAINAGE,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,10,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LAURENCE DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT APPROXIMATELY 1028 HOURS ON JULY 26, 2013, PG&E WAS NOTIFIED BY CAL FIRE THAT A THIRD PARTY EXCAVATOR, DIGGING WITH A MECHANICAL TRENCHER AT 4367 GRESHAM DR IN EL DORADO HILLS, HAD STRUCK A 1/2-INCH PLASTIC SERVICE, RESULTING IN AN UNINTENTIONAL RELEASE OF GAS. THE TRENCHER SUBSEQUENTLY CAUGHT ON FIRE. THE CONTRACTOR, BREAULT ASPHALT, CALLED IN A USA DIG TICKET (TICKET # 0235482), WHICH HAD EXPIRED ON JULY 19, 2013. THEIR SUB CONTRACTOR, CENTRAL VALLEY ENGINEERING AND ASPHALT, DID NOT NOTIFY USA. A PG&E GAS SERVICE REPRESENTATIVE WAS ONSITE AT 1042 HOURS. PG&E CREWS WERE ONSITE AT 1126 HOURS AND FLOW OF GAS WAS STOPPED AT 1201 HOURS BY DIGGING AND SQUEEZING THE PLASTIC SERVICE. FIVE CUSTOMERS LOST SERVICE. THERE ARE NO INJURIES, NO FATALITIES. FIRE AND POLICE PERSONNEL WERE ONSITE. THE AREA WAS EVACUATED AND BLOCKED OFF, AND TRAFFIC WAS REROUTED. MAJOR SACRAMENTO NEWS MEDIA (CHANNEL 40 NEWS) WAS OBSERVED ON SITE AT 1245 HOURS. THIS INCIDENT BECAME REPORTABLE TO THE CPUC AND DOT WHEN ESTIMATED DAMAGES WERE EXPECTED TO EXCEED $50,000.     (NOTE: THE ADDRESS HAS BEEN CORRECTED FROM 4372 GRESHAM DRIVE  TO 4367GRESHAM DRIVE IN THIS PHMSA 7100 SUPPLEMENTAL REPORT.)"
8/14/2013,2013,20130090,15887,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10543,40.967746,-73.736322,,,,,,,,,,7/23/2013 4:23,1054756,,NATURAL GAS,,57.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,7/23/2013 1:46,,,,7/23/2013 2:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1955,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,ELECTRIC ARCING,,,,,,CLASS 4 LOCATION,55000,69000,11638,500,MATERIALS,,115,,136253,0,0,9,,,,,11,11,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2340,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON JULY 23,2013 AT 01:46 WESTCHESTER FIRE CONTROL REPORTED A BUILDING FIRE WITH A GAS ODOR AT THIS LOCATION TO THE GAS EMERGENCY RESPONSE CENTER (GERC). GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION WERE DISPATCHED. AT 02:02 WESTCHESTER FIRE CONTROL CALLED A SECOND TIME AND REPORTED A GAS IGNITION AT THE SAME LOCATION (STILL BELIEVED TO BE A BUILDING FIRE). GDS WAS UPDATED AND ARRIVED AT 02:14. THE GERC PROVIDED GDS MEASUREMENTS TO LOCATE A 4"" 1956 MEDIUM PRESSURE (MP) MAIN VALVE-27428 WHICH WOULD HAVE ISOLATED THE INCIDENT AFFECTING 9 RESIDENTIAL SERVICES. GDS WAS UNABLE TO LOCATE THE MAIN VALVE AND 4 BACKUP MAIN VALVES WERE IDENTIFIED AND PROVIDED BY GERC.  GAS EMERGENCY RESPONSE FORCE (ERF) EXCAVATED THE LOCATION OF MV-27428 AND WAS UNABLE TO LOCATE. THE (4) MAIN VALVES ON THE MP DISTRIBUTION SYSTEM WERE LOCATED BY GDS AND CLOSED BY 04:03. THE FLAME DECREASED IN SIZE BUT DID NOT EXTINGUISH. SYSTEM PRESSURES IN THE AREA AND WERE MONITORED IN RESPONSE TO CLOSURE OF A 8"" MP MV-30551 AT GAS REGULATOR-583 AND WERE ADEQUATE. WESTCHESTER ERF AND BRONX ERF EXCAVATED TO LOCATE PRIMARY SHUTOFF VALVE MV-27428. TWO RESIDENTS FROM 1605 AND TWO RESIDENTS FROM 1611 WINFIELD AVE WERE EVACUATED BY MAMARONECK FD (MMFD) AS A PRECAUTION.  AT 06:36 PRIMARY VALVE MV-27428 WAS EXPOSED AND CLOSED EXTINGUISHING THE FIRE AND SECURING THE LEAK. THIS VALVE WAS DISCOVERED UNDER A WATER DEPARTMENT VALVE BOX COVER AND ""RITE HEIGHT"" VALVE BOX EXTENSION DUE TO THE AREA RECENTLY BEING PAVED. THIS CONDITION CONCEALED THE GAS VALVE BOX COVER CORRECTLY INSTALLED OVER MV-27428. NINE CONFIRMED OUTAGES ON WINFIELD AVE. ONLY WAS THE EXTENT OF THE CUSTOMER IMPACT. THREE VISIBLE HOLES APPROXIMATELY THE SIZE OF A HALF DOLLAR EACH WERE DISCOVERED IN THE MP GAS MAIN LOCATED DIRECTLY UNDER THE PAVEMENT WHERE THE ""A"" PHASE BURNED THREE HOLES IN THE PAVEMENT.  THE ""A"" PHASE OF 13 KV BOWMAN AUTO-LOOP IS SUSPECTED TO BE THE CAUSE OF THE FIRE. THE CUSTOMER IN 1605 WINFIELD AVE REPORTED LIGHTS WERE FLICKERING INSIDE HIS HOME, HE SAW SPARKS AND THEN SAW AN OVERHEAD WIRE FALL AND THEN HEARD A BOOMING SOUND. MMFD REPORTED 2-3 PRIVATE VEHICLES (>$50,000 DAMAGE) WERE ON FIRE THEN REALIZED NATURAL GAS WAS INVOLVED, PER NEWS 4 TV REPORTING.  NO INJURIES REPORTED OR STRUCTURES IMPACTED. THE EVACUATION OF 1605 AND 1611 WINFIELD AVENUE WAS TERMINATED AT 07:05. NO GAS ODOR OR READINGS WERE DETECTED IN ANY SUB SURFACE STRUCTURES (SSS) OR BUILDINGS. CHANNEL 4 & CHANNEL 2 TV NEWS WERE ON LOCATION AND PHOTOGRAPHIC AND LAW DEPTS. RESPONDED. THE US DOT, NYS PSC, EMERGENCY MANAGEMENT, MEDIA RELATIONS AND PUBLIC AFFAIRS WERE NOTIFIED. MMFD CHIEF PECCHIA WAS ON LOCATION. THE PSC CALLED,WAS UPDATED AND RESPONDED TO LOCATION.  GAS CONSTRUCTION WORKED AROUND THE CLOCK AND INSERTED THE 4"" MP STEEL MAIN WITH 3"" MP POLYETHYLENE. AT 10:51 THE SERIOUS LEVEL INCIDENT STATUS WAS TERMINATED. ON JULY 24, 2013 AT 12:51 GDS COMPLETED RESTORATION TO THE LAST CUSTOMER IMPACTED."
8/21/2013,2013,20130092,15708,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,8857,40.39461,-74.313117,,,,,,,,,,7/23/2013 10:54,1054779,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,7/22/2013 11:29,,,,7/22/2013 11:36,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1959,,,,,,0.75,API 5L,UNKNOWN,STEEL,,,,0.113,,,,,,,OTHER,,,,,,,,,GAS PIPE WAS CUT WITH A SAWZALL BY A THIRD PARTY,CLASS 3 LOCATION,300000,4050,1550,0,,,0,,305600,0,0,1,,,,,28,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THE DAMAGE WAS CAUSED BY HUMAN ERROR AND FAILURE TO IDENTIFY THE PIPE BEFORE CUTTING THE PIPE WITH A SAWZALL.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPAL REGULATORY SPECIALIST,franky.coriano@pseg.com,609-421-8025,,,,,TAMARA L. LINDE,VP REGULATORY,973-430-8058,tamara.linde@pseg.com,"ON MONDAY, JULY 22ND, 2013, AN ASSOCIATE OF A.J. PERRI INC. OF 1138 PINE BROOK ROAD, TINTON FALLS, NJ 07724; WHILE WORKING TO UNCLOG A SEWER LINE JACK HAMMERED A CONCRETE SLAB INSIDE 32 GRACE DRIVE, OLD-BRIDGE, AND EXCAVATED ALONGSIDE THE SEWER DRAIN PIPE AND LOCATED A 11/4 INCH STEEL COATED LINE, AND PROCEEDED TO CUT THE PIPE WITH A SAWZALL.  WHEN GAS STARTED TO LEAK THEY EVACUATED THE HOUSE WITH THE HOMEOWNER AND CALLED THE FIRE DEPARTMENT; SUBSEQUENTLY THE GAS IGNITED.   UPON RECEIPT OF THE CALL FROM THE FIRE DEPARTMENT, PUBLIC SERVICE ELECTRIC AND GAS COMPANY DISPATCHED A FIRST RESPONDER AND A CREW TO THE LOCATION OF THE INCIDENT TO SHUT OFF THE GAS SERVICE.  THE HOUSE WAS DEMOLISHED THAT EVENING."
7/29/2013,2013,20130087,15701,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75050,32.45059,-97.00451,,,,,,,,,,6/29/2013 17:18,1052202,,NATURAL GAS,,2.19,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/29/2013 16:06,,,,6/29/2013 16:45,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1982,,,,,,0.5,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,RUPTURE,,,,,CIRCUMFERENTIAL,,0.5,,,CLASS 3 LOCATION,100000,2174,0,0,,,12,,102186,0,0,0,,,,,22,22,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,BACKHOE/TRACKHOE,DRAINAGE,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEN PARKS,OPERATIONS MANAGER,ken.parks@atmosenergy.com,214-316-4911,817-375-7979,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,214-206-2875,marcus.chapman@atmosenergy.com,"HOMEOWNER/EXCAVATOR WAS DIGGING IN YARD WITH A BACKHOE AND DAMAGED THE GAS SERVICE LINE.    THE SINGLE SERVICE AT 901 NW 7TH IN GRAND PRAIRIE, TX WAS TERMINATED AT THE MAIN AND WILL NOT BE RESTORED, SO NO SUPPLEMENTAL REPORT WILL BE REQUIRED (PART A, ITEM 13.B)."
7/22/2013,2013,20130086,15721,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95136,37.271008,-121.848892,,,,,,,,,,,1051305,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,6/22/2013 0:10,,,,6/22/2013 0:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,STEEL,,,,,,,,,,,OTHER,,,,,,,,,VEHICLE HIT METER SET,CLASS 3 LOCATION,800000,2500,0,0,,,200,,802700,0,0,2,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,COMPLIANCE ENGINEER,c1dz@pge.com,925-328-5721,,,,,LAURENCE DENISTON,INTERIM MANAGER,925-328-5756,fsc2@pge.com,"ON JUNE 22, 2013 AT APPROXIMATELY 0010 HOURS PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A JUVENILE DRIVER WAS EVADING POLICE, LOST CONTROL OF A VEHICLE AND DAMAGED THE METER SET AT 397 BLUEFIELD DRIVE CAUSING A RELEASE OF GAS.  THE GAS IGNITED AND CAUSED A STRUCTURE FIRE INVOLVING TWO HOMES AND RESULTING IN OVER $50,000 WORTH OF DAMAGES.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 0035 HOURS AND OBSERVED THAT TWO METER SETS WERE ENGULFED BY THE FIRE.  FIELD CREWS ARRIVED AT 0050 HOURS AND STOPPED THE FLOW OF GAS AT 0133 HOURS BY DIGGING AND SQUEEZING THE 3/4-INCH STEEL BRANCH SERVICE IN ONE LOCATION.  OUT OF AN ABUNDANCE OF CAUTION, THE FIRE DEPARTMENT EVACUATED SEVERAL HOMES IN THE NEIGHBORHOOD AND BLOCKED OFF THE AREA.  MEDIA WAS NOT OBSERVED ON SCENE AND THERE WERE NO REPORTS TO PG&E OF INJURIES THAT REQUIRED IN-PATIENT HOSPITALIZATION.  ADDITIONALLY, THERE WERE NO FATALITIES AS A RESULT OF THIS INCIDENT.  THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC BECAUSE DAMAGES DUE TO THE RELEASE OF GAS ARE IN EXCESS OF $50,000."
7/17/2013,2013,20130084,15801,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89115,36.19568,-115.07869,,,,,,,,,,6/20/2013 12:40,1051115,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/20/2013 8:37,,,,6/20/2013 8:37,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,TRANSITION FITTING,1968,,,,,,,,,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.308,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,2383,67514,0,,,0,,69897,27,0,1502,,,,,40,40,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,TWO-INCH PVC-TO-STEEL TRANSITION FITTING,,,YES,,,,,,,,,,,,YES,,,,OTHER,CIRCUMFERENTIAL SEAM,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RENEE EGGE,COMPLIANCE SPECIALIST,renee.egge@swgas.com,702-365-2080,702-221-4116,,,,PHIL ANDREW,DIRECTOR OF GAS OPERATIONS FOR SOUTHERN NEVADA,702-630-8188,phil.andrew@swgas.com,"DURING A LEAK SURVEY, SOUTHWEST GAS DISCOVERED A GRADE 1 LEAK ON A TWO-INCH PVC MAIN AT 4362 E. LAKE MEAD BOULEVARD IN CLARK COUNTY.  SEVERAL GAS CONTROL PLANS WERE ESTABLISHED.  SOUTHWEST GAS IMPLEMENTED A SECTION OF THEIR VALVE ISOLATION PLAN TO QUICKLY MITIGATE THE SITUATION AND ELIMINATE THE LEAK.  FOR THIS REASON, SERVICE TO 1529 ACTIVE CUSTOMERS WAS DISCONTINUED UNTIL REPAIRS TO THE MAIN WERE COMPLETED."
7/15/2013,2013,20130083,15694,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77032,29.987406,-95.338885,,,,,,,,,,6/19/2013 16:03,1051010,,NATURAL GAS,,575.41,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/19/2013 12:33,,,,6/19/2013 13:28,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,168,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2013,,,,,,4,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,2,1.5,,,,,,,,CLASS 3 LOCATION,0,2411,7137,0,N/A,,4055,,13603,3,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,YES,,,,,,,CONTRACTOR,AUGER,BUILDING CONSTRUCTION,YES,530994863,LONESTAR NOTIFICATION CENTER,UTILITY OWNER,YES,NO,YES,3,ABANDONED FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,ADVANCED OPERATIONS COORDINATOR,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,DIRECTOR OF OPERATIONS,713-207-5700,steve.yarbrough@centerpointenergy.com,"THE EXCAVATOR (WEBER BLAKE FOUNDATION) FAILED TO CALL IN LOCATE TICKET AND WAS WORKING OFF (SPAW GLASS CIVIL CONSTRUCTION) TICKET # 530994863 AND DRILLED INTO NEW UNMARKED 4"" PLASTIC GAS MAIN."
6/21/2013,2013,20130076,15790,SUPPLEMENTAL FINAL,32013,AMERIGAS PROPANE LP,CA,93546,37.66074,-118.88844,,,,,,,,,,6/20/2013 21:07,1051169,,PROPANE GAS,,10.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/18/2013 17:30,,,,6/18/2013 18:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,OTHER,PROPANE,MAIN,,UNKNOWN,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,4,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,2500,1000,0,,,275,,3775,4,0,0,,,,,18,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,YES,,,,,,,NO,,,,,YES,,,,,,,UTILITY,BORING,TELECOMMUNICATIONS,NO,,,UTILITY OWNER,YES,NO,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF PAHLOW,DISTRICT MANAGER,pahlowj@amerigas.com,7608736371,7608735346,,,,JEFF PAHLOW,DISTRICT MANAGER,7608736371,pahlowj@amerigas.com,
6/26/2013,2013,20130079,15690,ORIGINAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11801,40.595676,-73.793539,,,,,,,,,,06-11-2013 15:00,1050052,,,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-11-2013 06:11,,,,06-11-2013 06:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,CAST IRON,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,THERE WAS NO RELEASE,CLASS 4 LOCATION,0,25373,15259,18626,"TRANSPORTATION 20% OF  LABOR,ROBOTICS CAMERA CREW AND PAVING",,0,,59258,0,0,140,,,,,0.23,0.21,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,OTHER,ALARM AT SYSTEM LP INTO GSO,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE OPERATOR RECEIVED A LOW PRESSURE ALARM AND REMOTELY RAISED QD1 TO HOLD UP SYSTEM.  ALL PROTOCOLS WERE FOLLOWED IN GAS CONTROL.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,HEAVY RAIN ON COASTAL AREA CAUSED WATER INTRUSION INTO THE LOW PRESSURE MAIN.,YES,,,,YES,HEAVY RAIN THAT BROUGHT 4-6 INCHES OF RAIN IN A 12 HOUR PERIOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH MAIFORTH,LEAD SUPERVISOR,deborah.maiforth@nationalgrid.com,5165454986,5165454193,,,,ROBERT DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,5165454337,robert.demarinis@nationalgrid.com,"GSO RECEIVED A LOW PRESSURE ALARM OF 4"" WC FROM A LOW POINT LOCATED ON 64TH ST AND THURSBY AVE IN ARVERNE.  THE GAS SYSTEM OPERATOR REMOTELY RAISED THE FEEDING REGULATORS QD-1 & QD-1 WHICH CAUSE THE LOW POINT TO RETURN ABOVE 5"" WC.  GSO CONTATCED SHIFT CREW AND DISPATCH TO INVESTIGATE FURTHER.  JOE SASSO WENT OUT TO THE LOCATION TO PUMP THE DRIPS IN THE AREA AND INVESTIGATE THE ROOT CAUSE OF THE WATER INTRUTION.  DISPATCH DID RECEIVE NO GAS CALLS IN THE AREA AS A RESULT OF THE WATER INTRUSION.  GSO TRENDED THE SYSTEM TO ENSURE THE PRESSURES HELD UP DURING THE FIELD OPERATIONS INVESTIGATION."
07-03-2013,2013,20130082,16720,SUPPLEMENTAL FINAL,14330,ORANGE & ROCKLAND UTILITY INC,NY,10960,41.087078,-73.931658,,,,,,,,,,06-04-2013 14:03,1049258,,NATURAL GAS,,0.1,,NO,,,,,,0,YES,0,0,1,0,7,8,NO,,,,,YES,0,06-04-2013 11:55,,,,06-04-2013 12:05,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,PIPE PULLED FROM COUPLING,,,,,,CLASS 3 LOCATION,0,0,75000,0,,,0,,75000,0,0,33,,,,,60,60,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CAUSED BY CONTRACTOR DAMAGE TO PIPELINE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,GRADING,NO,,,UTILITY OWNER,NO,UNKNOWN/OTHER,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALMED SEJATI,SENIOR ENGINEER,sejatia@oru.com,845-577-3024,,,,,GARY FULOP,PRINCIPAL ENGINEER,845-577-3537,fulopg@oru.com,"NYACK COLLEGE IS A CAMPUS COMPRISED OF MULTIPLE BUILDINGS.  ORANGE & ROCKLAND UTILITIES PROVIDES NATURAL GAS AND ELECTRIC SERVICES TO A NUMBER OF THE BUILDINGS INCLUDING 177 SOUTH HIGHLAND AVENUE KNOWN AS SKY ISLAND LODGE AND 154 SOUTH HIGHLAND AVENUE KNOWN AS BOWMAN GYMNASIUM.  ON TUESDAY, JUNE 4, 2013 AT APPROXIAMATELY 1155 THE GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A CALL FROM ROCKLAND COUNTY FIRE CONTROL OF A GAS EXPLOSION AT THE SKY ISLAND LODGE.  GERC IMMEDIATELY DISPATCHED ALL AVAILABLE UNITS.  THE FIRST TWO RESPONDERS ARRIVED AT 1205 AND 1206 RESPECTIVELY.  A STRONG ODOR OF GAS WAS PRESENT IN THE AIR AND GAS VAPORS COULD BE SEEN COMING FROM THE SEWER CLEAN OUT LOCATED ALONG THE CURBLINE OF 177 SOUTH HIGHLAND AVENUE, THE SKY ISLAND LODGE.  THE O&R SERVICEMEN IMMEDIATELY BEGAN A LEAK INVESTIGATION.  HIGH CONCENTRATIONS OF GAS WERE DETECTED IN THE OUTDOOR SEWER CLEAN-OUTS, CATCH BASIN AND SEWER MANHOLE.    THERE WERE NO GAS READINGS IN THE TEST POINTS TAKEN IN THE EARTH.  COVERS ON THE SEWER CLEAN OUTS AND MANHOLES WERE REMOVED ALLOWING THESE STRUCTURES TO VENT.  AT 1211, A 7% GAS-IN-AIR READING WAS RECORDED IN ATMOSHERE INSIDE THE DAMAGED BUILDING AT 177 SOUTH HIGHLAND. THE SERVICE TO THIS BUILDING WAS IMMEDIATELY TURNED OFF AND ISOLATED.  THE ELECTRIC CONTROL CENTER WAS CONTACTED TO DE-ENERGIZE THE AREA AT 1234.  258 WERE AFFECTED. GAS MAIN VALVES WERE IDENTIFIED AND CLOSED TO ISOLATE THE AREA AFFECTING 33 CUSTOMERS.  UPON INVESTIGATION OF THE INCIDENT, IT WAS DISCOVERED THAT A MAINTENANCE WORKER CONTRACTED BY NYACK COLLEGE WAS PERFORMING SOME GRADING OF THE PROPERTY BEHIND 154 SOUTH HIGHLAND, THE BOWMAAN GYM THE MORNING OF THE EXPLOSION.  THIS WORKER, USING A BACKHOE, PULLED ON THE 2"" STEEL GAS SERVICE FOR THE BOWMAN GYM CAUSING IT TO PULL FROM A CONNECTING COUPLING CAUSING GAS TO LEAK.  THE GAS THEN MIGRATED THROUGH A STORM DRAIN INTO THE SEWER SYSTEM THAT WAS CONNECTED TO THE SKY ISLAND LODGE.  AN UNCAPPED, OPEN SEWER TRAP WAS DISCOVERED IN THE BASEMENT OF THE SKY ISLAND LODGE.  THIS WAS DEEMED THE POINT OF ENTRY INTO THE BUILDING FOR THE GAS.  THE EXPLOSION OCCURRED SHORTLY THEREAFTER."
6/24/2013,2013,20130077,15874,SUPPLEMENTAL FINAL,6760,"GREENSBORO MUNICIPAL GAS SYSTEM, CITY OF",GA,30642,33.576211,-83.175854,,,,,,,,,,06-04-2013 11:02,1049322,,NATURAL GAS,,430,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,06-04-2013 09:02,,,,06-04-2013 09:04,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK ON FLANGE ASSEMBLY,,,,,,CLASS 3 LOCATION,0,20000,14000,0,,,2500,,36500,146,118,709,,,,,400,400,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR WAS PREPARING PIPE TO APPLY EXTERIOR COATING.  CONTRACTOR USED PROPANE TORCH TO DRIVE PIPE CAUSING FAILURE ON FLANGE WHICH CAUSED GAS TO LEAK AND CAUSED GAS TO INGNITE.,,YES,,,,OTHER MAINTENANCE,YES,"NO, THEY WERE NOT QUALIFIED FOR THE TASK(S) NOR WERE THEY PERFORMING THE TASK(S) UNDER THE DIRECTION AND OBSERVATION OF A QUALIFIED INDIVIDUAL",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY WOODRUFF,GAS SUPERINTENDANT,awoodruff@greensboroga.gov,706-453-7967,706-453-2912,,,,LARRY POSTELL,CITY MANAGER,706-453-7967,larrypostell@greensboroga.gov,"ON JUNE 4, 2013 AN EXTERNAL CONTRACTOR WAS CLEANING PIPE TO INSTALL POWDER COATING ON REGULATOR STATION.  CITY OF GREENSBORO PERSONNEL CHECKED STATION FOR LEAKS AND NON WERE FOUND.  IMMEDIATLY AFTER TESTING, THE CREW BEGAN HEATING THE PIPE WITH A PROPANE TORCH TO APPROXIMATLEY 110 DEGREES. A LEAK BEGAN AT THE INLET FILTER ASSEMBLEY FLANGE OF THE 400 POUND LINE, , CAUSING A FIRE.  THE CONTRACTOR ATTEMPTED TO EXTINGUISH THE FIRE BUT WAS UNSUCCESFUL.  THIS FIRE LED TO A COMPLETE MELT DOWN OF THE REGULATOR STATION, WHICH RESULTED IN A SHUT DOWN OF THE COMPLETE GAS SYSTEM OF THE CITY OF GREENSBORO."
07-01-2013,2013,20130081,15761,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,OH,44110-3425,41.5503,-81.5837,,,,,,,,,,06-01-2013 15:32,1048968,,NATURAL GAS,,1727,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,4,06-01-2013 06:46,,,,06-01-2013 06:46,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1948,,,,,,20,API 5L,YOUNGSTOWN SHEET AND TUBE,STEEL,,LONGITUDINAL ERW - LOW FREQUENCY,LF-ERW,0.375,,,,,,,RUPTURE,,,,LONGITUDINAL SEAM CORROSION,LONGITUDINAL,,16,1,,CLASS 3 LOCATION,0,60000,5000,0,,,8200,,73200,0,0,0,,,,,88,85,95,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,,,,YES,,,,,,YES,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,04-10-2012,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,3304589186,3304783760,,,,AARON MCCOY,TECHNICAL SPECIALIST,3304589186,aaron.m.mccoy@dom.com,"ON JUNE 1, 2013, A 20"" INTERMEDIATE PRESSURE DISTRIBUTION MAINLINE OPERATING AT 88 PSIG LOCATED ON SAINT CLAIR AVE., CLEVELAND, OHIO FAILED AT THE SEAM THAT RESULTED IN A LEAK.  AT APPROXIMATELY 6:06 A.M. ON JUNE 1, 2013, AN ODOR COMPLAINT WAS CALLED IN BY THE PUBLIC.  DOMINION ARRIVED ON THE SCENE AT APPROXIMATELY 6:46 A.M. AND WAS ABLE TO PINPOINT THE LEAK.  THE MAINLINE VALVES WERE SHUT AT APPROXIMATELY 3:00 P.M. TO ISOLATE THE SECTION OF PIPELINE THAT FAILED.  AT APPROXIMATELY 7:00 P.M., TWO CLAMPS WERE INSTALLED ON THE PIPELINE.  THE SECTION OF PIPE THAT FAILED WAS CUT OUT AND SENT TO A THIRD PARTY LABORATORY, KEIFNER & ASSOCIATES,  FOR FAILURE INVESTIGATION.  THE RESULT OF THE FAILURE INVESTIGATION CONCLUDED THAT THE RUPTURE ALONG THE LONGITUDINAL SEAM WELD WAS CAUSED BY SELECTIVE SEAM CORROSION (SSC).    THE PIPELINE THAT FAILED WAS REPLACED IN OCTOBER 2013."
6/25/2013,2013,20130078,15885,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10462-4807,40.8342275,-73.851659,,,,,,,,,,5/30/2013 4:04,1048708,,NATURAL GAS,,3.5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/29/2013 6:02,,,,5/29/2013 6:02,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1971,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,600000,2500,0,,,10,,602510,0,0,0,,,,,200,200,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK ON VALVE CONNECTION DID NOT RESULT IN PRESSURE DROP OR INCREASED FLOW.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,"LEAK AT BOLTED CONNECTION ON 20"" VALVE BODY",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-597-5463,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"AT 06:02 ON MAY 29, 2013 PROCEDURE MPC 13-19 WAS INITIATED DUE TO THE INVESTIGATION OF LEAK (XL13001342) IN THE VICINITY OF THE TRANSMISSION SYSTEM AT THIS LOCATION. IN ADDITION TO THE 20"" TRANSMISSION MAIN (OPERATING AT LESS THAN 20% SMYS), LOCATED IN THIS VICINITY IS THE 12"" TRANSMISSION STRADDLE CONNECTIONS SUPPLYING TP-HP-MP GR-102, (3) TRANSMISSION VALVES AND ASSOCIATED FITTINGS AS WELL AS 12"" LOW PRESSURE POLYETHYLENE (LPPE) AND 12"" LOW PRESSURE CAST IRON DISTRIBUTION MAINS AND SERVICES. CONTINGENCY B13-044; CASE 20 & 21-A WAS PLACED IN EFFECT. AT 09:16 ISOLATION OF THE AFFECTED SEGMENT WAS ACHIEVED AND PRESSURE WAS REDUCED FROM 200 PSI TO 60 PSI PER THIS PROCEDURE AND EXCAVATION OPERATIONS BEGAN. THE (3) VALVES AT THIS LOCATION (20"" MAIN LINE V-7583 AND 12"" INLETS V-7584/7585) WERE INVESTIGATED FOR A POSSIBLE SOURCE OF THE SUSPECTED LEAK AND A VISIBLE LEAK ON THE BLEED CONNECTION TO THE VALVE BODY OF 12"" INLET V-7585. ADDITIONALLY, A VISIBLE LEAK ON A .5"" RELIEF VALVE BOTTOM OF THE BODY OF 20"" V-7583 WAS LOCATED UNDER THE GEAR BOX. THIS VALVE'S OUTER FLANGES WERE ABATED AND VISIBLE LEAKS WERE LOCATED ON BOLTS OF THE SOUTH FLANGE AT THE 6-8 O'CLOCK POSITION. ATTEMPTS TO REPAIR THE LEAKS WERE NOT  SUCCESSFUL AND AN OPERATIONAL PLAN WAS IDENTIFIED FOR THE REPLACEMENT OF THE 20"" MAIN LINE VALVE, (2) 12"" INLET VALVES TO GR-102 AND ASSOCIATED PIPING. PRESSURE REDUCTION IN THE AFFECTED SEGMENT OF TRANSMISSION MAIN WAS ACHIEVED AND THE OPERATIONAL PLAN CONTINUED AROUND-THE-CLOCK. ON JUNE 9, 2013 INSTALLATION OF APPROXIMATELY 12' OF 20'' PIPE AND  8' OF 12"" PIPE ASSOCIATED WITH THE (3) REPLACEMENT VALVES WAS COMPLETED. ALL WELDING WAS TESTED AND PASSED SUCCESSULLY. LEAK SURVEY MONITORED THE ISOLATED SEGMENT OF MAIN AS PRESSURE WAS RESTORED INCREMENTALLY AND NO LEAKS WERE DETECTED. AT 14:53 NORMAL SYSTEM CONDITIONS RESUMED. THERE WAS NO MIGRATION BEYOND THE OPEN EXCAVATION; ALL SUBSURFACE STRUCTURES REMAINED GAS FREE DURING THIS OPERATION.  THERE WERE NO REPORTED OUTAGES OR NEGATIVE SYSTEM IMPACT AS A RESULT OF THIS PROCEDURE. THERE WERE NO INJURIES, EVACUATIONS OR MEDIA ATTENTION REPORTED. THE US DOT, PSC, DEP WAS NOTIFIED AND THE FDNY WAS NOTIFIED UNDER THE TRANSMISSION LEAK NOTIFICATION PROTOCOL. THE SERIOUS LEVEL INCIDENT WAS TERMINATED."
6/20/2013,2013,20130075,15686,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,31557,31.389349,-82.138102,,,,,,,,,,5/22/2013 11:15,1047943,,NATURAL GAS,,6756.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,200,5/22/2013 8:52,,,,5/22/2013 9:14,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,84,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1965,,,,,,8.625,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,1,5,,,,,,,,CLASS 3 LOCATION,0,25550,39500,0,,,1980,,67030,4,0,5,,,,,238,240,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAUSE OF INCIDENT WAS DUE TO 3RD PART DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,6/23/2011,NO,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,NO,4083400032,,CONTRACT LOCATOR,YES,YES,YES,6,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4807,,,,RICHARD R. LONN,DIRECTOR COMPLIANCE ASSURANCE,(404) 584-3552,rlonn@aglresources.com,A CONTRACTOR RUPTURED AN 8-INCH HP STEEL NATURAL GAS MAIN WHILE BORING UNDERNEATH THE STREET TO INSTALL TELEPHONE CABLE.  THE GAS MAIN WAS CORRECTLY MARKED BUT WAS NOT SPOTTED BY THE EXCAVATOR.
6/27/2013,2013,20130080,15691,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43606,41.6789,-83.58924,,,,,,,,,,5/29/2013 12:10,1048644,,NATURAL GAS,,2.37,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,6/17/2013 14:14,,,,6/17/2013 14:17,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,16,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,2.19,,,,,,,MECHANICAL PUNCTURE,2.5,5,,,,,,,,CLASS 3 LOCATION,0,55000,5000,0,,,6630,,66630,0,0,6,,,,,53,53,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,YES,313403046,OHIO UTILITY PROTECTION SERVICE,CONTRACT LOCATOR,NO,NO,YES,16,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R.SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON MAY 17, 2013, AT APPROXIMATELY 2:14 PM A THIRD PARTY EXCAVATOR STRUCK AND DAMAGED A 16-INCH STEEL MEDIUM PRESSURE DISTRIBUTION PIPELINE AS A RESULT OF A LARGE ROADWAY IMPROVEMENT ACTIVITY.  THE 16-INCH STEEL PIPELINE WAS NOT MARKED UNDER THE ACTIVE ""ONE CALL TICKET"".   THE THIRD PARTY EXCAVATION COMPANY HAD BEEN NOTIFIED OF THE FACILITIES LOCATION VIA MAPS THAT WERE PROVIDED DURING THE DESIGN PHASE OF THIS PROJECT.  IN ADDITION, THE LOCATOR HAD MET WITH THE EXCAVATOR, EXCHANGED CONTACT INFORMATION, AND MARKED THE FACILITY PREVIOUSLY THROUGHOUT THE COURSE OF CONSTRUCTION.      COLUMBIA GAS OF OHIO INC. (COLUMBIA) RESPONDED TO THE DAMAGE IMMEDIATELY AND COORDINATED WITH THE FIRE DEPARTMENT TO ENSURE THAT A PERIMETER WAS SET AND THAT NO SECONDARY DAMAGE HAD OCCURRED, TO PROTECT LIFE AND PROPERTY.  AT APPROXIMATELY 4:45 PM THREE (3) CRITICAL VALVES WERE CLOSED, ISOLATING AND SHUTTING OFF NATURAL GAS TO THE DAMAGED PIPELINE, MAKING THE AREA SAFE.  AS A RESULT OF THIS ACTION, SIX(6) RESIDENTIAL CUSTOMERS HAD THEIR NATURAL GAS SERVICE INTERRUPTED.  SERVICE RESTORATION TO THE SIX(6) RESIDENTIAL CUSTOMERS BEGAN AT 8:00 AM, SATURDAY, MAY 18, 2013 FOLLOWING A TEMPORARY REPAIR.      COLUMBIA GAS HAD BEEN MONITORING THE COSTS ASSOCIATED WITH THE PERMANENT REPAIRS SINCE THE INITIAL DAMAGE DATE.  PERMANENT REPAIR TO THE 16-INCH PIPELINE WERE PLANNED AND IMPLEMENTED.  ON MAY 29, 2013, IT WAS DETERMINED THAT THE COST OF THE PERMANENT REPAIRS EXCEEDED THE $50,000 REPORTING CRITERIA AS DEFINED IN CFR PART 191.3(1)(II)."
6/14/2013,2013,20130074,15919,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30445,32.190917,-82.623689,,,,,,,,,,5/15/2013 9:50,1047186,,NATURAL GAS,,26075.7,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/15/2013 6:24,,,,5/15/2013 7:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,6-INCH POSI-HOLD COUPLING,2012,,,,,,,,,OTHER,6-INCH POSI-HOLD COUPLING,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 1 LOCATION,0,48000,226675,0,,,215000,,489675,442,11,1899,,,,,250,280,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAUSE OF INCIDENT WAS DUE TO 6-INCH POSI-HOLD COUPLING SEPARATED FROM MAIN,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,STYLE 700 POSI-HOLD,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,SEE PART H,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,4045843733,4045844710,,,,RICHARD R. LONN,MANAGING DIRECTOR COMPLIANCE AND PIPELINE RISK MAN,4045843552,rlonn@aglresources.com,A 6-INCH HP STEEL MAIN WITH A BULL PLUG END CONNECTED BY A STYLE 700 POSI-HOLD COMPRESSION COUPLING SEPARATED FROM THE MAIN.
06-03-2013,2013,20130071,15731,SUPPLEMENTAL FINAL,31159,KANSAS GAS SERVICE,KS,67208,37.70833,-97.28805,,,,,,,,,,05-04-2013 15:55,1046039,,NATURAL GAS,,1252,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,42,05-04-2013 13:05,,,,05-04-2013 13:27,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,84,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,2012,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,1,4,,,,,,,,CLASS 3 LOCATION,100000,13392,4278,0,,,7143,,124813,0,0,21,,,,,48,48,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,13164876,N/A,CONTRACT LOCATOR,YES,YES,YES,7,ABANDONED FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER OF STANDARDS,bkubie@kgas.com,785 431 4250,785 431 4224,,,,ROB GREEN,DIRECTOR ENGINEERING,785 431 4241,rgreen@kgas.com,"A CONTRACTOR EXCAVATING TO COMPLETE SEWER REPLACEMENT WORK HIT A 4"" PE MAIN OPERATING AT 48 LBS WITH A TRACKHOE.  THE GAS IGNITED AND THE TRACKHOE CAUGHT FIRE.  THE OPERATOR OF THE EQUIPMENT HEARD THE NOISE CAUSED BY BLOWING GAS AND ABANDONED THE TRACKHOE.  AS SOON AS HE WAS CLEAR OF THE EQUIPMENT IT CAUGHT FIRE.  LOCATES WERE ACCURATE AND UP-TO-DATE AND THE CONTRACTOR HAD POT HOLED EXPOSING AN ABANDONED BARE STEEL AND A PE MAIN.  THE ACTIVE 4"" PE WAS LOCATED AT A GREATER DEPTH AND WAS STRUCK BY THE TRACKHOE.  21 HOMES WERE EVACUATED.  NO INJURIES OR FATALITIES OCCURRED AS A RESULT OF THIS RELEASE.    09/18/2013 - LATITIUDE AND LONGITUDE COORDINATES WERE UPDATED IN PART A TO MORE ACCURATE REFLECT THE LOCATION OF THE INCIDENT.  BDK"
6/25/2014,2013,20140051,15879,ORIGINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,NY,12603,41.704081,-73.882583,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,144,05-03-2013 15:57,,,,05-03-2013 16:19,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1984,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,"CAR JUMPED CURB, STRUCK BUILDING IN LOCATION OF OUTSIDE METER SET AREA.  THE IMPACT OF THE CAR, SEVERED METER FROM GAS RISER.",CLASS 3 LOCATION,55000,150,8150,0,,,460,,63760,0,0,6,,,,,25,25,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,DUTCHESS COUNTY 911 OPERATOR,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS DISTRIBUTION SYSTEM IS NOT MONITORED BY THE COMPANY'S SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LENORE J. CLARKE,SECTION LEADER GAS SAFETY AND COMPLIANCE,lclarke@cenhud.com,845 486 5521,,,,,LAWRENCE CAMBALIK,MANAGER OF GAS AND MECHANICAL ENGINEERING,845 486 5741,lcambalik@cenhud.com,"A RESIDENT WITHIN THE APARTMENT COMMUNITY IMPROPERLY OPERATED THEIR VEHICLE.  THE VEHICLE JUMPED THE CURB, CRASHED INTO THE BUILDING WHERE THE OUTSIDE METER SET WAS LOCATED.  THE IMPACT OF THE CAR TO THE BUILDING/METER SET, SEVERED THE METER FROM THE RISER AND THE LEAKING GAS IGNITED.  NO INJURIES OR FATALITIES OCCURRED.    DURING AN INTERNAL AUDIT OF UNSCHEDULED INTERRUPTIONS OF SERVICE, IT WAS NOTED THAT THIS INCIDENT WAS REPORTED TO THE NEW YORK STATE DEPARTMENT OF PUBLIC SERVICE BUT NOT FILED WITH PHMSA."
