REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
5/30/2013,2013,20130066,15700,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43065,41.6356,-83.52742,,,,,,,,,,05-03-2013 12:43,1045929,,NATURAL GAS,,4.8,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,4,05-03-2013 11:45,,,,05-03-2013 11:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,OTHER,LOCALIZED CORROSION PITTING,,,,,,CLASS 3 LOCATION,2075,498,2000,0,,,13,,4586,0,0,4,,,,,0.45,0.45,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,YES,2,0,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"A TWO PERSON REPAIR CREW WAS REPAIRING A LEAK ON A 4"" WROUGHT IRON MAIN LINE IN AN OPEN EXCAVATION. A WATER PUMP WAS BEING USED TO REMOVE EXCESS WATER WHILE THE CREW BEGAN REMOVING SCALE OFF THE STEEL MAIN LINE WITH A PNEUMATIC SCALER TO INSTALL A LEAK CLAMP WHEN THE NATURAL GAS PRESENT IN THE EXCAVATION IGNITED. ONLY ONE INDIVIDUAL WAS IN THE OPEN EXCAVATION AT THE TIME OF THE IGNITION. THE FIRE WAS IMMEDIATELY EXTINGUISHED BY THE SECOND CREW MEMBER. THE CREW MEMBER SUBJECTED TO THE IGNITION IMMEDIATELY EXITED THE EXCAVATION. HE THEN REMOVED HIS NOMEX HOOD AND OTHER FIRE RESISTANT CLOTHING AND SAFETY APPAREL. HE WAS GIVEN FIRST AID AND 911 WAS CALLED.      AN INVESTIGATION INTO THE CAUSE OF INCIDENT HAS BEEN CONDUCTED AND CAN NOT ASCERTAIN THE CAUSE WITH ANY REASONALBLE DEGREE OF CERTAINTY.     COLUMBIA GAS OF OHIO'S THIRD PARTY CAUSE AND ORIGIN INVESTIGATORS WERE ABLE TO DETERMINE THAT THERE WERE TWO POTENTIAL SOURCES OF IGNITION IN THE EXCAVATION AT THE TIME OF THE INCIDENT; A PNEUMATIC SCALER AND AN ELECTRIC WATER PUMP.  THE DAMAGE TO THE ELECTRIC WATER PUMP'S WIRING AND PROTECTIVE BOOT ALLOWED ARCING WHICH IS LIKELY THE IGNITION SOURCE OF THIS INCIDENT.  THERE IS PHYSICAL EVIDENCE THAT SUGGESTS THE CONDITION OF THE PROTECTIVE BOOT WAS COMPROMISED PRIOR TO THE INCIDENT. IN ORDER TO ELIMINATE THE POTENTIAL FOR RECURRENCE COLUMBIA GAS OF OHIO INC. HAS PROHIBITED THE USE OF THESE WATER PUMPS BY ALL REPAIR CREWS AND IS ACTIVELY SEEKING A REPLACEMENT WATER PUMP WHICH IS NOT ELECTRICALLY DRIVEN.  IN ADDITION, WHILE THE INVESTIGATION DID NOT INDICATE THAT THE INCIDENT WAS NOT CAUSED BY THE SCALER, COLUMBIA IS ALSO ISSUING A SAFETY BULLETIN TO OUR MAINTENANCE CREWS ADVISING THEM TO ENSURE A COBALT PISTONS ARE BEING UTILIZED.     PLEASE CONSIDER THIS COLUMBIA'S FINAL REPORT ON THIS INCIDENT."
5/29/2013,2013,20130065,15881,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10467,40.88891,-73.860669,,,,,,,,,,05-02-2013 08:00,1045761,,,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,05-02-2013 07:00,,,,05-02-2013 07:18,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1978,,,,,,,,,OTHER,ALUMINUM METERS,,,,,,,,,,OTHER,,,,,,,,,METERS MELTED/DESTROYED PER FDNY FIRE MARSHAL'S REPORT OF SECONDARY IGNITION ASSOCIATED WITH 4 ALARM BUILDING FIRE.,CLASS 4 LOCATION,250000,5000,500,500,MATERIALS,,20,,256020,12,0,19,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY REPSONSE CENTER,718-319-2350,dadariov@coned.com,"ON MAY 2, 2013 AT 06:58 GAS ENGINEERING REPORTED A BUILDING FIRE IN THE BRONX AT AN UNKNOWN LOCATION TO THE GAS EMERGENCY REPSONSE CENTER (GERC) PER NEWS REPORTS. THE GERC CONTACTED THE FDNY WHO CONFIRMED A 4 ALARM FIRE IN-PROGRESS AT 685 E 226 ST. GAS DISTRIBUTION SERVICES (GDS), THE ELECTRIC EMERGENCY DEPARTMENT, GAS CONSTRUCTION, GAS EMERGENCY RESPONSE GROUP (ERG) AND SUPERVISION WERE DISPATCHED. UPON INITIAL INVESTIGATION AT 07:23 GDS REPORTED A POSSIBLE GAS FED FIRE IN A LAUNDROMAT AT 3985 WHITE PLAINS RD. ADDITIONAL CONSTRUCTION CREWS, THE LAW DEPARTMENT., AND A PHOTOGRAPHER WERE DISPATCHED. THE FIRE EXTENDED TO ALL THE BUILDINGS ON THE WEST SIDE OF WHITE PLAINS ROAD BETWEEN E 225 ST & E 226 ST. AND AT 07:46 THE FIRE DEPARTMENT OF NEW YORK (FDNY) DECLARED A 5 ALARM CONDITION. AT 07:51 GDS CLOSED A 6"" LOW PRESSURE POLYETHYLENE (LPPE) VALVE 8987 TO ISOLATE THE SOUTHERN GAS SUPPLY FROM E 225 ST. AT 09:49 IT WAS REPORTED PER FDNY CHIEF ESPOSITO THE FIRE APPEARED TO BE GAS FED IN BUILDINGS # 3983 AND #3985 WHITE PLAINS RD. GAS CONSTRUCTION EXCAVATED IN FRONT OF 4013 WHITE PLAINS ROAD AND 674 E 226 ST AND INSTALLED STOPPERS IN THE 6"" LP GAS MAINS TO ISOLATE THE NORTHERN GAS SUPPLY. THIS ISOLATION INTERRUPTED 15 SERVICES ; 31 CUSTOMERS AT 09:55. MULTIPLE MEDIA OUTLETS RESPONDED TO LOCATION. THE FDNY FIRE MARSHAL INVESTIGATED AND REPORTED THE FIRE BEGAN IN A DETACHED GARAGE TO BUILDING 685 E 225 ST. AND SPREAD TO THE ADJACENT ROW OF STORES; THE PRIMARY CAUSE OF THE FIRE WAS NOT ATTRIBUTED TO NATURAL GAS. THE REPORTED GAS IGNITION WAS SECONDARY IGNITION ONLY, AFTER THE GAS METERS WERE DESTROYED BY THE FIRE. THERE WERE NO REPORTS OF INJURIES AND THE REPORTED PROPERTY DAMAGE WAS WELL IN EXCESS OF $50,000. THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED AND THE PSC RESPONDED TO LOCATION. THIS WAS AN UPGRADED LEVEL INCIDENT."
5/29/2013,2013,20130063,15785,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92841,33.7882,-117.96869,,,,,,,,,,05-01-2013 04:45,104565,,NATURAL GAS,,11,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,05-01-2013 03:05,,,,05-01-2013 03:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1974,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,50000,600,200,0,,,66,,50866,0,0,2,,,,,41,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,213 305-8660,wkoskie@semprautilities.com,"ON MAY 1, 2013 AT 3:05 AM, THE GAS COMPANY WAS INFORMED OF A GAS LEAK AT THE ADDRESS OF 9411 TUDOR LANE IN GARDEN GROVE.  THE LEAK WAS FROM A GAS RISER AT THE GAS METER SET ASSEMBLY.  THE CAUSE OF THE LEAK WAS A VEHICLE THAT HAD STRUCK THE METER SET ASSEMBLY SEVERING THE RISER.  ESCAPING GAS IGNITED, DAMAGING HOUSE. GAS COMPANY PERSONNEL RESPONDED AND PINCHED GAS SERVICE.  AFTER THE VEHICLE AND OTHER DEBRIS WERE CLEARED AND THE STRUCTURAL DAMAGE TO THE RESIDENCE WAS SAFELY SUPPORTED, THE PINCHED SERVICE WAS RETURNED TO SERVICE.   THE DRIVER OF THE VEHICLE WAS TRANSPORTED TO THE HOSPITAL, DUE TO INJURIES FROM CRASHING INTO HOUSE.  THE ESTIMATED DAMAGE TO THE PRIVATE PROPERTY OF THE HOUSE AT 9411 TUDOR LANE IS IN EXCESS OF $50,000."
5/22/2013,2013,20130059,15666,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93305,35.40481,-118.99131,,,,,,,,,,,1044707,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,4/22/2013 8:22,,,,4/22/2013 8:50,NO,PUBLIC PROPERTY,UNDERGROUND,,,4,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1938,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 3 LOCATION,750000,3000,0,0,,,200,,753200,0,0,12,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE IS NO SCADA ON THIS PORTION OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,ROAD WORK,YES,140210,USA NORTH,UTILITY OWNER,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,,,,,FRANCES YEE,REGULATORY COMPLIANCE AND SUPPORT DIRECTOR,925-974-4316,fsc2@pge.com,"ON APRIL 22, 2013 AT APPROXIMATELY 0822 HOURS, PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A THIRD PARTY CONTRACTOR WAS PERFORMING ROAD PAVEMENT ACTIVITIES WHEN THE OPERATOR OF A ROAD GRINDER STRUCK A 3-INCH STEEL GAS DISTRIBUTION MAIN, CAUSING A RELEASE OF GAS.  THE GAS IGNITED AND THE ROAD GRINDER CAUGHT FIRE RESULTING IN OVER $50,000 OF DAMAGE TO THE EXCAVATOR'S EQUIPMENT.  PG&E ARRIVED ON SCENE AT 0850 HOURS AND STOPPED THE FLOW OF GAS AT 1111 HOURS BY DIGGING AND ISOLATING THE STEEL MAIN WITH PRESSURE CONTROL FITTINGS.  THE CONTRACTOR HELD A VALID USA TICKET (#140210) FOR THE AREA WHERE THE MAIN WAS STRUCK AND THE GAS FACILITIES WERE PROPERLY LOCATED AND MARKED, BUT THE CONTRACTOR FAILED TO HAND DIG, EXPOSE AND PROTECT THE GAS MAIN PRIOR TO DIGGING WITH MECHANICAL EQUIPMENT.  THERE WERE NO INJURIES AND NO FATALITIES AS A RESULT OF THIS INCIDENT.  OUT OF AN ABUNDANCE OF CAUTION, THE FIRE DEPARTMENT EVACUATED SEVEN HOMES AND 12 CUSTOMERS EXPERIENCED GAS SERVICE INTERRUPTION. GAS SERVICE TO ALL AFFECTED CUSTOMERS WAS RESTORED BY 2345 HOURS.  THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT BECAUSE THE COST OF DAMAGES IS ABOVE $50,000."
5/22/2013,2013,20130058,15665,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95127,37.37821,-121.83101,,,,,,,,,,4/18/2013 15:38,1044397,,NATURAL GAS,,820,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,4/18/2013 10:00,,,,4/18/2013 10:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,75,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,5000,47500,0,0,,,2500,,55000,0,0,47,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,YES,2,0,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,NATURAL GAS,YES,63983,USA NORTH,UTILITY OWNER,YES,YES,YES,8,DATA NOT COLLECTED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,FRANCES YEE,REGULATORY COMPLIANCE AND SUPPORT DIRECTOR,925-974-4316,fsc2@pge.com,"ON APRIL 18, 2013 A PACIFIC GAS AND ELECTRIC (PG&E) CREW WAS WORKING ON AN ALDYL A MAIN REPLACEMENT.  AT APPROXIMATELY 1000 HOURS, THE CREW WAS EXCAVATING UNDER A NEARBY 4-INCH STEEL MAIN, WHEN THE SOIL PUSHED ON THE PIPE ASSEMBLY CAUSING A TRANSITION FITTING BETWEEN THE ADJACENT 2-INCH STEEL MAIN AND A 2-INCH PLASTIC MAIN TO BECOME UN-COUPLED RESULTING IN A RELEASE OF GAS.  THE USA TICKET (#063983) FOR THE AREA WHERE THE MAIN WAS STRUCK IS VALID, AND THE GAS FACILITIES WERE PROPERLY LOCATED AND MARKED.  THE BACKHOE OPERATOR AND THE UTILITY WORKER INVOLVED IN THE INCIDENT WERE ADMINISTERED POST-ACCIDENT TESTS FOR DRUGS AND ALCOHOL.  THE ALCOHOL AND DRUG TESTS FOR BOTH EMPLOYEES WERE RETURNED WITH NEGATIVE RESULTS.  THE PG&E INVESTIGATION ON THE CAUSE OF THE INCIDENT IS ONGOING. THERE WERE NO INJURIES, NO FATALITIES, NO IGNITION AND NO MEDIA ON SITE AS A RESULT OF THIS INCIDENT.  OUT OF AN ABUNDANCE OF CAUTION, THE POLICE DEPARTMENT REROUTED TRAFFIC ON MCKEE ROAD, BLOCKED OFF THE AREA, AND EVACUATED 12 RESIDENTS.  THE VOLUME OF GAS RELEASED IS LESS THAN THREE MILLION CUBIC FEET, HOWEVER THE COST OF DAMAGES DUE TO THE RELEASE OF GAS IS ESTIMATED TO BE GREATER THAN $50,000.  THUS, THIS INCIDENT WAS REPORTED TO THE DEPARTMENT OF TRANSPORTATION AT 1538 HOURS AND TO THE CPUC AT 1550 HOURS WHEN THE COST OF DAMAGES WAS ESTIMATED TO EXCEED $50,000."
5/14/2013,2013,20130051,15714,SUPPLEMENTAL FINAL,13360,"ENTERGY NEW ORLEANS, INC",LA,70119,29.97825,-90.065316,,,,,,,,,,4/14/2013 19:15,1043932,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/14/2013 17:40,,,,4/14/2013 17:40,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER PIPING,UNKNOWN,,,,,,,,,OTHER,FLEX-TUBING BEHIND RANGE.,,,,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,75000,0,0,0,,,0,,75000,0,0,1,,,,,80,80,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,DOG BROKE FLEX TUBING CONNECTION BEHIND RANGE.  LEAKING GAS FOUND AN IGNITION SOURCE CAUSING A FLASH FIRE THAT DESTROYED THE RESIDENCE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LEON T HINSON,SR. ENGINEER - COMPLIANCE COORDINATOR,lhinson@entergy.com,504-595-3722,504-593-3440,,,,DAVID B PETERSON,MANAGER - ENGINEERING AND PLANNING,504-595-3725,dpeter4@entergy.com,"ON SUNDAY APRIL 14, 2013 DISPATCH RECEIVED FIRE CALL FROM FIRE DEPARTMENT AT 17:03.  FIRE CALL TICKET WAS GENERATED AND SENT TO SERVICE TECHNICIAN WHO ARRIVED ON THE SCENE AT 17:10.  AT THIS TIME ENTERGY DID NOT KNOW IF GAS WAS INVOLVED IN THE FIRE.  AT 17:40 SERVICE TECH WAS ALLOW TO APPROACH METER AN TURN OFF GAS.  THIS IS THE TIME WE CONSIDER FIRST KNOWLDEGE OF GAS INVOLVEMENT.      PHMSA STATE PARTNER LA DEPT OF NATURAL RESOURCES, OFFICE OF CONSERVATION, PIPELINE DIVISION WAS CONTACTED AT 18:17; NRC WAS NOTIFIED AT 19:15.    AT APPROXIMATELY 18:13,DUTY SUPERVISOR RECEIVED A CALL FROM THE GAS DISPATCHER REGARDING A GAS EXPLOSION LOCATED AT 1811 N. GALVEZ ST.DUTY SUPERVISOR ARRIVED AT THE SCENE AT 18:40. UPON ARRIVAL,HE OBSERVED THAT THE FIRE HAD BEEN CONTAINED. HE SPOKE TO THE FIRE CHIEF TO GET A SUMMARY OF WHAT HE HAD OBSERVED.  FIRE CHIEF REPORTED THAT THE INITIAL FIRE STARTED IN THE KITCHEN BY THE FAMILY'S DOG. THE FIRE CHIEF REPORTED THAT THE DOG HIT THE FLEX LINE THAT WAS CONNECTED TO THE STOVE; THIS IS WHAT CAUSED THE POSSIBLE EXPLOSION AND THE FIRE.    DURING HIS INVESTIGATION, DUTY SUPERVISOR DISCOVERED THAT THE HOME OWNERS TAMPERED WITH ENTERGY'S GAS EQUIPMENT. A REGULATOR WAS COMING OUT OF THE GROUND WITH A NIPPLE ATTACHED TO IT. THE NIPPLE WAS GOING THROUGH THE HOME OWNER'S WALL. DUTY SUPERVISOR ALSO DISCOVERED A FLEX LINE CONNECTED TO THE NIPPLE WHICH WENT TO THE GAS METER HEADER. THIS ILLEGALLY SUPPLIED THE HOME WITH GAS.    DUTY SUPERVSISOR CALLED OUT FOR A REPAIR CREW APPROXIMATELY 19:00 TO CUT THE GAS SERVICE OFF. THE CREW ARRIVED ON THE SCENE AT 19:49. DUTY SUPERVISOR ALSO PLACED A CALL OUT TO MEASUREMENT TO PERFORM AN ODOROMETER TEST.  TECHNICIAN ARRIVED ON THE SCENE AT 20:33. TECHNICIAN REPORTED THAT THERE WAS A 1.5 ODORANT LEVEL IN THE PIPE.      AT 19:04 HOMEOWNER STATED HER SON WAS IN THE KITCHEN WHEN THE FIRE STARTED.THE SON ATTEMPTED TO PUT THE FIRE OUT WITH A FIRE EXTINGUISHER. HOWEVER, HE WAS UNSUCCESSFUL AT CONTAINING THE FIRE. HOMEOWNER WAS TOLD BY HER SON THAT AFTER BEING UNSUCCESSFUL AT CONTAINING THE FIRE, HE DECIDED TO JUMP OUT OF THE WINDOW.  HOMEOWNER ALSO REPORTED THAT HER DOG PERISHED IN THE FIRE.    IN CONCLUSION, AT 19:12 DUTY SUPERVISOR SOPE FIRE DEPARTMENT CAPTAIN ON THE SCENE.   DUTY SUPERVISOR ASKED CAPTAIN TO WITNESS (ENTERGY) REMOVE THE REGULATOR AND THE NIPPLE WHICH WAS CONNECTED TO THE FLEX LINE. CAPTAIN WAS ALSO ASKED TO WITNESS (ENTERGY) CRACK THE VALVE OPEN TO DETERMINE IF THE SMELL OF GAS WAS PRESENT.  CA0PTAIN REPORTED THAT THE SMELL OF GAS WAS PRESENT."
05-09-2013,2013,20130050,15833,SUPPLEMENTAL FINAL,31232,AVISTA CORP,WA,99207-2811,47.68826996,-117.3931186,,,,,,,,,,04-12-2013 11:26,1043770,,NATURAL GAS,,39.22,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,04-12-2013 08:03,,,,04-12-2013 08:25,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2005,,,,,,0.75,ASTM D2513,DRISCOPLEX,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,FULLY SEVERED PIPE.,CLASS 3 LOCATION,105000,1900,350,40000,COST OF RENTAL EXCATION EQUIPMENT,,99,,147349,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, BUT THE INVESTIGATION OF THE CONTROL ROOM AND/OR CONTROLLER ACTIONS HAS NOT YET BEEN COMPLETED BY THE OPERATOR (SUPPLEMENTAL REPORT REQUIRED)",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,13081658,ONE CALL CONCEPTS,CONTRACT LOCATOR,NO,NO,YES,5,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JODY MOREHOUSE,MANAGER PIPELINE INTEGRITY AND COMPLIANCE,jody.morehouse@avistacorp.com,509-495-2760,509-777-5625,,,,JODY MOREHOUSE,MANAGER PIPELINE INTEGRITY AND COMPLIANCE,509-495-2760,jody.morehouse@avistacorp.com,"A CONTRACTOR INSTALLING A SEWER LINE AT A RESIDENTIAL HOME STRUCK A 3/4"" PE NATURAL GAS SERVICE OPERATING AT APPROXIMATELY 55 PSIG.  THE RELEASE OF NATURAL GAS CAUGHT THE MINI BACKHOE ON FIRE WHICH THEN CAUGHT THE HOUSE ON FIRE. THE CONTRACTOR HAD A VALID LOCATE TICKET.  WHETHER OR NOT THE SERVICE WAS LOCATED PROPERLY IS UNDER DISPUTE.  THE GAS METER WAS LESS THAN 10 FEET FROM THE POINT OF DAMAGE AND VISIBLE ABOVE GROUND FROM THE POINT OF DAMAGE.  NO INJURIES RESULTED FROM THE FIRE.  SERVICE WAS TEMPORARILY LOST TO ONE CUSTOMER."
05-01-2013,2013,20130049,15651,ORIGINAL FINAL,17360,"RICHMOND, CITY OF",VA,23233,37.632738,-77.585855,,,,,,,,,,04-07-2013 11:28,1043186,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,04-07-2013 09:45,,,,04-07-2013 10:22,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1995,,,,,,1,D2513,YELLOWSTRIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,OTHER,,,,,,,,,METER & REGULATOR DESTROYED IN FIRE,CLASS 3 LOCATION,0,23,100,600,ADDITIONAL,,0,,723,0,0,1,,,,,20.8,22,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARL V. JAMES,GAS MAINTENANCE OPERTIONS MANAGER,carl.james@richmondgov.com,804-646-8321,804-646-8399,,,,CARL V. JAMES,,804-646-8399,No Email Address,"THIS IS A FOLLOW-UP TO THE TELEPHONE CALL PLACED ON APRIL 7, 2013. INCIDENT REPORT #1043186, WHICH OCCURRED AT 2832 DOVER HUNT PL.,  HENRICO, VA.  A FIRE, UNRELATED TO NATURAL GAS, WAS THE PRIMARY CAUSE OF THE INCIDENT. THE ORIGIN OF THE FIRE WAS ELECTRICAL IN NATURE. THE CITY OF RICHMOND  PERFORMED A SERIES OF TESTS WHICH INCLUDED A LEAK SURVEY OF THE OUTER PERIMETER OF THE BUILDING, BAR HOLE TEST, AND A PRESSURE TEST OF  THE GAS SERVICE. DURING THE FIRE,THE METER & REGULATOR WAS DESTROYED, A PRESSURE TEST REVEALED NO LEAK DETECTEDON THE SERVICE LINE.  ALSO, THE  CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES, HAD AN ODOROMETER TEST PERFORMED BY THE SUPERVISOR OF PRESSURE CONTROL AND  FOUND THE ODORANT TO BE IN THE ACCEPTABLE RANGE."
3/31/2013,2013,20130034,16290,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,IN,46402,41.605892,-87.337194,,,,,,,,,,3/30/2016 9:33,1042503,,NATURAL GAS,,10150,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/30/2013 7:56,,,,3/30/2013 7:59,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,1948,,,,,,14,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6,3,,,,,,,,CLASS 3 LOCATION,0,15000,2500,0,,,63673,,81173,20,1,0,,,,,160,160,170,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS INCIDENT WAS CAUSED BY A TRAIN DERAILMENT, THE TRAIN PUNCTURED THE PIPELINE AFTER LEAVING THE TRACKS.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-433-6115,260-422-9151,,,,LUKE SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-433-6115,leselking@nisource.com,"TRAIN DERAILED FROM TRACKS AND PUNCTURED A BURIED 14"" NATURAL GAS PIPELINE.      THE PIPELINE SHUTDOWN WAS DELAYED DUE TO COORDINATION WITH INDUSTRIAL CUSTOMER PROCESS.  THE CUSTOMER HAD TO SWITCH OVER TO ALTERNATIVE FUEL BEFORE THE PIPELINE WAS SHUTDOWN.  AFTER THE PIPELINE WAS SHUTDOWN, THE DERAILED TRAINS WERE REMOVED, AND 60 FEET OF PIPE WAS REPLACED.    THE PIPELINE WAS PURCHASED FROM THE US GOVMT IN MARCH OF 1948.  ORIGINAL PIPE INFORMATION IS UNKNOWN."
4/26/2013,2013,20130048,15831,SUPPLEMENTAL FINAL,12876,QUESTAR GAS COMPANY,UT,84328,41.6008,-111.836,,,,,,,,,,04-02-2013 16:36,1042750,,NATURAL GAS,,32,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,3/29/2013 12:19,,,,3/29/2013 12:47,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2003,,,,,,,,,OTHER,"AMERICAN METER AC250, METER ID 46012106",,,,,,,,,,OTHER,,,,,,,,,METER MELTED IN HOUSE FIRE,CLASS 1 LOCATION,100000,500,1000,0,,,150,,101650,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY D. HANSEN,MANAGER,jeff.hansen@questar.com,801-324-3645,,,,,VAUGHN W. SHOSTED,GENERAL MANAGER,801-324-3384,vaughn.shosted@questar.com,HOME OWNER WAS COOKING OUTSIDE IN THE CARPORT WITH A PROPANE FUELED BARBECUE.  THE HOME CAUGHT ON FIRE.  THE CAUSE OF THE FIRE IS UNDETERMINED.  THE GAS METER WAS NEARBY AND WAS MELTED IN THE FIRE.
4/22/2013,2013,20130045,15967,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10038-1847,40.7079967,-74.0035268,,,,,,,,,,3/26/2013 20:10,1042181,,,,,,NO,,,,,,0,YES,0,2,0,0,0,2,NO,,,,,NO,0,3/26/2013 18:56,,,,3/26/2013 18:56,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,27,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAUSE OF INCIDENT UNDER INVESTIGATION.,CLASS 4 LOCATION,0,5000,500,500,MATERIALS,,20,,6020,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER,718-319-2350,dadariov@coned.com,"ON MARCH 26, 2013 AT 18:56, A MANHATTAN GAS OPERATIONS (MGO) PLANNER REPORTED TO THE GAS EMERGENCY RESPONSE CENTER THAT HALLEN CONSTRUCTION MAINTENANCE MECHANIC DEAN LEWIS, #C0083 AND SAFEWAY INC. LABORER VEVAKANAND HARRICHARAN, #C3162, WERE TAKEN BY AMBULANCE TO CORNELL HOSPITAL WITH BURNS TO THEIR FACE AND HANDS SUSTAINED WHEN AN ELECTRIC FEEDER OVER THE GAS MAIN FLASHED AS THEY WERE WORKING TO REPAIR  A TYPE 1 GAS LEAK. THE CONTRACTORS WERE WORKING FOR MANHATTAN GAS OPERATIONS AND ASSIGNED TO TYPE 1 LEAK (ML13001012), WHICH WAS INITIALLY REPORTED ON FEBRUARY 7, 2013, DUE TO POSITIVE READING IN ELECTRIC MANHOLE M60941 AT THIS LOCATION. THE CONTRACTOR CREWS WERE WORKING TO EXPOSE AND ENCAPSULATE A COMPRESSION COUPLING ON AN 8"" LOW PRESSURE STEEL MAIN, LOCATED BELOW ELECTRIC FEEDER 40M34, WHEN THE FEEDER ""OPENED-AUTO"". BOTH CONTRACTOR EMPLOYEES WERE ADMITTED TO CORNELL HOSPITAL. MR. LEWIS SUSTAINED A BURN TO HIS FOREHEAD AND A SIGNIFICANT BURN TO HIS RIGHT HAND. MR. HARICHARIN SUSTAINED DEBRIS IN HIS LEFT EYE AND IS EXPECTED TO MAKE A FULL RECOVERY. ON MARCH 27, 2013 AT 08:52, MANHATTAN ELECTRIC CONTROL CENTER ISSUED AN ORDER PREVENTING ANYONE FROM WORKING IN THE OPEN EXCAVATION. MGO WORKED AROUND-THE-CLOCK TO RELOCATE THE GAS SERVICE TO BUILDING 6 OF SOUTHBRIDGE TOWERS, A HOUSING COMPLEX AT THIS LOCATION. THE GAS SERVICE WAS RELOCATED AND THE LOW PRESSURE STEEL MAIN INVOLVED WITH THIS INCIDENT WAS CUT AND CAPPED FOR SAFETY. ELECTRIC OPERATIONS MADE THE NECESSARY REPAIRS TO RETURN THE FEEDER TO OPERATION. THE INCIDENT INVESTIGATION DETERMINED THERE WAS NO GAS IGNITION. THE HALLEN CONTRACTOR WAS WORKING TO LOCATE A GAS LEAK, PIERCED AN ELECTRIC CONDUCT AND HIT AN ENERGIZED ELECTRIC CABLE. HALLEN CONSTRUCTION MECHANIC LEWIS WAS HOSPITALIZED DUE TO THE INJURIES SUSTAINED. THE US DOT, NYS PSC & NYC DEP WERE NOTIFIED. THE PSC INQUIRED ABOUT THIS INCIDENT AND OSHA AND THE PSC RESPONDED TO THE LOCATION."
4/22/2013,2013,20130046,15786,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93422,35.487738,-120.669109,,,,,,,,,,3/24/2013 15:00,1041990,,NATURAL GAS,,150,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/24/2013 9:45,,,,3/24/2013 9:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,21,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,ERW,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1.5,0.7,,,,,,,,CLASS 3 LOCATION,25000,470000,5000,0,,,1000,,501000,50,0,700,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"HIGH PRESSURE WATER LEAK SCOURED HOLE IN 2"" STEEL NATURAL GAS MAIN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY AND COMPLIANCE MANAGER,213 305-8660,wkoskie@semprautilities.com,"PRESSURE FROM LEAKING WATER MAIN SCOURED NEARBY 2"" STEEL MAIN, CAUSING WATER TO ENTER MAIN AND DROP SERVICE TO 701 CUSTOMERS.  GAS MAIN REPAIRED, WATER REMOVED FROM MAINS AND SERVICES.  WATER LINE REPAIRED BY WATER DEPARTMENT.  NO INJURIES, NO IGNITION. BECAME REPORTABLE WHEN REPAIR/RESTORATION ESTIMATE MET $50,000 REPORTING THRESHOLD."
06-03-2013,2013,20130067,15675,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10606,41.03323,-73.77553,,,,,,,,,,3/22/2013 10:45,1041813,,NATURAL GAS,,9.8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,3/21/2013 8:41,,,,3/21/2013 8:41,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,51,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1948,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,25000,5000,1500,MATERIALS,,10,,31510,0,0,0,,,,,214,214,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK ON A COMPRESSION COUPLING,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,COMPRESSION COUPLING LEAK AT SEAL,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON WEDNESDAY, MARCH 20, 2013 LEAK SURVEY DETECTED 35% AT THE CURB LINE AND 25% IN A BAR-HOLE IN THE VICINITY OF A GAS TRANSMISSION MAIN TO THE GAS EMERGENCY RESPONSE CENTER (GERC). GAS DISTRIBUTION SYSTEM (GDS), GAS CONSTRUCTION AND SUPERVISION WERE NOTIFIED AND RESPONDED. GAS CONSTRUCTION CONDUCTED A LEAK INVESTIGATION SURVEY OVER THE ROUTE OF THE 1948 12"" STEEL TRANSMISSION MAIN (245 PSI SYSTEM) AND THE 16"" MEDIUM PRESSURE CAST IRON (MPCI) MAIN IN THE AREA. ALL SUBSURFACE STRUCTURES IN THE AREA WERE CHECKED AND FOUND CLEAR; THERE WERE NO BUILDINGS IN THE AREA. GAS CONTROL WAS NOTIFIED AND CONTINGENCY CASE 39-A WAS INITIATED. ISOLATION VALVES 25977 AND 25976 WERE STAFFED AND GAS CONTROL CONFIRMED COMMUNICATION WITH REMOTE OPERATED VALVE (ROV) 32717. GAS CREWS CONTINUED TO AERATE, PINPOINT AND MONITOR THE AREA. ON THURSDAY, MARCH 21, 2013 AT 08:41 THE INVESTIGATION IDENTIFIED A PROBABLE TRANSMISSION MAIN LEAK APPROXIMATELY 175' SOUTH OF THE TRANSCONTINENTAL GAS PIPELINE (TGPL) WHITE PLAINS GATE STATION LOCATED AT BRONX STREET AND MOTT STREET (WP).TRANSMISSION ENGINEERING, DISTRIBUTION ENGINEERING, GAS CONTROL, MAJOR PROJECTS, TECHNICAL OPERATIONS, GERC AND WESTCHESTER GAS OPERATIONS PARTICIPATED IN OPERATIONAL PLANNING TO IDENTIFY THE ACTIONS REQUIRED TO MAINTAIN SUPPLY TO THE DISTRIBUTION SYSTEM AS WELL AS THE ACTIONS REQUIRED TO REPAIR THE SUSPECTED 12"" COUPLING BELIEVED TO BE THE SOURCE OF THE LEAK. REPAIR PROCEDURE MPC-13-09 WAS INITIATED AND ON FRIDAY, MARCH 22, 2013 AT 10:16 THE SEGMENT OF TRANSMISSION MAIN WAS ISOLATED AND PRESSURE REDUCED FROM 214 PSI TO 62 PSI. REPAIR OPERATIONS CONTINUED AROUND-THE-CLOCK AND A VISIBLE LEAK WAS CONFIRMED ON A 12"" COMPRESSION COUPLING. A WELDED REPAIR SLEEVE WAS INSTALLED TO SECURE THE LEAK. A SECOND WELDED REPAIR SLEEVE WAS INSTALLED ON A COUPLING NOT LEAKING BUT IN CLOSE PROXIMITY AS A PRECAUTION. ON SATURDAY, MARCH 23, 2013 A PRELIMINARY MOBILE LEAK SURVEY WAS PERFORMED IN ADVANCE OF PRESSURE RESTORATION AND (2) LEAKS WERE FOUND ALONG THE ROUTE OF THE TRANSMISSION MAIN. THE LEAKS WERE INVESTIGATED AND IT WAS DETERMINED THE TRANSMISSION MAIN WAS NOT THE SOURCE OF THE READINGS DETECTED. A THIRD T-1 WAS DETECTED DURING PRESSURE RESTORATION AND A 16"" MPCI HUB WAS FOUND TO BE THE SOURCE OF THAT LEAK.  ON MONDAY, MARCH 25, 2013 AT 02:00 THE ISOLATED SEGMENT WAS RETURNED TO NORMAL OPERATING PRESSURE. GAS CONTROL AND PRESSURE CONTROL ARE RETURNING THE REGULATOR STATIONS INVOLVED IN THIS PROCEDURE TO NORMAL SETTINGS. THERE WERE NO OUTAGES AS A RESULT OF THIS OPERATIONAL PLAN. NO EVACUATIONS, INJURIES OR MEDIA ATTENTION WERE REPORTED AS A RESULT OF THIS EVENT. THE WHITE PLAINS FIRE DEPARTMENT (WPFD) WAS NOTIFIED AND THE WPFD RESPONDED PER THE TRANSMISSION LEAK NOTIFICATION PROTOCOL AND REPAIR OPERATIONS WERE REVIEWED. THE US DOT AND NYS PSC WERE NOTIFIED AND THE PSC RESPONDED TO LOCATION. THIS WAS A SERIOUS LEVEL INCIDENT."
4/19/2013,2013,20130044,15644,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,8540,40.367527,-74.656705,,,,,,,,,,3/20/2013 10:10,1041596,,NATURAL GAS,,206.643,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/20/2013 8:45,,,,3/20/2013 9:10,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,8,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,DRIP RISER,1968,,,,,,,,,STEEL,,,,0.133,,,,,,,OTHER,,,,,,,,,DAMAGE,CLASS 3 LOCATION,750000,5000,10000,0,,,1125,,766125,0,0,5,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,MILLING,YES,130701758,N/A,UTILITY OWNER,NO,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPLE REGULATORY SPECIALIST,franky.coriano@pseg.com,609.421.8008,,,,,RICHARD F. LEWIS,DIRECTOR GAS SYSTEMS OPS AND TEHNICAL SERVICES,973-430-7049,richard.lewis@pseg.com,"ON MARCH 20, 2013 AT APPROXIMATELY 8:45 A.M., TOP LINE CONSTRUCTION CORP. WORKFORCES WERE EXCAVATING THE EXISTING ROAD SURFACE ON EWING STREET, PRINCETON TOWNSHIP WITH A MILLING MACHINE, AS PART OF AN ONGOING ROAD RECONSTRUCTION PROJECT FOR PRINCETON TOWNSHIP.  DURING THE PERFORMANCE OF THIS WORK STRUCK AN UNMARKED GAS MAIN 3/4 INCH DRIP RISER THAT WAS BURIED AND PAVED OVER WITH THE MILLING MACHINE'S DRUM.  THE MILLING MACHINE IGNITED AS A RESULT OF THE CONTACT AND BURNED FOR SEVERAL HOURS, UNTIL PUBLIC SERVICE ELECTRIC AND GAS COMPANY (""PSE&G"") ISOLATED THE MAIN AND SHUT-OFF THE GAS.   AS A RESULT, FIVE RESIDENCES WERE WITHOUT SERVICE UNTIL THE MILLING MACHINE COULD BE REMOVED AND GAS FACILITIES REPAIRED.  GAS SERVICE WAS RESTORED AT APPROXIMATELY 9:00 P.M. AT NIGHT."
4/18/2013,2013,20130043,15643,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,-81501,39.0836,-108.56056,,,,,,,,,,3/19/2013 13:35,1041528,,NATURAL GAS,,34,,NO,,,,,,0,YES,0,0,0,0,3,3,YES,,,,,YES,285,3/19/2013 11:53,,,,3/19/2013 12:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,58,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1952,,,,,,6,API 5L,UNKNOWN,STEEL,,OTHER,ASSUMED ERW,0.188,,,,,,,MECHANICAL PUNCTURE,1.5,0.5,,,,,,,,CLASS 3 LOCATION,525000,27133,27133,173080,OPERATOR'S RESTORATION AND RELIGHTING,,138,,752484,3,0,110,,,,,150,150,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE MONITORED BY SCADA WITH NO APPRECIABLE DIFFERENTIAL PRESSURE DETECED,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TRAFFIC SIGNAL,YES,307200051,,CONTRACT LOCATOR,YES,YES,YES,72,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARIO LOPEZ,INVESTIGATOR,mario.e.lopez@xcelenergy.com,303-294-2848,303-294-2311,,,,JOHN KARTUS,MANAGER CLAIMS SERVICES,303-294-2665,john.j.kartus@xcelenergy.com,DAMAGE RESULTED WHEN THIRD PARTY CONTRACTOR STRUCK GAS MAIN WITH DIRECTIONAL DRILLING EQUIPMENT
4/18/2013,2013,20130042,15642,ORIGINAL,24015,YANKEE GAS SERVICES CO,CT,6706,41.537557,-73.024394,,,,,,,,,,3/18/2013 1:32,1041385,,NATURAL GAS,,3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,3/18/2013 11:33,,,,3/18/2013 11:54,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,CRAWLSPACE BENEATH BUILLDING,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1960,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,PIPE WAS CUT BY USE OF AN ELECTRICALLY POWERED RECIPROCATING SAW.,CLASS 3 LOCATION,750000,3903,3909,0,,,24,,757836,0,0,80,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",MINOR RELEASE OF GAS NOT DETECTABLE BY SCADA.,,,,,,,,,,,,,NO,,,YES,1,0,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,VENDOR EMPLOYEE CUT PIPE THAT WAS ASSUMED TO BE OUT OF SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARRY DAIGLE,PRINCIPAL ENGINEER,garry.daigle@nu.com,203-596-3149,203-596-3130,,,,BRET FACTORA,MANAGER ENGINEERING GIS,203-596-3071,bret.factora@nu.com,"VENDOR EMPLOYEE WAS REMOVING ABOVEGROUND ABANDONED PIPE AS PART OF PIPELINE REPLACEMENT PROJECT. PIPING WAS LOCATED IN CRAWL SPACE OF THE BUILDING. THE VENDOR BEGAN CUTTING THE PIPE AT THIS LOCATION AND REALIZED THAT THE PIPE WAS STILL ACTIVE. BUILDING OCCUPANTS WERE EVACUATED, BUILDING CAUGHT FIRE AND WAS DAMAGED AND SUBSEQUENTLY WAS DEMOLISHED."
4/24/2013,2013,20130047,15649,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93710,36.809411,-119.76611,,,,,,,,,,,1041175,,NATURAL GAS,,1690,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,3/15/2013 2:56,,,,3/15/2013 3:10,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,87,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1950,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,3RD PARTY BORING FOR FIBER OPTIC STRUCK STEEL GAS LINE AND PUNCTURED THREE SMALL HOLES IN THE PIPE,CLASS 3 LOCATION,1000,292000,5000,0,,,2000,,300000,2,0,0,,,,,195,195,204,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE IS NO SCADA ON THIS PORTION OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,CABLE TV,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,90,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,FRANCES YEE,REGULATORY COMPLIANCE AND SUPPORT DIRECTOR,925-974-4316,fsc2@pge.com,"ON MARCH 15, 2013, AT APPROXIMATELY 0256 HOURS, PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A THIRD PARTY EXCAVATOR, ATAZZ TECHNICAL SERVICES, WAS BORING UNDER EAST SHAW AVENUE IN FRESNO AND STRUCK A 6-INCH STEEL GAS DISTRIBUTION FEEDER MAIN (DFM) 1202-09, RESULTING IN A RELEASE OF GAS. PG&ES GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SITE AT 0310 HOURS AND GAS SERVICE WAS SHUT OFF TO TWO NEARBY COMMERCIAL CUSTOMERS.  PG&E CREWS STOPPED THE FLOW OF GAS AT 0349 HOURS ON MARCH 16, 2013 BY WELDING TWO PRESSURE CONTROL FITTINGS ONTO THE 6-INCH LINE. THE EXCAVATOR WAS OPERATING UNDER AN EXPIRED USA TICKET (#037122) AND DID NOT REQUEST A PG&E STANDBY FOR THE EXCAVATION WORK.  PERMANENT REPAIRS TO THE DFM WERE COMPLETED BY REMOVING THE DAMAGED SECTION AND WELDING ON A NEW PUP. THE PIPE WAS PUT INTO SERVICE AT APPROXIMATELY 1430 HOURS ON MARCH 16, 2013 AND THE TWO CUSTOMERS WHO EXPERIENCED SERVICE INTERRUPTION WERE RESTORED AT 1111 HOURS ON MARCH 18, 2013.  OUT OF AN ABUNDANCE OF CAUTION, THE AREA WAS BLOCKED OFF, NEIGHBORING BUILDINGS WERE EVACUATED AND EAST SHAW AVE WAS CLOSED TO TRAFFIC.  THERE WERE NO INJURIES, NO FATALITIES AND NO IGNITION AS A RESULT OF THIS INCIDENT.  THE VOLUME OF GAS UNINTENTIONALLY RELEASED WAS LESS THAN 3 MILLION CUBIC FEET.  THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT BECAUSE THE COST OF DAMAGES IS IN EXCESS OF $50,000."
04-11-2013,2013,20130039,15635,ORIGINAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11784,40.874818,-73.056839,,,,,,,,,,03-12-2013 21:14,1040884,,NATURAL GAS,,12000,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,03-12-2013 19:47,,,,03-12-2013 19:47,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,GALVANIZED STEEL GAS PIPE,,,,,,,,,,OTHER,,,,,,,,,OUTSIDE METER/REGULATOR SET  SUSTAINED VEHICULAR DAMAGE.,CLASS 4 LOCATION,100000,400,150,0,,,25,,100575,1,0,0,,,,,57.5,57.9,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS INCIDENT INVOLVED A MEMBER OF THE PUBLIC DRIVING THEIR VEHICLE OFF THE ROAD AND INTO THE SIDE OF A STRUCTURE AT THE POINT OF THE GAS METER. NO ACTIONS, INDICATIONS OR MEASUREMENT TO THE CONTROLLER WOULD HAVE HELPED.",,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD VERDERAME,LEAD SUPERVISOR,richard.verderame@nationalgrid.com,516 545 5767,516 545 4193,,,,RICHARD VERDERAME,LEAD SUPERVISOR,516 545 5767,richard.verderame@nationalgrid.com,A MEMBER OF THE PUBLIC LOST CONTROL OF THEIR VEHICLE AND CRASHED INTO THE GAS METER AND REGULATOR SET.  THE GAS IGNITED AND THE STRUCTURE SUSTAINED SIGNIFICANT DAMAGE.  IT WAS MADE SAFE BY CLOSING THE CURB VALVE.
