REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
04-12-2013,2013,20130040,15637,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94704,37.8755,-122.2737,,,,,,,,,,3/13/2013 17:20,1040980,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,03-12-2013 14:45,,,,03-12-2013 14:55,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1987,,,,,,1,UNKNOWN,DUPONT,PLASTIC,,,,,OTHER,ALDYL A,,,UNKNOWN,,OTHER,,,,,,,,,THIRD PARTY STRUCK AND CRACKED THE PIPE,CLASS 3 LOCATION,100000,1200,1000,0,,,20,,102220,0,0,2,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,OCCUPANT,HAND TOOLS,SEWER (SANITARY/STORM),NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,192,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,FRANCES YEE,REGULATORY COMPLIANCE AND SUPPORT DIRECTOR,925-974-4316,fsc2@pge.com,"ON MARCH 12, 2013 AT APPROXIMATELY 1445 HOURS, PACIFIC GAS AND ELECTRIC (PG&E) WAS NOTIFIED THAT A THIRD PARTY DAY LABORER HIRED BY A HOMEOWNER, STRUCK A 1/2-INCH PLASTIC GAS DISTRIBUTION SERVICE LINE.  THE DAY LABORER WAS USING A PICK IN THE HOMEOWNER'S FRONT YARD TO EXCAVATE FOR THE SEWER LINE, WHEN HE STRUCK THE GAS LINE AND CAUSED A RELEASE OF GAS.  THE HOMEOWNER AND THE LABORER DID NOT NOTIFY USA PRIOR TO DIGGING.  THE GAS IGNITED AND CAUSED OVER $50,000 WORTH OF DAMAGE TO A NEARBY FOUR-PLEX PROPERTY.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT 1455 HOURS AND THE FLOW OF GAS WAS STOPPED AT 1550 HOURS BY DIGGING AND SQUEEZING THE 1/2-INCH PLASTIC LINE.     TWO CUSTOMERS EXPERIENCED GAS SERVICE INTERRUPTION AT THIS BRANCH SERVICE LOCATION AND WERE RESTORED BY MARCH 16, 2013 AT 1527 HOURS.  THERE WERE NO INJURIES, NO FATALITIES AND LESS THAN 3 MILLION CUBIC FEET OF GAS WAS RELEASED.  THIS INCIDENT WAS REPORTED TO THE CPUC AND DOT BECAUSE THE COST OF DAMAGES IS GREATER THAN $50,000 AND MAJOR BAY AREA NEWS MEDIA WAS PRESENT ON SCENE."
04-05-2013,2013,20130038,15633,ORIGINAL FINAL,4499,CENTERPOINT ENERGY RESOURCES CORPORATION,TX,77013,29.79999,-95.258148,,,,,,,,,,03-09-2013 17:18,1040561,,NATURAL GAS,,15,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,2,03-09-2013 12:10,,,,03-09-2013 12:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1971,,,,,,2,"ASTM D2513 - 2""",DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2306,RUPTURE,,,,,CIRCUMFERENTIAL,,1.5,0.5,,CLASS 3 LOCATION,12000,10000,14000,4000,"FENCE REPLACEMENT, STORAGE BUILDING AND LANDSCAPING",,100,,40100,0,0,28,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,IMPROPER CONSTRUCTION PRACTICES (BACKFILLING) BY CONTRACTORS WORKING IN AREA ON SEWER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,ADVANCED OPERATIONS COORDINATOR,leslie.davenport@centerpointenergy.com,713-967-7325,713-967-7307,,,,STEVE YARBROUGH,DIRECTOR OF OPERATIONS,713-207-5700,steve.yarbrough@centerpointenergy.com,GAS ESCAPED FROM MAIN AND COMMUNICATED THROUGH SOIL INTO STRUCTURE RESULTING IN FLASH FIRE BY UNKNOWN/UNDETERMINED IGNITION  SOURCE AND INJURING (1) MALE ADULT REQUIRING HOSPITALIZATION.
04-04-2013,2013,20130036,16090,SUPPLEMENTAL,15359,BLACK HILLS ENERGY,NE,68818,40.85807,-97.997968,,,,,,,,,,03-04-2013 22:10,1040076,,NATURAL GAS,,192,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,03-04-2013 18:53,,,,03-04-2013 19:46,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1971,,,,,,1,ASTM D2513,DUPONT ALDYL A,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,75000,3600,2000,0,,,200,,80800,1,0,0,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NATHAN STEWART,COMPLIANCE SPECIALIST,nathan.stewart@blackhillscorp.com,402-437-1734,402-437-6734,,,,NATHAN STEWART,COMPLIANCE SPECIALIST,402-437-1734,nathan.stewart@blackhillscorp.com,"AT APPROXIMATELY 1722 AURORA VOLUNTEER FIRE DEPARTMENT (AVFD) WAS CALLED TO 1501 'A' STREET IN AURORA NE FOR A FIRE.  THIS IS A HAMILTON COUNTY HIGHWAY DEPARTMENT COMPLEX.  FIRE LOCATED WITHIN THE 'BRIDGE BUILDING'  AVFD EXTINGUISHED THE FIRE AND DURING OVERHAUL DISCOVERED VAPOR ESCAPING THROUGH CRACKS IN THE FLOOR OF STRUCTURE.  THE GAS OPERATOR BLACK HILLS ENERGY (BHE) WAS CONTACTED REGARDING FIRE AT 1853 HOURS.  STATE FIRE MARSHAL INVESTIGATOR DETERMINED THE PRODUCT TO BE NATURAL GAS AT 1915 HOURS  THE GAS OPERATOR WAS INFORMED OF PROBABLE INVOLVEMENT OF NATURAL GAS AT 1936 AND TO STOP THE FLOW OF NATURAL GAS TO AREA.  FIRST BHE PERSONNEL ARRIVED AT LOCATION 1946 HOURS   ADDITIONAL BHE PERSONNEL RESPONDED TO LOCATION AND EXCAVATED THE SERVICE LINE, EXPOSING THE SERVICE LINE, CUT AND CAPPED THE SERVICE LINE.  GAS FLOW STOPPED AT 2245 HOURS.  IT WAS DISCOVERED THAT NATURAL GAS FROM A FAILED UNDERGROUND PIPE HAD VENTED ITSELF INSIDE THE STRUCTURE.  NATURAL GAS LEVELS INSIDE THE STRUCTURE INCREASED TO AN IGNITABLE LEVEL, IGNITION WAS PROVIDED BY A GAS FIRED OVERHEAD UNIT HEATER WITH STANDARD SAFETY PILOT.  THE NATURAL GAS FLASHED ACROSS THE ROOM AND BACK TO THE CRACKS IN THE FLOOR WHERE IT CONTINUED TO BURN, IGNITING COMBUSTIBLE MATERIALS BELOW WORK BENCHES ALONG THE EAST AND WEST WALLS.  ON 3/5/13 GAS DEPARTMENT CREW EXCAVATED AN AREA NEAR A TEE JUNCTION IN THE SERVICE LINE REVEALING A MECHANICAL FITTING.    VISUALLY APPARENT WAS THE FACT THAT A SEGMENT OF  3/4' DUPONT ALDYL-A PE PIPING HAD PULLED OUT OF THE MECHANICAL FITTING APPROXIMATELY 3/4', ALLOWING GAS TO FLOW UNRESTRICTED UNDERGROUND.  THE MECHANICAL FITTING WAS REMOVED AND REMAINING PIPE SEGMENTS AIR TESTED AND DETERMINED TO BE LEAK FREE.  NATURAL GAS UNDERGROUND PIPING WITHIN THE COMPLEX WAS REPLACED."
3/28/2013,2013,20130033,15656,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48073,42.527098,-83.19306,,,,,,,,,,2/27/2013 19:01,1039624,,NATURAL GAS,,231.8,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,75,2/27/2013 17:07,,,,2/27/2013 17:15,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1948,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,,,0.113,,,,,,,MECHANICAL PUNCTURE,1.2,0.5,,,,,,,,CLASS 3 LOCATION,750000,1000,19336,3000,HOTEL ACCOMODATIONS FOR EVACUATED CUSTOMERS,,2133,,775469,2,0,36,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,OPERATOR PERSONNEL FELT EXPLOSION FROM NEARBY ROYAL OAK SERVICE CENTER,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,7,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR (FIRST PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,YES,,,,,,,UTILITY,BORING,NATURAL GAS,YES,30380079,,UTILITY OWNER,YES,YES,YES,51,OTHER,CREWS DID NOT FOLLOW PROCEDURES.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,,,,,TRACY A. GOBLE,REGULATORY AND COMPLIANCE MANAGER,517-768-3187,tracy.goble@cmsenergy.com,"AT APPROXIMATELY 1707 HOURS (5:07 PM) ON FEBRUARY 27, 2013, AN EXPLOSION OCCURRED AT 4232 COOPER AVENUE, ROYAL OAK, MICHIGAN.  CONSUMERS ENERGY MANAGEMENT AND FIELD PERSONNEL ARRIVED AT THE SITE AT VARIOUS TIMES BETWEEN 1715 AND 1809 IN RESPONSE TO THE INCIDENT.  WORKING WITH LOCAL POLICE AND FIRE DEPARTMENTS, CONSUMERS ENERGY EXCAVATED AND SHUT OFF THE GAS SUPPLY TO 4232 COOPER AVE AT 1836 HOURS.    INFORMATION OBTAINED FROM THE INCIDENT REVIEW AND INVESTIGATION DETERMINED THAT THE CREWS DID NOT FOLLOW COMPANY BORING PROCEDURES DURING INSTALLATION OF A NEW MAIN ALONG COOPER AVENUE.  AS A RESULT, THE OPERATION CAUSED DAMAGE TO THE STEEL GAS SERVICE LOCATED AT 4232 COOPER AVENUE IN ROYAL OAK, MICHIGAN, RESULTING IN POSSIBLE BELOW-GRADE GAS MIGRATION INTO THE STRUCTURE.  INVESTIGATION ESTABLISHED THAT CREWS DID NOT FOLLOW CONSUMERS ENERGY PROCEDURAL REQUIREMENTS TO EXCAVATE AND EXPOSE ALL ACTIVE SERVICES PRIOR TO PERFORMING BORING OPERATIONS.  THESE CREWS ALSO FAILED TO FOLLOW COMPANY GAS LEAK RESPONSE STANDARDS.    NOTE (5/15/2013 SUPPLEMENTAL REPORT):  DESPITE THE NEARBY FACILITIES BEING STAKED CORRECTLY (PART G3-12) AND LOCATE MARKS BEING VISIBLE WITHIN THE VICINITY OF THE BORING AREA (PART G3-11), FOLLOWING THE INCIDENT THERE WAS MINIMAL OBSERVATION OF STAKING FLAGS OR PAINT MARKING AT SOME SERVICE LOCATIONS ALONG COOPER AVENUE.  THAT MARKING WAS NOT IMMEDIATELY APPARENT DURING POST-INCIDENT OBSERVATIONS MAY BE DUE IN PART TO LARGE AMOUNTS OF DEBRIS IN THE AREA (AS WELL AS RECENT SNOWFALL) PARTIALLY OBSTRUCTING DIRECT OBSERVATION OF ALL FACILITY STAKING ALONG COOPER AVENUE."
3/21/2013,2013,20130031,30415,SUPPLEMENTAL,30769,MISSOURI GAS ENERGY,MO,64112,39.040734,-94.598063,,,,,,,,,,2/19/2013 18:57,1038907,,NATURAL GAS,,180,,YES,0,0,0,0,1,1,YES,1,0,0,2,1,4,YES,,,,,YES,2,2/19/2013 16:55,,,,2/19/2013 17:16,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,,NO,,,,,,,,,,,,INVESTOR OWNED,,MAIN,,2000,,,,,,2,ASTM. D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1.5,,,,,,,,CLASS 3 LOCATION,19566000,85454,75587,0,,,1000,,19728041,2,0,0,,,,,25,25,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,130370903,,CONTRACT LOCATOR,YES,YES,YES,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY WILSON,MANAGER PIPELINE SAFETY AND COMPLIANCE,randy.wilson@spireenergy.com,205-326-2987,,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@thelacledegroup.com,"ON  FEBRUARY 19, 2013, HEARTLAND MIDWEST, LLC, WAS INSTALLING CABLE NEAR 910 W 48TH STREET, KANSAS CITY, MO FOR TIME WARNER CABLE VIA A VERMEER D9X13 SERIES II HORIZONTAL DIRECTIONAL DRILL WHEN IT TORE A HOLE IN MGE'S TWO-INCH GAS MAIN THAT WAS APPROXIMATELY 38 INCHES DEEP.    USIC LOCATING, INC. PERFORMED ONE-CALL LOCATING FOR THE CITY OF KANSAS CITY, MGE AND OTHER UNDERGROUND FACILITY OWNERS.  USIC MARKED THE PRESENCE OF ONE UNDERGROUND ELECTRICAL LINE FOR THE STREETLIGHTS AND ONE UNDERGROUND GAS LINE ABOUT A FOOT TO THE SOUTH OF THE ELECTRICAL LINE.  HOWEVER, THERE ACTUALLY WERE TWO ELECTRICAL LINES AT THAT LOCATION, NOT ONE, ALONG WITH THE GAS LINE ABOUT A FOOT TO THE SOUTH OF THE TWO ELECTRICAL LINES.  HEARTLAND PERSONNEL DUG ONE POTHOLE BETWEEN THE SINGLE RED BROKEN PAINT LINE FOR ONE ELECTRICAL LINE AND THE SINGLE BROKEN YELLOW PAINT LINE FOR THE GAS LINE MARKED ON THE SURFACE AND FOUND TWO CONDUITS.  HEARTLAND CONCLUDED THEY HAD EXPOSED THE ELECTRICAL LINE AND THE GAS LINE THAT USIC HAD MARKED. IN REALITY, HEARTLAND HAD EXPOSED TWO ELECTRICAL CONDUITS AND HAD NOT EXPOSED THE GAS MAIN.  HEARTLAND THEN DIRECTED THE DRILL TO A DEPTH ABOUT A FOOT BELOW THE CONDUITS AND STRUCK THE GAS MAIN.  HEARTLAND FAILED TO EXTEND THE POTHOLE TO THE DEPTH OF THE PLANNED BORE WHERE THE DRILL COULD BE OBSERVED PASSING BELOW THE CONDUITS. THE GAS LINE WAS STRUCK BETWEEN 16:00 AND 16:30, BUT HEARTLAND PERSONNEL DID NOT NOTIFY EMERGENCY PERSONNEL UNTIL THEY CALLED 911 AT 16:54.  MGE DISPATCH WAS NOTIFIED AT 16:55.      IN REFERENCE TO PART A, QUESTION 16, MGE GAVE EVACUATION ORDERS TO TWO STRUCTURES (906 AND 910 W 48TH STREET) PRIOR TO THE EXPLOSION.    THE EXPLOSION AT JJ'S RESTAURANT, 910 W. 48TH STREET, KANSAS CITY, MO, OCCURRED AT 18:02. THE TWO-INCH VALVE AT THE NW CORNER OF 48TH AND ROANOKE WAS CLOSED AT 19:20. THE TWO-INCH GAS MAIN WAS PINCHED OFF AT THE SE CORNER OF 48TH AND BELLEVIEW AT 20:00. AFTER THE GAS FLOW WAS STOPPED, THE GAS MAIN ON 48TH STREET WAS CUT AND CAPPED AT THE NE CORNER OF 48TH AND BELLEVIEW AND JUST WEST OF THE TWO-INCH VALVE AT THE NW CORNER OF 48TH AND ROANOKE. THEN, THE GAS MAIN ON BELLEVIEW WAS RE-ENERGIZED TO ALLOW GAS FLOW TO CUSTOMERS ON BELLEVIEW BETWEEN 48TH AND 47TH STREETS. THE GAS MAIN ON 48TH STREET BETWEEN BELLEVIEW AND ROANOKE IS STILL INACTIVE.    ONE FATALITY AND MULTIPLE INJURIES RESULTED, INCLUDING MGE'S FIRST RESPONDER, AND EMPLOYEES OF HEARTLAND AND JJ'S RESTAURANT. THERE WAS SIGNIFICANT PROPERTY DAMAGE, BUT THE TOTAL ESTIMATED PROPERTY DAMAGE IS UNKNOWN AT THIS TIME, IN PART BECAUSE LITIGATION CONTINUES INVOLVING THREE BUILDINGS IN THE VICINITY AND ONE ISSUE IN EACH CASE IS THE EXTENT OF THE DAMAGES RESULTING FROM THE EXPLOSION.    MGE HAD SIX EMPLOYEES ON SITE AT THE TIME OF THE EXPLOSION. AS MGE WAS UNABLE TO COMPLETE A FULL INVESTIGATION ON THE NIGHT OF THE INCIDENT TO DETERMINE WHETHER ANY OF ITS ON-SITE EMPLOYEES CONTRIBUTED TO THE INCIDENT, FIVE OF THE SIX EMPLOYEES WERE SENT TO THE HOSPITAL LATER THAT EVENING FOR DOT POST-ACCIDENT DRUG AND ALCOHOL TESTING. THE HOSPITAL WAS INSTRUCTED TO ADMINISTER DOT POST-ACCIDENT DRUG AND ALCOHOL TESTING FOR ALL FIVE EMPLOYEES. DRUG AND ALCOHOL TESTS WERE ADMINISTERED TO FOUR OF THE EMPLOYEES, WITH NO POSITIVE RESULTS. A DRUG TEST WAS ADMINISTERED TO THE FIFTH EMPLOYEE WITH NO POSITIVE RESULTS. THE HOSPITAL WAS INSTRUCTED TO ADMINISTER AN ALCOHOL TEST TO THE FIFTH EMPLOYEE, BUT DID NOT. THE SIXTH EMPLOYEE, MGE'S FIRST RESPONDER, WAS TESTED FOR ALCOHOL AND DRUGS AFTER THE INCIDENT IN THE COURSE OF THE TREATMENT FOR HIS INJURIES AT ST. LUKE'S HOSPITAL, AND THAT THE RESULTS WERE NEGATIVE. MGE DOES NOT BELIEVE ITS EMPLOYEES' PERFORMANCE CONTRIBUTED TO THE INCIDENT."
03-12-2013,2013,20130029,15707,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,16601,40.482119,-78.424708,,,,,,,,,,02-12-2013 19:05,1038323,,NATURAL GAS,,12538,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,02-12-2013 13:25,,,,02-12-2013 13:25,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,VALVE 12 INCH,1959,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,14500,182571,21770,0,,,45638,,264479,0,0,2,,,,,143,143,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING NORMALLY.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"WHILE ATTEMPTING TO REPAIR FLANGE SEAL LEAK, REPAIR CREW DID NOT TIGHTEN FLANGE BOLTS IN PROPER SEQUENCE.",,,YES,,,OTHER MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL L. SMITH,COMPLIANCE PROCESS MANAGER,michael.l.smith@peoples-gas.com,1-412-244-2605,,,,,KENNETH M. JOHNSTON,SR. VICE PRESIDENT CHIEF OPERATING OFFICER,1-412-208-7930,kenneth.m.johnston@peoples-gas.com,"ON FEBRUARY 12, 2013 AT 1:25 PM A PNG CREW WAS IN THE PROCESS OF REPAIRING A FLANGE LEAK AT THE GASKET SURFACE OF A 12 INCH GATE VALVE LOCATED IN A CEMENT PIT AT THE INTERSECTION OF 50TH STREET AND BROAD AVENUE.  AFTER TIGHTENING A SERIES OF BOLTS ON THE FLANGE, THE CREW HEARD A POPPING SOUND AND OBSERVED A CRACK IN THE VALVE BODY.  THIS MAIN LINE VALVE IS LOCATED NEAR THE SOLE SOURCE OF SUPPLY FOR THE ENTIRE ALTOONA SYSTEM, SERVING APPROXIMATELY 30,000 CUSTOMERS AND OPERATES WITH 150 POUND MAOP.  IMMEDIATE RESPONSE INCLUDED VENTING, CONTINUOUS SURVEY OF SURROUNDING AREA IN COOPERATION WITH 911 RESPONDERS, GATHERING MATERIALS, PNG MANPOWER, AND OUTSIDE CONTRACTOR SUPPORT TO INSTALL A BYPASS AND SET 20 INCH AND 12 INCH STOPPLES.  A BYPASS WAS INSTALLED AND STOPPLE EQUIPMENT WAS SET, ACHIEVING SHUT DOWN OF BLOWING GAS ON FEBRUARY 14, 2013 AT 12:18 PM.  FINAL REPAIRS INCLUDED REPLACEMENT OF CRACKED VALVE WITH 12 INCH FLANGED SPOOL PIECE.  THE VALVE WAS SENT TO DET NORSKE VERITAS FOR METALLURGICAL ANALYSIS REVEALING COMPOSITION OF VALVE TO BE CAST IRON.  FURTHER TESTING CONCLUDED THAT FAILURE WAS CAUSED BY OVERSTRESSING, ORIGINATING AT THE EXTERNAL SURFACE OF THE VALVE. PEOPLES NATURAL GAS IS IDENTIFYING AND INSTALLING WARNING TAGS TO ALL VALVES MANUFACTURED BY DARLING, VALVES OF KNOWN CAST IRON MATERIAL, AND THOSE OF UNKNOWN COMPOSITION.  THESE WARNING DEVICES ARE TO REMIND OPERATORS TO EXERCISE CAUTION WHEN OPERATING OR REPAIRING CAST IRON VALVES OR VALVES OF UNKNOWN MATERIAL ORIGIN. PART F -DRUG AND ALCOHOL TESTING INFORMATION WAS REVISED IN FINAL REPORT TO REFLECT NO EMPLOYEES TESTED.  PNG DID SEND TWO EMPLOYEES FOR POST INCIDENT TESTING, COMPLETING THE DRUG ASPECT WITHIN THE PRESCRIBED TIMEFRAME, BUT MISSED THE TIME DEADLINE ON THE ALCOHOL TEST REQUIREMENT.  ADDITIONAL TRAINING ON VALVE REPAIR AND POST INCIDENT PROCEDURES WILL BE PERFORMED."
03-08-2013,2013,20130027,15715,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80301-3038,40.05111,-105.22583,,,,,,,,,,02-11-2013 13:00,1038193,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,02-09-2013 23:44,,,,02-10-2013 00:30,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,17,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1967,,,,,,0.375,ASTM D 2513,UNKNOWN,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.062,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,180000,1000,1990,0,,,15,,183005,0,0,1,,,,,54,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURES AND FLOWS REMAINED WITHIN EXPECTED VALUES.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",SUBSIDENCE,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DIANE JACQUEZ,SENIOR INVESTIGATOR,diane.m.jacquez@xcelenergy.com,303-294-2552,303-294-2311,,,,JOHN KARTUS,MANAGING INVESTIGATOR,303-294-2665,john.j.kartus@xcelenergy.com,INVESTIGATION REVEALED PVC SERVICE CRACKED IN A LOCATION WHERE GROUND MOVEMENT WAS LIKELY.
03-04-2013,2013,20130024,34475,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,2703,41.910158,-71.265726,,,,,,,,,,02-09-2013 21:04,1038045,,NATURAL GAS,,60,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,40,02-09-2013 19:22,,,,02-09-2013 19:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1972,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,DAMAGED THREADED FITTING,,,,,,CLASS 2 LOCATION,80000,3000,3000,0,,,650,,86650,0,0,2,,,,,80,80,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",GAS RELEASE RATE WAS INSIGNIFICANT. WOULD NOT HAVE AFFECTED SCADA READINGS OR CAUSED ALARMS,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,DAMAGE WAS IDENTIFIED ON THE METER SET HOWEVER UNABLE TO IDENTIFY HOW THE METER WAS DAMAGED.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,508.468.9956,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,"OUTSIDE METER SET ON RESIDENCE, 71 SUCH DRIVE, ATTLEBORO, MA. SHOWED DAMAGE RESULTING FROM OUTSIDE FORCE HOWEVER NO VEHICLE OR EQUIPMENT THAT COULD HAVE CAUSED THE DAMAGE WAS ON SITE DURING THE INCIDENT. THE FORCE CAUSED THE THREADED FITTING TO SPLIT AND RELEASE GAS. GAS THEN IGNITED AND CAUSED RESIDENCE TO SUFFER EXTENSIVE DAMAGE.  THE COMPANY AND FIRE MARSHAL (MSP 2013-117-0182) WERE UNABLE TO DETERMINE THE CAUSE OF THE FIRE AND THE SOURCE THAT CAUSED THE DAMAGE TO THE METER SET."
03-07-2013,2013,20130025,16542,SUPPLEMENTAL FINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,NY,12603,41.703615,-73.902029,,,,,,,,,,02-08-2013 23:32,1037974,,NATURAL GAS,,6.2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,9,02-08-2013 19:29,,,,02-08-2013 19:48,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1931,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.28,,,,,,,LEAK,,,OTHER,WELD FAILURE,,,,,,CLASS 3 LOCATION,285000,14246,5548,0,,,95,,304889,0,0,2,,,,,0.27,0.3,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,FABRICATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,INCOMPLETE WELD PENETRATION,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LENORE J CLARKE,SECTION ENGINEER GAS SYSTEM SAFETY AND COMPLIANCE,lclarke@cenhud.com,845 486 5521,845 486 5697,,,,LARRY CAMBALIK,MANAGER OF GAS AND MECHANICAL ENGINEERING,845 486 5741,lcambalik@cenhud.com,"CENTRAL HUDSON WAS NOTIFIED OF A STRUCTURE FIRE AT 8 MARPLE ROAD FROM THE DUTCHESS COUNTY 911 CENTER, FRIDAY, FEBRUARY 8TH AT 19:28.  A CENTRAL HUDSON SERVICE TRUCK ARRIVED ON SITE AT 19:48.  THE ELECTRIC SERVICE WAS DROPPED AND THE GAS METER SHUT OFF TO 8 MARPLE ROAD AT 19:59.      A COMMERCIAL REPRESENTATIVE ARRIVED ON SITE AT 20:02 AND SMELT AN ODOR OF GAS IN THE AIR.  ASSISTANCE OF ADDITIONAL COMMERCIAL REPRESENTATIVES WAS REQUESTED UPON HIS ARRIVAL.  READINGS WERE TAKEN AND FOUND IN THE STORM DRAINS, IN THE STREET AND INSIDE THE HOME ACROSS THE STREET AT 9 MARPLE RD.  RESIDENTS WERE EVACUATED AT 9 MARPLE ROAD, IN ADDITION TO THE INDIVIDUALS AT 8 MARPLE RD.  ON SITE PERSONNEL AT 20:18 REQUESTED A GAS CREW AND SUPERVISION TO BE DISPATCHED TO THE SCENE.  THE POUGHKEEPSIE WATER DEPARTMENT WAS ALSO ON SITE AND ASSISTED CENTRAL HUDSON PERSONNEL IN LOCATING MAN HOLES IN THE AREA TO OPEN AND VENT.    CENTRAL HUDSON GAS CREWS IDENTIFIED A LEAK IN THE STREET BETWEEN THE TWO EVACUATED HOMES OVER THE 6"" LOW PRESSURE STEEL MAIN.  UPON EXCAVATION, A 3/16"" SEPARATION IN A JOINT WAS FOUND AND A 6"" LEAK REPAIR CLAMP WAS INSTALLED TO REPAIR THE LEAK AT 01:30 ON FEBRUARY 9TH.  THE ONSITE COMMERCIAL REPRESENTATIVES CONTINUED TO MONITOR HOMES AND DRAINS FOR READINGS WHILE THE REPAIR WORK WAS TAKING PLACE.      FRIDAY, FEBRUARY 9TH AT 03:48 9 MARPLE ROAD WAS CLEARED TO RE-OCCUPY AND ALL SERVICES WERE RESTORED.  THE SERVICE TO 8 MARPLE ROAD WAS RETIRED.      CENTRAL HUDSON PERSONNEL REMAINED ONSITE AERATING THE GROUND THROUGH FEBRUARY 10TH UNTIL 0% READINGS OF GAS WERE RECEIVED.    CENTRAL HUDSON HAS RECEIVED THE RESULTS OF THE LABORATORY TESTING OF THE SECTION OF PIPE THAT CONTRIBUTED TO THIS INCIDENT.  THE EXTERIOR OF THE PIPE WAS FOUND TO BE IN VERY GOOD CONDITION.     THE ANALYSIS SHOWS THE FAILURE OF THE CIRCUMFERENTIAL GROOVE WELD TO BE THE RESULT OF EXTERNAL LOADS EXCEEDING THE CAPABILITIES OF A WELD JOINT THAT EXHIBITED COMPLETE LACK OF PENETRATION SINCE ITS INSTALLATION IN 1931.  EXTERNAL CORROSION WAS NOT A FACTOR, SINCE NONE WAS OBSERVED, INDICATING THE WRAPPING AND CATHODIC PROTECTION OF THIS PIPE WERE SATISFACTORY.  THE ROOT CAUSE OF THE FAILURE WAS INCOMPLETE PENETRATION OF THE WELD METAL JOINING THE TWO PIPES. HOWEVER, THE WELD WAS SUFFICIENTLY STRONG TO REMAIN IN SERVICE FOR OVER 80 YEARS."
04-04-2013,2013,20130037,15631,ORIGINAL,5200,FITCHBURG GAS & ELECTRIC LIGHT CO,MA,1420,42.584906,-71.7894,,,,,,,,,,02-05-2013 20:30,,,,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,2,02-05-2013 17:30,,,,02-05-2013 17:35,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,600000,6500,10500,15000,HOTEL ROOMS FOR RESIDENTS THAT HAD TO LEAVE THEIR HOMES,,0,,632000,0,0,1,,,,,0.5,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS IS A LOW PRESSURE CAST IRON MAIN THAT WAS NOT MONITORED OR CONTROLLED BY CONTROL ROOM STAFF,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",OTHER,,,,FROST CONDITIONS TO THE DEPTH OF THE MAIN,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL GOLDEN,MANAGER GAS DISTRIBUTION,golden@unitil.com,978-353-3245,978-353-3345,,,,DANIEL GOLDEN,MANAGER GAS DISTRIBUTION,978-353-3245,golden@unitil.com,"EXPLOSION OCCURRED AT 214 LUNENBURG ST IN FITCHBURG MASS ON FEBRUARY 5, 2013.  UNITIL FIRST RESPONDERS RESPONDED TO THE SCENE AND BEGAN LEAK INVESTIGATION AND FOUND A CRACKED 4"" CAST IRON MAIN THAT THEY REPAIRED AND THE CAUSE WAS DETERMINED TO BE FROM FROST CONDITIONS DOWN TO THE TOP OF THE MAIN."
03-08-2013,2013,20130026,15617,ORIGINAL,24015,YANKEE GAS SERVICES CO,CT,6470,41.41754,-73.368561,,,,,,,,,,1/30/2013 17:33,1037102,,NATURAL GAS,,600,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/30/2013 15:40,,,,1/30/2013 15:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,26,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1992,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,54000,125000,0,,,1205,,180205,50,0,549,,,,,35,35,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK VOLUME BELOW LEVELS DETECTABLE BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,PIPE SADDLE,,,,,YES,,,,,YES,,,,YES,,,,POOR WORKMANSHIP,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARRY DAIGLE,PRINCIPAL ENGINEER,garry.daigle@nu.com,203-596-3149,203-596-3130,,,,BRET FACTORA,MANAGER - ENGINEERING-GIS,203-596-3071,bret.factora@nu.com,"NEWTOWN FIRE DEPARTMENT REPORTED GAS LEAK AT 166 MOUNT PLEASANT TERRACE, NEWTOWN. COMPANY RESPONDERS ARRIVED AND EVALUATED LEAK SITE. IT WAS DETERMINED THAT THE NEAREST OPERABLE VALVE WOULD BE USED TO SHUTDOWN THE DISTRIBUTION SYSTEM FEEDING THE LEAK LOCATION. THE SHUTDOWN RESULTED IN THE INTERRUPTION OF 599 CUSTOMERS."
2/26/2013,2013,20130022,15800,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89119,36.097244,-115.14579,,,,,,,,,,1/29/2013 17:20,1037011,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/29/2013 12:13,,,,1/29/2013 12:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SOLVENT CEMENT FITTING,1980,,,,,,,,,PLASTIC,,,,,POLYVINYL CLORIDE (PVC),,,0.117,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,291,70223,0,,,0,,70514,122,0,904,,,,,38,38,43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,OTHER,THREADED FITTING CAP,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RENEE EGGE,COMPLIANCE SPECIALIST,renee.egge@swgas.com,702.365-2080,702.221-4116,,,,PHIL ANDREW,DIRECTOR OF GAS OPERATIONS FOR SOUTHERN NEVADA,702.630-8188,phil.andrew@swgas.com,A CONTRACTED LEAK SURVEYOR WORKING FOR SOUTHWEST GAS DISCOVERED A GRADE 1 LEAK ON A TWO-INCH PVC MAIN IN THE INTERSECTION OF SWENSON STREET AND COLBY AVENUE IN CLARK COUNTY.  SERVICE TO 1026 ACTIVE CUSTOMERS WAS DISCONTINUED AT 15:10 UNTIL REPAIRS TO THE MAIN WERE COMPLETED.
2/26/2013,2013,20130023,15614,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44831-1552,41.12043,-83.17673,,,,,,,,,,1/28/2013 12:15,1036809,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,1/28/2013 10:23,,,,1/28/2013 10:32,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,UNKNOWN,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,UNKNOWN,CLASS 3 LOCATION,0,1000,1500,1000,PAVING RESTORATION,,0,,3500,0,0,1,,,,,0.44,0.44,0.54,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R.SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R.SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"COLUMBIA GAS OF OHIO INVESTIGATORS AND OTHER INTERESTED PARTIES MET ON JANUARY 28, 2013 TO PERFORM AN INVESTIGATION REGARDING THE INCIDENT.   AS A RESULT OF THIS INVESTIGATION, THE PARTIES CONCLUDED THAT THE CAUSE OF THIS EXPLOSION CANNOT BE ASCERTAINED.  THE BUILDING'S COMPROMISED STRUCTURAL CONDITION LIMITED ANY INTERNAL BUILDING INVESTIGATION.  THE BUILDING WAS DEMOLISHED THE SAME DAY AS A RESULT OF ITS UNSAFE CONDITION.    DURING THE COLUMBIA GAS OF OHIO SERVICE LINE TEST FOR 21 HARRISON ST., A MINUTE, NON-CAUSAL LEAK WAS DISCOVERED 34 FEET FROM THE BUILDING FOUNDATION THAT COULD NOT HAVE BEEN THE SOURCE OF THE EXPLOSION.  A SECTION OF SERVICE PIPE, INCLUDING A COUPLING AND CURB VALVE, WAS REMOVED, IN THE AREA OF THIS LEAK, AND A SUBSEQUENT LAB TEST WAS PERFORMED ON FEBRUARY 6, 2012.  THE RESULTS OF THE TEST CONFIRMED A MINUTE, NON-CAUSAL LEAK.  OUR POST-INCIDENT LEAKAGE INVESTIGATION DID NOT REVEAL ANY MIGRATION OF NATURAL GAS TOWARDS THE VICINITY OF THE BUILDING'S FOUNDATION.        COLUMBIA CONSIDERS THIS TO BE THE FINAL DETERMINATION AND THIS REPORT SHOULD BE CONSIDERED FINAL."
2/18/2013,2013,20130018,30721,SUPPLEMENTAL FINAL,20110,DUKE ENERGY KENTUCKY,KY,41071,39.091901,-84.462267,,,,,,,,,,1/25/2013 6:33,1036545,,NATURAL GAS,,35,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,0,1/25/2013 5:09,,,,1/25/2013 5:09,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,1.5,UNKNOWN,UNKNOWN,OTHER,STEEL RISER/ALUMINUM METER,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,GAS METER WAS DAMAGED DURING THE FIRE/EXPLOSION WHICH MELTED THE DIAL FACE OF THE METER CAUSING AN UNINTENTIIONAL RELEASE OF GAS.  STEEL RISER DID NOT MELT.,CLASS 3 LOCATION,89200,45,1500,0,,,142,,90887,0,0,1,,,,,16.8,19,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUKE-ENERGY DETEMINED THAT THE ACTIONS OF THE CONTROLLER(S) AND THE CONTROL ROOM SYSTEMS DID NOT INFLUENCE THE INCIDENT.,,,,,,,,,,,,,YES,1,0,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,DUKE ENERGY KENTUCKY HAS DETERMINED  THE CAUSE OF THIS INCIDENT IS UNKNOWN. DUKE ENERGY KENTUCKY AND SEA CONDUCTED PRESSURE TESTS ON THE SERVICE LINE AND THE HOUSELINE. DUKE ENERGY KENTUCKY HAS DETERMINED THAT THERE ARE SEVERAL POSSIBLE CAUSES INCLUDING BUT NOT LIMITED TO A LEAKING COUPLING ON THE RISER BEFORE THE METER AND SEVERAL LEAKING UNIONS IN THE HOUSELINE. THE CAUSE OF THIS INCIDENT MAY REMAIN UNKNOWN AND COULD HAVE BEEN AN ACT OF GOD.,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEROME HUMPHRIES,COMPLIANCE SPECIALIST,jerome.humphries@duke-energy.com,513-373-9769,,,,,DENNIS WESTENBERG,MANAGER OF REGULATORY COMPLIANCE,513-287-5330,dennis.westenberg@duke-energy.com,"DUKE ENERGY KENTUCKY HAS DETERMINED  THE CAUSE OF THIS INCIDENT IS UNKNOWN. ALL OF THE CUSTOMER OWNED PIPING AND APPLIANCES WERE REMOVED AND ARE IN THE POSSESSION OF SEA LIMITED ('SEA') IN COLUMBUS OHIO. SEA IS AN AGENT OF METROPOLITAN LIFE INSURANCE COMPANY, THE HOMEOWNERS INSURANCE CARRIER.  DUKE ENERGY KENTUCKY AND SEA CONDUCTED PRESSURE TESTS ON THE SERVICE LINE AND THE HOUSELINE. DUKE ENERGY KENTUCKY HAS DETERMINED THAT THERE ARE SEVERAL POSSIBLE CAUSES INCLUDING BUT NOT LIMITED TO A LEAKING COUPLING ON THE RISER BEFORE THE METER AND SEVERAL LEAKING UNIONS IN THE HOUSELINE.   THE CAUSE OF THIS INCIDENT MAY REMAIN UNKNOWN. NO FURTHER TESTING IS SCHEDULED BY SEA. THE CAUSE COULD HAVE BEEN AN ACT OF GOD."
2/22/2013,2013,20130021,15611,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76241,33.61885,-97.14789,,,,,,,,,,1/24/2013 8:22,103643,,NATURAL GAS,,31,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,50,1/24/2013 7:00,,,,1/24/2013 7:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,,,0.125,,,,,,,OTHER,,,,,,,,,EXTERNAL FORCES PULLED A STEEL SERVICE LINE OUT OF TAP,CLASS 3 LOCATION,100000,500,5000,0,,,150,,105650,0,0,3,,,,,25,25,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING PROPERLY,,,,,,,,,,,,,YES,6,0,YES,1,0,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACKY THOMAS,OPERATIONS SUPERVISOR,jacky.thomas@atmosenergy.com,903-891-4251,903-891-4239,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,214-206-2875,marcus.chapman@atmosenergy.com,"WHILE ATMOS ENERGY WAS RESPONDING TO AN EMERGENCY LINE LOCATE FOR THE CITY OF GAINESVILLE TO REPAIR A MAJOR WATER LEAK, THE WATER REPAIR CREW WAS SETTING UP TO PREPARE TO EXCAVATE THE WATER LEAK.  DURING THIS PROCESS, THE CITY'S DUMP TRUCK FELL THROUGH THE STREET ON TOP OF THE GAS SERVICE LINE, CAUSING A LEAK."
2/22/2013,2013,20130020,15729,SUPPLEMENTAL FINAL,15350,PEOPLES NATURAL GAS COMPANY LLC,PA,16602,40.476659,-78.435917,,,,,,,,,,1/23/2013 11:21,1036357,,,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/23/2013 1:02,,,,1/23/2013 1:50,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1970,,,,,,,,,OTHER,STEEL BODY RELIEF DEVICE,,,,,,,,,,OTHER,,,,,,,,,SYSTEM OVER PRESSURE,CLASS 3 LOCATION,0,14315,0,0,,,0,,14315,0,0,0,,,,,205,145,150,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,YES,YES,YES,YES,YES,CONTROLLER,,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL L. SMITH,COMPLIANCE PROCESS MANAGER,michael.l.smith@peoples-gas.com,1-412-244-2605,,,,,KENNETH M. JOHNSTON,SR. VICE PRESIDENT CHIEF OPERATING OFFICER,1-412-208-7930,kenneth.m.johnston@peoples-gas.com,"ON 1/23/2013 AT 1:03 AM PNG GAS CONTROL RECEIVED AN OVER PRESSURE ALARM FORM SYSTEM 217, 60TH STREET DISTRICT REGULATOR STATION (LS 1723) IN ALTOONA, PA.  AT 1:10 AM A GAS MEASUREMENT AND REGULATION TECHNICIAN WAS DISPATCHED AND ARRIVED ON SITE AT 1:50 AM.  AFTER ACCESSING THE SITUATION, THE TECHNICIAN MANUALLY THROTTLED BACK INLET VALVES AND HAD THE SYSTEM BACK TO 150# MAOP BY 2:13 AM.  POST INCIDENT EVALUATION OF REGULATOR REVEALED A BOOT FAILURE IN THE SYSTEM AND RELIEFS THAT DID NOT RESPOND TO TESTED SET POINT.  FOLLOW UP ACTIONS TAKEN INCLUDE LEAK SURVEY OF ALL MAINS AND SERVICES WITHIN OVER PRESSURED SYSTEM BY 9:00 PM ON 1/23/2013.  GAS MEASUREMENT AND REGULATOR TECHNICIANS CONTINUOUSLY MONITORED SYSTEM AND ON 1/24/2013, A WORKER-MONITOR SYSTEM WITH RELIEF WAS INSTALLED TO REPLACE EXISTING WORKER-RELIEF SET UP.  ALL DOWNSTREAM REGULATING EQUIPMENT ON SYSTEM 217 WAS INSPECTED ON 1/25/2013.  A SECOND FOLLOW UP LEAK SURVEY WAS CONDUCTED OF ALL MAINS AND SERVICES OF SYSTEM 217 ON 2/1/2013.  A STANDBY REGULATOR RUN, LOCKED OUT OF SERVICE FROM TIME OF INCIDENT, WAS ALSO REVISED ON 8/19/2013 FROM WORKER/RELIEF TO WORKER/MONITOR PLUS RELIEF ON 8/21/2013, AND PLACED BACK INTO OPERATION.  A FIELD TEST OF SYSTEM RELIEF VALVES WAS CONDUCTED ON 9/5/2013, CONFIRMING OVERPROTECTION CAPABILITIES UNDER LOAD."
2/19/2013,2013,20130019,15608,ORIGINAL FINAL,15518,PIEDMONT NATURAL GAS CO INC,TN,37188-8972,36.469147,-86.651952,,,,,,,,,,1/22/2013 20:50,1036328,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/22/2013 19:46,,,,1/22/2013 19:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1984,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,MALLEABLE FITTING BROKEN UPON IMPACT.,CLASS 3 LOCATION,50000,1516,0,0,"FIRE DEPARTMENT'S DAMAGE ESTIMATE WAS $35,000.  BELIEVED TO BE HIGHER.",,347,,51863,1,0,0,,,,,45,60,75,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING NORMALLY AT TIME OF INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FARRIS BERRY,MANAGER - OPERATIONS PERFORMANCE,farris.berry@piedmontng.com,704-731-4618,,,,,JAMES THWEATT,OPERATIONS MANAGER - OPERATIONS AND MAINTENANCE,615-872-2370,jim.thweatt@piedmontng.com,"A VEHICLE WHICH HAD BEEN OBSERVED DRIVING ERRATICALLY LEFT THE ROAD AND STRUCK THE METER SET OF A STRUCTURE, CAUSING THE RELEASE AND IGNITION OF NATURAL GAS.  THE VEHICLE AND PORTIONS OF THE STRUCTURE WERE BURNED.  THE DRIVER WAS PRONOUNCED DEAD AT THE SCENCE.  THE POLICE REPORT (ATTACHED) INDICATES THE VEHICLE STRUCK THE BUILDING AT 95 MPH AND 67% THROTTLE.  THE MEDICAL EXAMINER REPORTED THAT THE DRIVER DIED FROM BLUNT FORCE TRAUMA TO THE HEAD.    OPERATOR IS NOT REPORTING THE DEATH IN SECTION A SINCE MEDICAL EXAMINER'S REPORT INDICATES DRIVER DIED FROM CAUSES UNRELATED TO THE RELEASE AND IGNITION OF NATURAL GAS."
