REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
12/18/2012,2012,20120104,15654,SUPPLEMENTAL FINAL,31232,AVISTA CORP,ID,83501-0000,46.42374,-117.02699,,,,,,,,,,11/19/2012 15:11,1031098,,NATURAL GAS,,411,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,30,11/19/2012 13:35,,,,11/19/2012 13:51,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1956,,,,,,4.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,MECHANICAL PUNCTURE,1,12.6,,,,,,,,CLASS 3 LOCATION,237000,1050,4320,6380,ELECTRIC FACILITIES OWNED/OPERATED BY AVISTA UTILITIES,,1483,,250233,1,0,0,,,,,289,289,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",APPARENT CAUSE WAS AN EXCAVATOR DIG-IN,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,2012420218,NA,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,218,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SETH R. SAMSELL,NATURAL GAS DISTRIBUTION ENGINEER,seth.samsell@avistacorp.com,509-495-4883,509-777-9855,,,,JODY MOREHOUSE,GAS COMPLIANCE MANGER,509-495-2760,jody.morehouse@avistacorp.com,"ON 11/19/2012 AT APPROXIMATELY 1331-HOURS (PACIFIC STANDARD TIME) ML ALBRIGHT & SONS CONSTRUCTION DUG INTO AND SEVERED A 4-INCH STEEL HIGH-PRESSURE NATURAL GAS PIPE WITHIN 5TH STREET, BETWEEN THE INTERSECTIONS OF BEACHEY AND DIKE BYPASS, IN LEWISTON, ID. THE MAINLINE, OWNED AND OPERATED BY AVISTA UTILITIES, WAS OPERATING AT 289 PSIG (300 PSIG - SYSTEM MAOP) AT THE TIME OF THE INCIDENT. THE EXCAVATOR DIG-IN RESULTED IN BLOWING GAS THAT IGNITED IN EXPLOSION, WHICH IS BELIEVED TO HAVE BEEN CAUSED BY AN EXCAVATOR BACKFIRE. THE RESULTING FIRE TOTALED THE EXCAVATOR EQUIPMENT INVOLVED IN THE INCIDENT AND CAUSED ADDITIONAL DAMAGE TO A RAILROAD CROSS-ARM, AN ADJACENT WAREHOUSE STRUCTURE AND LOCAL ELECTRIC DISTRIBUTION FACILITIES (ALSO OWNED AND OPERATED BY AVISTA UTILITIES). IT IS AVISTA'S UNDERSTANDING THAT THE CONTRACTOR WAS OPERATING USING LOCATES FROM A ONE-CALL TICKET THAT HAD EXPIRED 14-DAYS PRIOR TO THE INCIDENT AND MARKS WERE NO LONGER FULLY VISIBLE.     AVISTA DISPATCH WAS NOTIFIED OF THE INCIDENT AT APPROXIMATELY 1335-HOURS. AVISTA PERSONNEL WERE EN-ROUTE BY 1338-HOURS AND ON LOCATION BY 1351-HOURS. GAS FLOW WAS ISOLATED AT 1355-HOURS BY CLOSING THREE SYSTEM EOP VALVES (AVISTA VALVE #S LEC 128, LEC 130 & LEC 542) WITHIN CLOSE VICINITY TO THE AREA. AT THIS TIME LOCAL FIRE DEPARTMENT RESPONDERS WERE ABLE TO CONTAIN THE FIRE. POLICE ALSO RESPONDED AND LOCAL MEDIA FOLLOWED THE INCIDENT CLOSELY.  THERE WERE NO DEATHS AND ONLY MINOR INJURIES (NO HOSPITALIZATION REQUIRED) AS A RESULT OF THE EVENT.     AVISTA GAS CONSTRUCTION CREWS WORKED TO REPAIR DAMAGED GAS FACILITIES OVER THE NEXT 9-DAYS FOLLOWING THE DIG-IN. THE SYSTEM WAS REPAIRED, RE-TESTED AND RESTORED TO FULL OPERATION BY 1530-HOURS ON 11/28/2012. ONLY ONE AVISTA NATURAL GAS CUSTOMER LOST SERVICE AS A RESULT OF THESE EVENTS.    THE RESULTING OPERATOR AND NON-OPERATOR DAMAGE COSTS FROM THE EVENT ARE ESTIMATED TO EXCEED $50,000 WHICH IS THE REASON FOR THIS REPORTABLE. THE DETAILS RELATED TO THESE COSTS HAVE BEEN PROVIDED BASED UPON THE BEST AVAILABLE INFORMATION AT THIS TIME. WE PLAN TO REPORT SUPPLEMENTAL INFORMATION IF NECESSARY WHEN IT BECOMES AVAILABLE."
12-12-2012,2012,20120102,15572,SUPPLEMENTAL FINAL,22476,ATMOS ENERGY CORPORATION - KY/MID-STATES (KENTUCKY),KY,42718,37.333513,-85.333451,,,,,,,,,,11/17/2012 15:30,1030930,,NATURAL GAS,,0.15,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11/17/2012 14:45,,,,11/17/2012 15:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,VEHICLE RAN OVER METER SET AND PIPING BROKE OFF ABOVE METER STOP BELOW REGULATOR,CLASS 3 LOCATION,200000,1000,1000,0,,,0,,202000,1,0,0,,,,,45,45,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GEORGE TUCKER,COMPLIANCE MANAGER,george.tucker@atmosenergy.com,270-685-8137,270-685-8025,,,,GEORGE TUCKER,COMPLIANCE MANAGER,270-685-8137,george.tucker@atmosenergy.com,"OPERATOR OF VEHICLE WAS TRAVELING NORTH ON SOUTH JACKSON STREET. OPERATOR LOST CONTROL OF VEHICLE DUE TO POSSIBLE MEDICAL EPISODE. THE VEHICLE TRAVELED INTO THE REAR OF A BP GAS STATION/CONVENIENCE STORE, STRIKING GAS METER AND CAUSING VEHICLE AND BUILDING TO CATCH FIRE.THE OPERATOR OF THE VEHICLE WAS TREATED AND RELEASED AT TAYLOR REGIONAL HOSPITAL FOR INJURIES; 4 OTHER PASSENGERS WERE NOT INJURED.     EMERGENCE RESPONDERS WERE ABLE TO SHUT OFF METER SET AT THE METER STOP UPON ARRIVAL.    ATMOS ENERGY WORKERS SHUT OFF THE SERVICE AT THE TAP ON THE MAIN 30 MINUTES AFTER ARRIVAL, AROUND 3:30 PM.    POLICE REPORTS INDICATED THAT POSSIBLE ARRESTS WERE PENDING AND VEHICLE WAS IMPOUNDED."
12-10-2012,2012,20120101,15560,ORIGINAL FINAL,13062,NATIONAL FUEL GAS DISTRIBUTION CORP - NEW YORK,NY,14802-1015,42.26288,-77.78879,,,,,,,,,,11-12-2012 08:20,1030352,,NATURAL GAS,,1.5,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,14,11-11-2012 17:39,,,,11-11-2012 18:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1987,,,,,,1.125,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,12.5,,,2406,MECHANICAL PUNCTURE,1.2,0.3,,,,,,,,CLASS 3 LOCATION,500000,500,2500,0,,,12,,503012,1,0,0,,,,,35,35,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",REGULATOR STATIONS FEEDING DISTRIBUTION SYSTEM ARE MANUALLY SET.  SYSTEM IS NOT MONITORED BY SCADA.  CONTROLLERS' ACTIONS WOULD NOT HAVE AFFECTED OUTCOME.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,FENCING,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,9999,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREW D. EMHOF,JUNIOR ENGINEER,emhofa@natfuel.com,716-857-7630,716-857-7469,,,,BRIAN A. KEMPSKI,SUPERINTENDENT,716-827-2131,kempskib@natfuel.com,"AT APPROXIMATELY 5:10PM ON SUNDAY, NOVEMBER 11TH, 2012, THE APARTMENT COMPLEX AT 34 GLEN STREET, ALFRED, NY 14802 SUFFERED AN EXPLOSION.  THERE WERE NO FATALITIES.  THERE WAS 1 INJURY AND 14 RESIDENTS WERE EVACUATED.  FURTHER INVESTIGATION INDICATED A WOODEN LANDSCAPING STAKE TO BE USED FOR SNOW FENCING PUNCTURED THE NATURAL GAS PLASTIC SERVICE LATERAL 15 FEET FROM THE BUILDING WALL.  GAS MAY HAVE MIGRATED INTO THE BUILDING THROUGH AN ADJACENT UNDERGROUND ELECTRICAL SERVICE FEED WHERE IT IGNITED.  THE LOCAL ONE-CALL CENTER (DIG SAFELY NEW YORK) WAS NOT NOTIFIED OF THE EXCAVATION ACTIVITY.  AT THE LOCATION OF THE PUNCTURE, THE SERVICE LINE WAS APPROXIMATELY 20"" DEEP.  SUBSEQUENT TO THE EVENT, THE SERVICE LINE INVOLVED IN THIS INCIDENT WAS CUT OFF AT THE MAIN AND ABANDONED."
12-06-2012,2012,20120099,15556,ORIGINAL,5200,FITCHBURG GAS & ELECTRIC LIGHT CO,MA,1420,42.5742,-71.7903,,,,,,,,,,11-09-2012 20:00,,,NATURAL GAS,,20,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,15,11-09-2012 13:45,,,,11-09-2012 13:55,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CONTRACTOR PULLED VALVE OFF END OF PIPE,CLASS 3 LOCATION,80000,12000,8000,0,,,10000,,110000,0,0,0,,,,,90,90,99.9,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,DRAINAGE,YES,20123811642,,UTILITY OWNER,NO,NO,NO,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY COULD NOT BE FOUND/LOCATED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL,MANAGER GAS DISTRIBUTION,golden@unitil.com,978-833-1227,,,,,DANIEL GOLDEN,MANAGER GAS DISTRIBUTION,978-833-1227,golden@unitil.com,"CONTRACTOR (LUDLOW CONSTRUCTION WAS EXCAVATING IN THE VICINITY OF BIRCH ST AND WATER ST IN FITCHBURG TO INSTALL A DRAIN LINE.  THE CONTRACTOR ASSUMED THAT A 6"" STEEL LINE THAT THEY UNCOVERED WAS DEAD, AND THEY PULLED ON THE LINE.  THE GAS LINE WAS AN UNKNOWN 6"" STUB THAT WAS DEAD ENDED FOR FUTURE USE."
12-06-2012,2012,20120100,15781,SUPPLEMENTAL FINAL,13840,NORTHWEST NATURAL GAS CO,OR,97438,44.00571201,-122.9104377,,,,,,,,,,11-06-2012 13:25,1030415,,NATURAL GAS,,367,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,11-06-2012 13:11,,,,11-06-2012 13:35,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1970,,,,,,4,API5L GRADE B,UNKNOWN,STEEL,,OTHER,ERW,0.237,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 2 LOCATION,0,1000,300,0,,,2526,,3826,0,0,0,,,,,375,375,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT CAUSED BY TRAFFIC ACCIDENT.  CONTROL ROOM WAS NOTIFIED IMMEDIATELY BY LOCAL 911.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANDREA SCOTT,COMPLIANCE SPECIALIST,a3s@nwnatural.com,503-226-4211,,,,,KERRY SHAMPINE,MANAGER CODE COMPLIANCE,503-226-4211,kfs@nwnatural.com,"AT APPROXIMATELY 1:11 PM ON NOVEMBER 6, 2012, NW NATURAL WAS NOTIFIED THAT A MOTORCYCLIST SLID AND TORE OUT THE SQUARE FRAME AND COVER FOR A 4' PLUG VALVE LOCATED BETWEEN 36538 AND 36600 JASPER ROAD, JASPER, OR.  BOTH TEST RISERS WERE BENT AND ONE WAS LEAKING BELOW THE THREADS RESULTING IN THE RELEASE OF NATURAL GAS.    NWN FIRST RESPONDER ARRIVED ON SITE AT APPROXIMATELY 1:35 PM AND FOUND THAT THE POLICE DEPARTMENT HAD ESTABLISHED THE PERIMETER, CLOSED HWY 222 AND UNION PACIFIC RAILROAD.  THE CYCLIST WAS INJURED AND TRANSPORTED TO SACRED HEART MEDICAL CENTER AT RIVER BEND.  GAS WAS CONTROLLED AT 2:45 PM.   UNION PACIFIC RAILROAD WAS OPENED BY 3:30 PM AND REPAIRS WERE COMPLETED AND HWY 222 WAS REOPENED FOR TRAFFIC AT APPROXIMATELY 6:30 PM.  THE INCIDENT WAS REPORTED TO THE NRC (NATIONAL REPORTING CENTER) ON NOVEMBER 12, 2012, DUE TO PERSONAL INJURY NECESSITATING IN-PATIENT HOSPITALIZATION.  NW NATURAL RECEIVED CONFIRMATION OF THE HOSPITALIZATION ON NOVEMBER 12, 2012 FROM THE LANE COUNTY SHERIFF'S DEPARTMENT."
11/29/2012,2012,20120097,15980,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11520,40.64082,-73.591245,,,,,,,,,,10/30/2012 8:45,1028712,,,,,,NO,,,,,,0,YES,0,0,0,0,4,4,YES,,,,,YES,4,10/30/2012 5:46,,,,10/30/2012 5:46,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,UNKNOWN,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SEE #5 RESPONSE.,UNKNOWN,,,,,,,,,OTHER,SEE #5 RESPONSE.,,,,,,,,,,OTHER,,,,,,,,,NO INDICATION OF NATIONAL GRID FACILITIES INVOLVED IN THE INCIDENT.,CLASS 4 LOCATION,275000,0,0,0,,,0,,275000,0,0,1,,,,,55.5,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING WITHIN MAOP.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,R. VERDERAME,SUPERVISOR CMS,richard.verderame@nationalgrid.com,516 783-2140,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"A REPORT WAS RECEIVED BY THE FREEPORT FIRE DEPARTMENT OF A DISTURBANCE AT 122 ST. MARKS AVENUE, FREEPORT, N.Y.  GAS SERVICE WAS SHUT OFF AT THE CURB VALVE. THE INCIDENT RESULTED IN DAMAGE TO THE STRUCTURE AND REPORTED INJURIES TO FOUR PEOPLE. A LEAK INVESTIGATION WAS PERFORMED AT THE SUBJECT LOCATION.  NO NATURAL GAS READINGS WERE OBTAINED."
11/27/2012,2012,20120092,15546,ORIGINAL FINAL,4350,ELIZABETHTOWN GAS CO,NJ,07008-2905,40.58025,-74.21993,,,,,,,,,,10/30/2012 4:50,1028698,,NATURAL GAS,,26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10/30/2012 0:47,,,,10/30/2012 3:17,NO,PRIVATE PROPERTY,TRANSITION AREA,OTHER,"SEE PART H, NARRATIVE DESCRIPTION",,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1966,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,1000000,2500,7989,0,,,92,,1010581,0,0,3,,,,,23,23,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,NOTIFICATION FROM 911 OPERATOR,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,"HURRICANE SANDY COASTAL STORM SURGE PUSHED A 3 FOOT HIGH FLOOD THRUST AGAINST THE HOUSE UPPER FOUNDATION WALL FACING THE BAY.  THIS ACTION BROKE APART THE EXPOSED PORTION OF THE WALL AND DROVE THE SHATTERED CINDER BLOCKS, ALONG WITH THE ATTACHED OUTSIDE METER SET DOWN INTO THE BASEMENT.  THE PULLED AND TWISTED SERVICE PIPE SEPARATED RESULTING IN THE OPEN END BLOWING INTO THE BASEMENT.",YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP SALVATORE,COMPLIANCE ENGINEER,psalvato@aglresources.com,908 662 8306,908 351 5127,,,,RICHARD LONN,DIRECTOR OF COMPLIANCE,404 584 3552,rlonn@aglresources.com,"HURRICANE SANDY COASTAL STORM SURGE PUSHED A 3 FOOT HIGH FLOOD THRUST AGAINST THE HOUSE UPPER FOUNDATION WALL FACING THE BAY.  THIS ACTION BROKE APART THE EXPOSED PORTION OF THE WALL AND DROVE THE SHATTERED CINDER BLOCKS, ALONG WITH THE ATTACHED OUTSIDE METER SET, DOWN INTO THE BASEMENT.  THE PULLED AND TWISTED SERVICE PIPE SEPARATED LEAVING AN OPEN END BLOWING INTO THE BASEMENT.  THE GAS THEN IGNITED RESULTING IN THE GAS EXPLOSION AND FIRE.  THE SOURCE OF THE IGNITION COULD NOT BE IDENTIFIED.  THE HIGH HURRICANE WINDS AND FLOODS IN PLACE AT THAT TIME ACCELERATED THE BLAZE AND HAMPERED EMERGENCY RESPONSE.  THUS, THE FIRE SPREAD AND DESTROYED TWO ADDITIONAL HOUSES AND CAUSED HEAT DAMAGE TO A FOURTH HOUSE (13, 15 AND 17 NOE STREET).    THESE HOMES WERE NOT OCCUPIED AT THE TIME OF THE INCIDENT.  THE OCCUPANTS HAD BEEN ORDERED TO EVACUATE IN ANTICIPATION OF COASTAL STORM FLOODING."
11/29/2012,2012,20120095,15979,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11709,40.677355,-73.406815,,,,,,,,,,10/30/2012 9:05,1028714,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10/30/2012 6:10,,,,10/30/2012 6:10,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,UNKNOWN,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SEE #5 RESPONSE.,UNKNOWN,,,,,,,,,OTHER,SEE #5 RESPONSE.,,,,,,,,,,OTHER,,,,,,,,,NO INDICATION OF NATIONAL GRID FACILITIES INVOLVED IN THE INCIDENT.,CLASS 4 LOCATION,400000,0,0,0,,,0,,400000,0,0,1,,,,,53,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,NO,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NEAREST SCADA COMMUNICATION POINT WAS DOWN DUE TO HURRICANE.  PRESSURE WAS TAKEN AT A NEIGHBORING STATION IN THE AREA THAT WAS FEEDING THE SAME OPERATING SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,R. VERDERAME,SUPERVISOR CMS,richard.verderame@nationalgrid.com,516 783-2140,,,,,R. DE MARINIS,VP MAINTENANCE AND CONSTRUCTION NY GAS,516 545-4337,robert.demarinis@nationalgrid.com,"A REPORT OF A DISTURBANCE AND FIRE WAS RECEIVED FOR 96 FOREST AVENUE, MASSAPEQUA, NEW YORK.  GAS SERVICE WAS SHUT OFF AT THE CURB VALVE,  THE INCIDENT RESULTED IN DAMAGE TO THE STRUCTURE.  NO INJURIES WERE REPORTED.  THE INCIDENT OCCURRED DURING SUPERSTORM SANDY. A CLAIMS INVESTIGATOR ARRIVED AT THE SCENE A DAY OR TWO AFTERWARDS, AT WHICH TIME ALL THAT REMAINED OF THE PROPERTY, WHICH IS LOCATED ON A CANAL AND IS BELIEVED TO HAVE BEEN UNDERWATER AT THE TIME OF THE STORM, WAS AN EMPTY LOT."
11/28/2012,2012,20120094,15909,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11530,40.734333,-73.628959,,,,,,,,,,10/29/2012 20:46,1028677,,NATURAL GAS,,12,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,10/29/2012 19:55,,,,10/29/2012 19:55,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1936,,,,,,1.25,BARE STEEL,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,TREE WAS UPROOTED AND SERVICE WAS PULLED OUT AT HOUSE FOUNDATION WALL CAUSING GAS TO ESCAPE.,CLASS 4 LOCATION,750000,784,150,0,,,36,,750970,0,0,1,,,,,0.22,0.2,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,OFFICE OF EMERGENCY MANAGEMENT,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY NATURAL FORCES IN CONJUNCTION WITH A HURRICANE.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,,YES,,,,YES,SUPER STORM SANDY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD VERDERAME,LEAD SUPERVISOR DISPATCH AND SCHEDULING,richard.verderame@nationalgrid.com,718 403-3105,,,,,RICHARD VERDERAME,LEAD SUPERVISOR DISPATCH AND SCHEDULING,718 403-3105,richard.verderame@nationalgrid.com,"A REPORT OF A DISTURBANCE AND FIRE WAS RECEIVED FOR 15 KENWOOD ROAD, GARDEN CITY, NY.  (NOTE: NATIONAL GRID ORGINALLY REPORTED THAT THIS EVENT OCCURED AT 16 KENWOOD ROAD, GARDEN CITY, NY AS THAT WAS HOW IT WAS REPORTED TO NATIONAL GRID).     DUE TO THE EFFECTS OF SUPERSTORM SANDY, A LARGE TREE WAS UPROOTED WHICH PULLED THE GAS SERVICE FROM FROM INTERIOR GAS PIPING OF THE STRUCTURE.  GAS SERVICE WAS SHUT OFF AT THE CURB VALVE.  THE INCIDENT RESULTED IN SIGNIFICANT DAMAGE TO THE STRUCTURE WITH ONE INJURY REPORTED."
11/28/2012,2012,20120093,15547,ORIGINAL FINAL,2652,NSTAR GAS COMPANY,MA,1752,42.34731,-71.54964,,,,,,,,,,10/28/2012 3:30,1028549,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,1,10/28/2012 1:14,,,,10/28/2012 1:36,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,ON CUSTOMER SIDE OF METER,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,OPEN FUEL LINE ON CUSTOMER PIPING OF PREVIOUSLY SHUTOFF AND LOCKED METER,CLASS 3 LOCATION,82000,1500,10000,0,,,8,,93508,0,0,1,,,,,0.25,0.25,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN DUSTIN,PRINCIPAL ENGINEER,john.dustin@nstar.com,781-441-8443,781-441-3486,,,,PAUL ZOHORSKY,VP GAS ENGINEERING SALES,781-441-8440,paul.zohorsky@nstar.com,"A SERVICE TECH WAS CALLED AT 1:15 AM SUNDAY MORNING TO RESPOND TO THE MARLBORO FIRE DEPARTMENT AT AN APPARENT EXPLOSION AND HOUSE FIRE. THE TECH ARRIVED AND CALLED FOR ADDITIONAL RESOURCES. HE THEN BEGAN TO CHECK FOR MIGRATING GAS IN THE SURROUNDING BUILDINGS, ALONG THE SERVICE TO THE HOUSE, AND IN THE STREET. NO GAS READINGS WERE DETECTED. THE DISTRIBUTION AND SERVICE ON CALL PERSONNEL ARRIVED AND BEGAN CALLING IN ADDITIONAL COMPANY RESOURCES TO ASSIST IN THE RESPONSE EFFORT AND CONTROLLING THE INCIDENT. A DISTRIBUTION CREW WAS CALLED IN TO SHUT OFF AND CUT THE SERVICE. ADDITIONAL SERVICE TECHS WERE CALLED IN TO ASSIST IN CHECKING THE SURROUNDING BUILDINGS AND IN THE STREETS AT CATCH BASINS AND MANHOLES AROUND THE ENTIRE BLOCK. GAS SUPPLY PERSONNEL WERE CALLED IN AND DISPATCHED TO TAKE ODORANT SAMPLES IN THE HOUSES DIRECTLY ACROSS FROM 15 GRANT CT. THAT HAD ACTIVE GAS SERVICE. GAS SURVEY CREWS WERE CALLED IN TO SURVEY GRANT ST., AND THE TWO PARALLEL STREETS, MCENELLY ST. AND WASHINGTON CT. ALONG WITH THE PORTION OF WASHINGTON ST. IN BETWEEN THESE STREETS.  THE METER AND METER BAR ASSEMBLY WERE TAKEN BY THE INVESTIGATORS AS EVIDENCE. THE SERVICE WAS PRESSURE TESTED TO THE RISER WHICH WAS WITNESSED BY A REPRESENTATIVE OF THE DPU. THE SERVICE WAS CUT OFF AT THE MAIN. AFTER THE INVESTIGATORS COMPLETED GATHERING EVIDENCE AT THE SCENE THEY GAVE PERMISSION TO BEGIN CLEANING UP THE SITE.     THERE WAS A TENANT HOME AT THE TIME OF THE EXPLOSION WHO WAS CONSCIOUS AND WALKING AROUND WHEN THE FIRE DEPARTMENT ARRIVED. HE WAS TAKEN TO THE HOSPITAL AND REPORTS ARE THAT HE SUSTAINED 2ND AND 3RD DEGREE BURNS ON PORTIONS OF HIS BODY."
11/14/2012,2012,20120089,15542,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),MI,49445-8629,43.26759,-86.36114,,,,,,,,,,10/18/2012 18:59,1027752,,NATURAL GAS,,35,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,10/18/2012 2:17,,,,10/18/2012 2:59,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,2.375,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,RUPTURE,,,,,LONGITUDINAL,,3,1,,CLASS 3 LOCATION,700,55080,12000,0,,,180,,67960,4,0,34,,,,,52,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,SUPERVISOR CODES AND STANDARDS,luedersj@dteenergy.com,6166322646,6166322687,,,,ROBERT H FRECKELTON,MANAGER CODES AND STANDARDS,3133897755,freckeltonr@dteenergy.com,"A TREE BRANCH BROKEN DURING A WINDY RAIN STORM FELL ONTO A POLE-MOUNTED ELECTRICITY DISTRIBUTION CONDUCTOR, WHICH FELL TO THE GROUND AND CONTINUED TO ARC AND SPARK FOR A LENGTHY PERIOD OF TIME.  INVESTIGATION REVEALED THE COPPER LOCATING WIRE INSTALLED ADJACENT TO THE 2-INCH PLASTIC GAS MAIN BECAME ENERGIZED, GENERATING INTENSE LOCALIZED HEAT WHICH MELTED THE PLASTIC.  NATURAL GAS AT APPROX 52 PSIG WAS RELEASED AND WAS IGNITED BY AN UNKNOWN SOURCE, ALTHOUGH IT HAS BEEN SPECULATED THAT THE ARCING ELECTRIC CONDUCTOR WAS THE SOURCE.  A MICHCON CREW RESPONDED BY PINCHING THE 2-INCH PLASTIC PIPE UPSTREAM OF THE RUPTURE, STOPPING THE LEAK AND INTERRUPTING SERVICE TO 38 CUSTOMERS.  THE LEAKING MAIN WAS REPAIRED USING A 60-INCH LENGTH OF PRE-TESTED POLYETHYLENE PLASTIC.  AN AIR TEST AT 54 PSIG WAS APPLIED TO THE MAIN AND SERVICE LINES DOWNSTREAM OF THE PINCH, BUT THE TEST DID NOT HOLD AND THE DEAD-END SYSTEM TO THE SOUTH OF THE PINCH REMAINED OUT OF SERVICE.    A LEAK SURVEY OF THE GAS DISTRIBUTION SYSTEM UPSTREAM OF THE PINCH FOUND LEAKS AT ANOTHER 20 LOCATIONS, SOME NEARLY 2 MILES FROM THE ORIGINAL MAIN LEAK AT 866 SCENIC DRIVE.  ARC BURNS AND PERFORATIONS OF POLYETHYLENE PLASTIC SERVICE LINE TUBING WERE FOUND ALONG SCENIC DRIVE, ON WEST GILES ROAD AS FAR EAST AS 4175 W GILES, AND NORTH OF W GILES AT 1680 BENJAMIN ROAD IN LAKETON TOWNSHIP.  ALL 20 LEAKS WERE ELIMINATED BY REPLACEMENT OF VARIOUS LENGTHS OF NEW SERVICE LINE TUBING.  THE EVENT WAS REPORTED TO THE NATIONAL RESPONSE CENTER AT 18:59 ON OCTOBER 18, 2012, WHEN MICHCON REALIZED THE COST OF REPAIRS ALREADY MADE AND OTHER LEAKS THAT MAY HAVE REMAINED TO BE FOUND AND REPAIRED WOULD LIKELY EXCEED THE THRESHOLD FOR REPORTING AS AN INCIDENT.   ON FRIDAY, OCTOBER 19, 2012, MICHCON RE-ESTABLISHED GAS SERVICE TO THE MAINS AND SERVICE LINES SOUTH (DOWNSTREAM) OF THE PINCH ALONG SCENIC DRIVE AND FENNER ROAD.  THE MAINS AND SERVICE LINES WERE SURVEYED FOR LEAKS; EIGHT MORE LEAKS WERE FOUND AND REPAIRED.  THE EVENT WAS DECLARED FINISHED AT 22:45 ON OCTOBER 19, 2012."
11-02-2012,2012,20120088,15539,ORIGINAL FINAL,1640,BOSTON GAS CO,MA,01460-1506,42.533976,-71.501589,,,,,,,,,,10-03-2012 15:20,1026348,,NATURAL GAS,,37,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,7,10-03-2012 10:45,,,,10-03-2012 11:03,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,FITTINGS,2009,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"CUSTOMER TAMPERED WITH COMPANY PIPING, THE 3/4"" STEEL END CAP WITH A 3/4"" STEEL NIPPLE.",CLASS 4 LOCATION,100000,0,6317,0,,,119,,106436,0,0,1,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF THE CUSTOMER TAMPERING WITH COMPANY OWNED PIPING.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,"THE HOMEOWNER TAMPERED WITH COMPANY PIPING BY REMOVING 3/4"" STEEL END CAP WITH A 3/4"" STEEL NIPPLE ON THE TEE WAS REMOVED WHICH CAUSED THE GAS LEAK IN THE BASEMENT AND RESULTED IN A FLASH FIRE.  THE MOST LIKELY SOURCE OF IGNITION WAS THE WATER HEATER.  THE HOMEOWNER DIED IN THE INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER NE DISPATCH AND SCHEDULING,kathleen.mcnamara@nationalgrid.com,508-421-7450,508-421-7586,,,,GARY BENNETT,DIRECTOR DISPATCH AND SCHEDULING,617-839-7208,gary.bennett@nationalgrid.com,"THE HOMEOWNER TAMPERED WITH COMPANY PIPING BY REMOVING 3/4"" STEEL END CAP WITH A 3/4"" STEEL NIPPLE ON THE TEE WAS REMOVED WHICH CAUSED THE GAS LEAK IN THE BASEMENT AND RESULTED IN A FLASH FIRE.  THE MOST LIKELY SOURCE OF IGNITION WAS THE WATER HEATER.  THE HOMEOWNER DIED IN THE INCIDENT"
11-02-2012,2012,20120087,15544,SUPPLEMENTAL FINAL,31159,KANSAS GAS SERVICE,KS,66611,39.0108333,-95.6819444,,,,,,,,,,10-05-2012 15:30,1026557,,NATURAL GAS,,101,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/25/2012 14:02,,,,9/25/2012 14:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1992,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,12000,38500,2500,0,,,500,,53500,0,0,24,,,,,45,45,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER OF STANDARDS,bkubie@kgas.com,(785) 431-4250,(785) 431-4224,,,,ROB GREEN,DIRECTOR ENGINEERING,(785) 431-4241,rgreen@kgas.com,"AN AUTOMBILE TRAVELING NORTH ON S. KANSAS AVE., THAT WAS DRIVEN BY A DRUG OR ALCOHOL IMPAIRED INDIVIDUAL AND AT A HIGH RATE OF SPEED, LEFT THE ROAD AND COLLIDED WITH A KANSAS GAS SERVICE REGULATOR STATION.  THE FORCE FROM THE COLLISION SEVERED THE INLET REGULATOR STATION PIPING ABOVE GROUND AND THE ENSUING RELEASE OF GAS CAUGHT FIRE. THE SOURCE OF IGNITION IS NOT KNOWN.  THERE WAS A BARRICADE AROUND THE REGULATOR STATION.  THE DRIVER OF THE CAR WAS EVACUATED FROM THE VEHICLE WITH THE HELP OF BY-STANDERS AND WAS UNHARMED.  ONCE THE GAS CAUGHT FIRE THE OVERHEAD ELECTRIC LINES WERE ALSO BURNED.  THE GAS WAS SHUT OFF USING AN UPSTREM VALVE AND EFFECTED ABOUT 24 CUSTOMERS.  REPAIRS WERE COMPLETED ON 9/28/2012 WITH GAS BEING REINTRODUCED TO THE MAIN AT THAT TIME.  GAS SERVICE TO EFFECTED CUSTOMERS WAS RESTORED AS THEIR SERVICE LINES WERE REPLACED.       SUPPLEMENTAL DATA ADDED 11/26/2012; PART E - MAOP WAS CHANGED FROM 45 LBS. TO 58 LBS. BDK"
10-11-2012,2012,20120085,15528,SUPPLEMENTAL FINAL,18104,CPS ENERGY,TX,78296,29.47446,-98.62625,,,,,,,,,,9/18/2012 8:51,1024763,,,,81.9,,YES,0,0,0,0,2,2,NO,,,,,,0,YES,,,,,NO,0,9/16/2012 4:00,,,,9/16/2012 5:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1975,,,,,,,,,STEEL,,OTHER,SMLS,0.179,,,,,,,OTHER,,,,,,,,,NATURAL GAS RELEASE RESULTED FROM A VEHICLE CRASHING THROUGH THE RESIDENTIAL GAS METER AND REGULATOR SETTING. THE GAS SERVICE RISER WAS SHEARED OFF CAUSING A RELEASE OF GAS.,CLASS 3 LOCATION,190000,300,571,0,,,245,,191116,0,0,1,,,,,9,9,33,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",BECAUSE THE RELEASE OF NATURAL GAS IN THE DISTRIBUTION SYSTEM WAS NOT LARGE ENOUGH FOR THE SCADA SYSTEM TO DETECT.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTHONY BROWN,GAS ENGINEER,abrown@cpsenergy.com,(210) 353-6092,(210) 353-2072,,,,TORRY HURT,SUPERVISOR - GAS CODES AND STANDARDS,(210) 353-6132,tlhurt@cpsenergy.com,"THE PRIMARY CAUSE OF THE INCIDENT WAS DUE TO OTHER OUTSIDE FORCE DAMAGE.  A VEHICLE LOST CONTROL AND CRASHED THROUGH A RESIDENTIAL HOME SHEARING THE GAS METER AND REGULATOR SETTING AT THE INITIAL POINT OF IMPACT.  AS A RESULT, THE PRIMARY IGNITION SOURCE WAS THE GASOLINE FROM THE VEHICLE WHICH STARTED THE HOUSE FIRE.  THE HOUSE FIRE THEN IGNITED THE NATURAL GAS RELEASED FROM THE DAMAGED GAS RISER CAUSING A SECONDARY FUEL SOURCE DURING THE INCIDENT.  THE TWO DEATHS THAT OCCURED WHERE NOT ATTRIBUTED TO THE RELEASE OF NATURAL GAS."
06-03-2013,2012,20130070,15678,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10472-4510,40.8301779,-73.869565,,,,,,,,,,09-11-2012 16:49,1024109,,NATURAL GAS,,11,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,09-11-2012 09:05,,,,09-11-2012 09:05,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,65,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2006,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,31720,2500,0,,,22,,34242,0,0,0,,,,,183,183,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK ON 4"" VALVE PACKING",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,LEAK AT VALVE PACKING SEAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON TUESDAY SEPTEMBER 11, 2012 AT 09:05 LEAK SURVEY REPORTED TO THE GAS EMERGENCY RESPONSE CENTER A 15% GAS READING WAS DETECTED AT 4"" TRANSMISSION MAIN VALVE #12082 OPPOSITE 1218 NOBLE AVE, BRONX, NEW YORK. VALVE #12082 IS THE INLET VALVE TO TRANSMISSION-LOW PRESSURE REGULATOR STATION GR-191. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND GAS CONSTRUCTION, PRESSURE CONTROL AND SUPERVISION WERE DISPATCHED. AT 12:45, CONTINGENCY CASE 13B WAS ACTIVATED AND ISOLATION VALVES WERE IDENTIFIED AND INSPECTED. A VACUUM TRUCK WAS ASSIGNED AND USED TO EXCAVATE AROUND THE VALVE. AT 16:18, IT WAS REPORTED A LEAK ON VALVE #12082 WAS CONFIRMED. GAS CONTROL WAS NOTIFIED AND PRESSURE CONTROL CLOSED REMOTE INLET V-6947 TO ISOLATE LEAKING V-12082. THE AFFECTED SEGMENT OF 4"" 245 PSI RATED PIPING WAS APPROXIMATELY 82' IN TOTAL AND WAS DEPRESSURIZED THROUGH GR-191. THERE WERE NO SYSTEM IMPACT OR CUSTOMER OUTAGES AS A RESULT OF GR-191 OUT OF SERVICE. AN OPERATIONAL PLAN WAS IDENTIFIED AND PROCEDURE MP-12-27 WAS DEVELOPED FOR THE REPLACEMENT OF THE LEAKING VALVE AND ASSOCIATED PIPING. ON FRIDAY SEPTEMBER 14, 2012 THE PROCEDURE WAS INITIATED AND NEW VALVE #59783 AND PIPING TOTALING 5'2"" WAS INSTALLED. PRESSURE CONTROL RETURNED GR-191 TO SERVICE AND AT 19:38 THE SERIOUS LEVEL INCIDENT WAS TERMINATED. THE US DOT, NYS PSC, NYC DEP AND FDNY WERE NOTIFIED.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT WAS GENERATED TO REPLACE GAS TRANSMISSION INCIDENT REPORT 20120102-15825"
10-03-2012,2012,20120082,15534,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91604,34.139668,-118.379288,,,,,,,,,,09-09-2012 07:00,1023817,,NATURAL GAS,,22,,YES,0,0,0,0,3,3,NO,,,,,,0,YES,,,,,NO,0,09-09-2012 03:45,,,,09-09-2012 04:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1986,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,10000,3000,400,0,,,125,,13525,2,0,0,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"VEHICLE CARRYING THREE ADULTS TRAVELING AT HIGH SPEED LOST CONTROL, JUMPED CURB AND  HIT TWO TREES, RISER, AND BUILDING AT A STRIP MALL. RAN THROUGH METER GUARD AND STRUCK MSA.  RISER BENT AND VEHICLE CAUGHT ON FIRE. FD SHUT METER OFF AND GAS WAS UNDER CONTROL AT 4:20 AM. METER INCIDENT WAS REPORTABLE BASED ON THE 3 FATALITIES AND MULTIPLE NEWS MEDIA OUTLETS ON SCENE."
10-11-2012,2012,20120086,15524,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,07050-3510,40.770543,-74.229907,,,,,,,,,,09-07-2012 19:38,1023710,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,NO,0,09-07-2012 17:09,,,,09-07-2012 17:27,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,METER-BAR,,,,,,,,,,OTHER,,,,,,,,,THEFT OF GAS METER AND ASSOCIATED PIPING BY VANDALS,CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",UTILIZATION PRESSURE NOT REQUIRING CONTROL ROOM MONITORING,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,THEFT OF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPAL REGULATORY SPECIALIST,franky.coriano@pseg.com,609-421-8025,609-695-6737,,,,MICHAEL J. GAFFNEY,DIRECTOR GAS DISTRIBUTION FIELD CONSTRUCTION,973-365-5300,michael.gaffney@pseg.com,"ON FRIDAY SEPTEMBER 7, 2012, PSE&G RESPONDED TO A GAS EMERGENCY CALL INVOLVING A GAS IGNITION. THE INITIAL CALL CAME IN FROM THE ORANGE FIRE DEPARTMENT AT 17:09, AS A HOUSE FIRE AT 272 REOCK AVE, ORANGE; THE FIRE CHIEF STATED GAS WAS NOT INVOLVED, AND THE FIRE WAS CAUSED BY SQUATTERS. SUBSEQUENT INVESTIGATION OF THE INCIDENT REVEALED THAT THE FIRE WAS CAUSED WHEN ONE OF THE SQUATTERS LIT A MATCH, WHICH IGNITED LEAKING GAS, ORIGINATING FROM GAS PIPING REMOVED FROM THE HEAD OF AN INSIDE METER SET. THE GAS METER, INLET VALVE AND ASSOCIATED PIPING WERE ALL REMOVED BY AN UNKNOWN PERSON, ON AN UNKNOWN DATE, PRIOR TO THE FIRE.     AN APPLIANCE SERVICE TECH RESPONDED AND SHUT THE GAS OFF AT THE CURB AT 17:40 ON SEPTEMBER 7, 2012. A STREET CREW WAS DISPATCHED, AND THE GAS SERVICE TO 272 REOCK AVE WAS CUT AT THE CURB AT 19:00.    TWO PEOPLE, (NAMES UNKNOWN) SQUATTERS, WERE INJURED, ONE BY THE FIRE, ONE WAS INJURED JUMPING OUT A WINDOW TO ESCAPE THE FIRE. THE HOME IN QUESTION WAS VACATED BY THE OWNER, AND THE INJURED PARTIES WERE TRESPASSING ON THE PROPERTY AT THE TIME OF THE INCIDENT. PSE&G HAS BEEN UNABLE TO CONFIRM ANY INFORMATION ON THE STATUS OF THEIR INJURIES DUE TO PATIENT CONFIDENTIALITY LAWS."
9/24/2012,2012,20120079,15569,SUPPLEMENTAL FINAL,4483,ENSTAR NATURAL GAS CO,AK,99669,60.499832,-150.923017,,,,,,,,,,8/30/2012 6:00,1022635,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,8/30/2012 4:35,,,,8/30/2012 5:11,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1999,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,RUPTURE,,,,,CIRCUMFERENTIAL,,0.5,0.5,,CLASS 3 LOCATION,250000,3000,2000,0,,,100,,255100,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID BREDIN,DIRECTOR OF OPERATIONS,dave.bredin@enstarnaturalgas.com,907-264-3745,907-562-0053,,,,DAVID W. BREDIN,DIRECTOR OF OPERATIONS,907-264-3745,dave.bredin@enstarnaturalgas.com,"ENSTAR NATURAL GAS COMPANY EMPLOYEES RESPONDED TO A CALL THAT A RESIDENTIAL STRUCTURE WAS ON FIRE AT 39395 HALLELUJAH TRAIL, SOLDOTNA, AK ON 8/30/12.  THE METER SET WAS ON FIRE AS THE HDPE SERVICE LINE TUBING INSIDE THE RISER HAD MELTED AND RELEASED NATURAL GAS.  THE SERVICE LINE WAS DUG UP AND PINCHED OFF TO STOP THE FLOW OF NATURAL GAS.  THE STRUCTURE SUFFERED EXTENSIVE DAMAGE.  THE GAS REGULATOR AND METER WERE SEVERELY BURNED AND UNRECOVERABLE.      A JOINT INVESTIGATION WAS CONDUCTED BY THE LOCAL FIRE INVESTIGATOR, AN INVESTIGATOR FROM THE HOMEOWNER'S INSURANCE COMPANY AND A PRIVATE INVESTIGATOR HIRED BY ENSTAR.  WHILE THE FIRE STARTED NEAR THE GAS METER, IT'S ORIGIN APPEARED TO BE ELECTRICAL IN NATURE.  A NON GFCI ELECTRICAL OUTLET WAS LOCATED OUTSIDE THE STRUCTURE, NEAR THE GAS METER. PLUGGED INTO THE OUTLET WAS AN UNUSED EXTENSION CORD.  ALSO PLUGGED INTO THE OUTLET WAS A PHOTO VOLTAIC TIMER, A 6 RECEPTACLE POWER STRIP, A SMALL EXTENSION CORD, A STRING OF DECORATIVE PATIO LIGHTS AND A DECORATIVE WATER FOUNTAIN.  IT APPEARS ONE OF THE ELECTRICAL COMPONENTS FAILED AND STARTED BURNING PLASTIC AND SILK DECORATIVE FLOWERS THAT HAD BEEN PLACED AROUND THE GAS METER.      THIS APPEARS TO BE A FIRE FIRST INCIDENT."
9/27/2012,2012,20120081,15794,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78411,27.734063,-97.38411,,,,,,,,,,8/29/2012 15:55,1022577,,NATURAL GAS,,89,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,1,8/29/2012 14:15,,,,8/29/2012 14:19,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1956,,,,,,2.375,API 5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.375,,,,,,,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,1000,200,0,,,300,,1500,0,0,15,,,,,10,10,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,AUGER,POLE,YES,122281249,TEXAS 811,UTILITY OWNER,YES,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,JESSE M. CANTU JR.,,(361)885-6941,No Email Address,"THE 2 INCH STEEL MAIN WAS MARKED BY THE LINE LOCATOR APPROXIMATELY 4 FEET FROM THE ACTUAL LOCATION OF THE LINE.  THE LINE WAS PUNCTURED BY AN AUGER DURING THE INSTALLATION OF A POWER POLE. THE LINE IS A SHORT SEGMENT AND WAS INITIALLY CLAMPED AND RETURNED TO SERVICE.  FINAL REPAIRS WERE COMPLETED ON AUGUST 29TH, 2012 BY CUTTING OUT AND REPLACING 5 FEET OF PIPE."
