REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
9/26/2012,2012,20120080,15645,SUPPLEMENTAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,07079-9998,40.74992,-74.24354,,,,,,,,,,8/28/2012 16:25,1022459,,NATURAL GAS,,,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,8/28/2012 13:05,,,,8/28/2012 13:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1935,,,,,,2,API5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,OTHER,CORROSION HOLE,,,,,,CLASS 4 LOCATION,0,0,0,0,0,,0,,0,0,0,0,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,COAL TAR,,,,,,,,,,,,,,,,,,,,,,10-02-2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANKY CORIANO,PRINCIPAL REGULATORY SPECIALIST,franky.coriano@pseg.com,609-421-8025,609-695-6737,,,,MICHAEL J. GAFFNEY,DIRECTOR GAS DISTRIBUTION FIELD CONSTRUCTION,973-365-5300,michael.gaffney@pseg.com,"ON TUESDAY, AUGUST 28, 2012, AT APPROXIMATELY 12:30 PM A CREW WAS WORKING ON REPLACING A SCHEDULED 2-INCH BARE STEEL UTILIZATION PRESSURE SERVICE FROM MAIN TO CURB AT 341 MONTROSE AVENUE IN SOUTH ORANGE. A UTILITY MECHANIC WAS EXCAVATING WITH A LEAK (PRY) BAR TO UNCOVER THE SERVICE TEE AT THE MAIN IN ACCORDANCE TO THE CONSTRUCTION STANDARDS WHEN GAS LEAKING FROM A CORROSION HOLE IGNITED. A FLASH FIRE ENSUED CAUSING THE EMPLOYEE TO SUSTAIN BURNS TO HIS FACE AND BOTH ARMS. THE EMPLOYEE WAS NOT WEARING PROPER PPE WHILE WORKING IN A GASEOUS ATMOSPHERE.  THE EMPLOYEE IS OQ QUALIFIED AND WAS RECENTLY OQ QUALIFIED ON JULY 12, 2012. THE FIRE WAS EXTINGUISHED BY THE STREET LEADER WITH A FIRE EXTINGUISHER THAT WAS AVAILABLE ALONGSIDE THE EXCAVATION. SUPERVISION WAS NOTIFIED AND ARRIVED TO THE SCENE AT 1:25 PM AND TRANSPORTED THE EMPLOYEE TO AN EMERGENCY MEDICAL FACILITY. AT 1:30 PM THE GAS SERVICE WAS MADE SAFE AND REPLACED BY A RELIEF CREW THAT WAS DISPATCHED TO THE SCENE.     AFTER MULTIPLE ASSESSMENTS, DR. E. HANI MANSOUR DETERMINED THE EMPLOYEE HAD SUSTAINED SECOND AND THIRD DEGREE BURNS AND ADMITTED HIM FOR OBSERVATION AND TREATMENT. THE EMPLOYEE WAS DISCHARGED ON SEPTEMBER 3, 2012, AND HE IS RECEIVING THERAPY FOR HIS INJURIES."
8/29/2012,2012,20120072,16087,SUPPLEMENTAL FINAL,5330,FLORIDA PUBLIC UTILITIES CO,FL,33407-2526,26.76273,-80.05291,,,,,,,,,,8/28/2012 15:17,1022449,,NATURAL GAS,,0.3,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,4,8/28/2012 11:16,,,,8/28/2012 11:59,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,SERVICE LINE WITH CONCRETE SLAB OVER IT,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,ERW,0.113,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,40000,2500,1000,0,,,50,,43550,0,0,2,,,,,18,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"ELECTRICAL ARCING BETWEEN THE GAS SERVICEA AND A CAST IRON SEWER LINE. THERE WAS LIGHTNING IN THE AREA A FEW DAYS, 8/24/12,  BEFORE THE INCIDENT. THERE WERE ALSO CONDUITS FROM THE UNPERMITTED GARAGE APARTMENT IN THE GROUND AROUND THE GAS AND SEWER PIPES. THE INVESTIGATION DID NOT TURN UP A DEFINITIVE SOURCE OF THE CURRENT FOR THE ELECTRICAL ARCING.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,mmccarty@fpuc.com,863 845-7005,863 294-0629,,,,MICHAEL MCCARTY,COMPLIANCE AND MEASUREMENT MANAGER,863 845-7005,mmccarty@fpuc.com,"AT APPROXIMATELY 11:15 AM ON 8/28/2012, FLORIDA PUBLIC UTILITIES WAS NOTIFIED BY WEST PALM BEACH FIRE DEPARTMENT OF AN EXPLOSION AND FIRE AT 410.5 59TH ST., WEST PALM BEACH, FL 33407-2526. THIS RESIDENCE IS A GARAGE APARTMENT BEHIND 410 59TH ST., WEST PALM BEACH, FL. THE SERVICE TECH FROM FLORIDA PUBLIC UTILTIES ARRIVED AT 11:59 AM AND FOUND THE NATURAL GAS SERVICE TO 410 59TH ST. TURNED OFF AT THE METER BY THE FIRE DEPARTMENT AS THEY WERE EXTINGUISHING THE FIRE.  THE TECH FOUND THE 3/4"" BARE STEEL NATURAL GAS SERVICE LEAKING UNDER A CONCRETE SLAB AT THE RESIDENCE. FLORIDA PUBLIC UTLITIES DISPATCHED A DISTRIBUTION CREW TO CUT THE SERVICE AT THE MAIN AND CAP IT AT 1:00 PM ON 8/28/12.  IT WAS DETERMINED THAT AS A RESULT OF TROPICAL STORM ISAAC, THERE WERE MULTIPLE LIGHTENING STRIKES IN THE AREA OF THE RESIDENCE ON FRIDAY, 8/24/12. NEWS REPORTS STATED THAT THE RESIDENT OF 410.5 59TH ST., WEST PALM BEACH STARTED SMELLING GAS AROUND THIS TIME. HE DID NOT NOTIFY FLORIDA PUBLIC UTILITIES BUT LOOKED FOR THE SOURCE OF THE ODOR HIMSELF ON TUESDAY, 8/28/12.  ATTACHED TO THIS REPORT IS A PICTURE OF A SECTION OF 3/4"" BARE STEEL SERVICE THAT WAS CUT AND CAPPED AT 410 59TH ST., WEST PALM BEACH. IT APPEARS TO HAVE A HOLE CAUSED BY AN ELECTRICAL ARC.    FURTHER INVESTIGATION OF THIS INCIDENT IN THE FOLLOWING WEEKS DETERMINIED THAT THE 3/4"" BS GAS SERVICE WAS IN CLOSE PROXIMITY TO A CAST IRON SEWER LINE AND A GALVANIZED ELECTRICAL CONDUIT. THE ELECTRICAL CONDUIT WAS INSTALLED AT SOME POINT AFTER THE GAS SERVICE WAS INSTALLED WHEN THE GARAGE WAS CONVERTED INTO AN APARTMENT AND A CONCRETE SLAB WAS POURED OVER THEM ON THE GROUND.    STRAY CURRENT EITHER FROM AN ELECTIC POWER POLE OR INDUCED UPON THE  CONDUIT AND PIPING CAUSED AN ARC BETWEEN THE CONDUIT AND PIPES RESULTING IN A SMALL HOLE IN THE GAS PIPING. GAS LEAKED UNDER THE SLAB AS A RESULT OF THE ARC HOLE BEGINNING ON 8/24/12 AND VENTED INTO THE GARAGE APARTMENT. WHEN THE RESIDENT OF 410 59TH ST. BEGAN TO LOOK FOR THE SOURCE OF THE ODOR ON 8/28/12, HE LIT A CIGARETTE, IGNITING THE GAS IN THE APARTMENT.      5/28/2015 - SUPPLEMENTAL INFORMATION TO THE SUPPLEMENTAL AND FINAL REPORT FILED ON 4/28/2014.   1. THE LONGITUDE AND LATITUDE COORDINATES WERE CORRECTED FROM THE ORIGINAL COORDINATES THAT WERE OBTAINED FROM GOOGLE MAPS AND WERE SLIGHTLY INACCURATE.  2. THE CAUSE OF THE INCIDENT WAS CHANGED FROM G2 - NATURAL FORCE DAMAGE (LIGHTNING) TO G4 - OTHER OUTSIDE FORCE DAMAGE (ELECTRICAL ARCING). ALTHOUGH THERE WAS LIGHTNING IN THE AREA DAYS PRIOR TO THE INCIDENT, THE EXACT SOURCE OF THE CURRENT THAT ARCED A HOLE IN THE GAS SERVICE COULD NOT BE DEFINITIVELY DETERMINED AFTER AN INVESTIGATION.  3. TOTAL ESTIMATED PROPERTY DAMAGE WAS REVIEWED AND LEFT AS STATED. THE DAMAGE AND REMOVAL OF DEBRIS WERE CONFINED TO AN UNPERMITTED AND UNINHABITED DETACHED GARAGE THAT HAD BEEN CONVERTED INTO AN APARTMENT. THE REPAIR OF THE GAS MAIN CONSISTED OF INSTALLING A STOP FITTING AND INSERTING APPROX. 100' OF STEEL MAIN WITH PE PIPE AND RUNNING APPROX. 33' OF PE SERVICE. THE ASSESSED VALUE FOR THE ENTIRE PROPERTY AT 410 59TH ST, WEST PALM BEACH WAS $75,210 WITH A MARKET VALUE OF $92,639 IN 2012. THE MEDICAL COSTS FOR THE INJURED PARTY WERE NOT INCLUDED IN THE PROPERTY DAMAGE AMOUNT.  4. REFERENCE TO ""ACTIVE LITIGATION"" WAS REMOVED FROM LAST NARRATIVE.  5. CONTACT TITLE, PHONE AND FAX NUMBERS HAVE BEEN UPDATED FOR THE SUBMITTER."
9/21/2012,2012,20120078,15531,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92201,33.707586,-116.242673,,,,,,,,,,8/24/2012 7:30,1022067,,NATURAL GAS,,42,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/24/2012 6:05,,,,8/24/2012 6:32,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1986,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 3 LOCATION,0,1000,500,0,,,250,,1750,5,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"ON AUGUST 24, 2012, A FIRE ERUPTED WITHIN A COMMERCIAL COMPLEX, ULTIMATELY SPREADING THROUGHOUT THE COMPLEX, CAUSING A BURNING WALL TO FALL ONTO A NATURAL GAS METER SET ASSEMBLY WHOSE COMPONENT(S) MELTED AND IGNITED.  SINCE THE FIRE INVOLVED PROPERTY DAMAGE EXCEEDING $50,000, THIS INCIDENT WAS REPORTED TO PHMSA AND CPUC.    FURTHER INVESTIGATION DETERMINED THAT THE FIRE WAS STARTED AWAY FROM THE METER LOCATION, AND THAT IGNITIED GAS DID NOT CONTRIBUTE TO PROPERTY DAMAGE OR HINDER FIREFIGHTING EFFORTS.      REPAIRS HAVE BEEN COMPLETED, AND RESTORATION WILL TAKE PLACE ONCE COMMERCIAL FACILITIES ARE REPAIRED AND/OR REBUILT."
06-03-2013,2012,20130068,15676,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10475-4572,40.898975,-73.846185,,,,,,,,,,8/16/2012 15:39,1021260,,NATURAL GAS,,65,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,8/16/2012 12:54,,,,8/16/2012 12:54,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2007,,,,,,4,UNKNOWN,CAMERON,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,25000,1500,0,,,130,,26630,0,0,0,,,,,178,178,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","LEAK ON 4"" VALVE PACKING",,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,LEAK AT SEAL PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON AUGUST 16, 2012 AT 12:54 PRESSURE CONTROL REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) AN OUTSIDE LEAK AT 4"" TRANSMISSION INLET V-43662 WHILE PERFORMING AN INSPECTION OF REGULATOR STATION GR-149 AT BAYCHESTER AVE. AND NEREID AVE. IN BRONX, NEW YORK. GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND INVESTIGATED THE AREA. CONTINGENCY CASE 16-A WAS INITIATED AND 4"" REMOTE INLET V-6423 AND 24"" V-6408 WERE INSPECTED FOR CONTINGENCY. A BAR-HOLE SURVEY WAS COMPLETED AND AT 15:02 V-6423 WAS CLOSED ISOLATING APPROXIMATELY 30' OF 178 PSI INLET PIPING TO GR-149. GAS CONTROL REPORTED GR-174 AND GR-141 WERE ALSO SUPPORTING THE AREA AND THERE WAS NO SYSTEM IMPACT FROM ISOLATING GR-149. PRESSURE IN THE AFFECTED SEGMENT WAS REDUCED TO APPROXIMATELY 90 PSI. GAS CONSTRUCTION EXCAVATED AND AT 16:56 A VISIBLE LEAK ON THE BODY OF V-43662 WAS REPORTED. ADDITIONAL RESEARCH WAS PERFORMED TO DETERMINE IF A REPAIR CAN BE MADE OR IF THE VALVE WILL BE REPLACED. THE MAIN PRESSURE IN THE AFFECTED SEGMENT WAS REDUCED TO 5 PSI AND THERE WAS A MINOR LEAK WHICH GDS SURVEILLED UNTIL A REPAIR WAS COMPLETED. MULTIPLE REPAIR ATTEMPTS WITH THE CAMERON VALVE REPRESENTATIVE PRESENT WERE UNSUCCESSFUL. ON 8-29-12 IT WAS DETERMINED THE VALVE WAS TO BE CUT-OUT AND REPLACED.  ON 9-2-12, V-43662 WAS CUT OUT ON PROCEDURE MPC-12-25 AND REPLACEMENT V-59674 WAS INSTALLED. TRANSMISSION PRESSURE WAS RETURNED TO THE AFFECTED SEGMENT OF PIPING AND AT 01:30 ON 9-3-12 THE SERIOUS LEVEL STATUS WAS TERMINATED.  THERE WERE NO INJURIES, EVACUATIONS OR SYSTEM IMPACT REPORTED.  THE US DOT, NYS PSC, NYC DEP AND FDNY WERE NOTIFIED AND THE PSC RESPONDED TO LOCATION. THIS WAS A SERIOUS LEVEL INCIDENT.  NOTE--GAS DISTRIBUTION INCIDENT REPORT WAS GENERATED TO REPLACE GAS TRANSMISSION INCIDENT REPORT 20120092-15812"
09-07-2012,2012,20120075,15512,ORIGINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78408-2711,27.79235,-97.44733,,,,,,,,,,8/14/2012 12:40,1021032,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,16,8/14/2012 11:06,,,,8/14/2012 11:11,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1963,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,RISER WAS SEVERED AT A THREADED CONNECTION.,CLASS 3 LOCATION,0,200,700,0,,,25,,925,0,0,0,,,,,70,70,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,MAJEK DEMOLITION WAS IN THE PROCESS OF DEMOLISHING A COMMERCIAL BUILDING WITH A SMALL EXCAVATOR WHEN AN OUTSIDE WALL COLLAPSED AND FELL ON TOP OF THE METER SET BREAKING THE RISER AT A TREADED CONNECTION.  THE CONTRACTOR FAILED TO NOTIFY THE CITY OF CORPUS CHRISTI FOR REMOVAL OF THE SERVICE PRIOR TO CONDUCTING THE DEMOLITION.  THE RISER WAS PLUGGED TO RENDER SAFE AND THE SERVICE HAS BEEN ABANDONED FOR NON USE.
09-07-2012,2012,20120076,15564,SUPPLEMENTAL FINAL,12876,QUESTAR GAS COMPANY,WY,82935,41.503408,-109.458665,,,,,,,,,,08-08-2012 22:43,1020434,,NATURAL GAS,,6.9,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,08-08-2012 21:35,,,,08-08-2012 21:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1984,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,VEHICLE HIT METER SET,,,,,,CLASS 3 LOCATION,20000,9200,1000,0,,,50,,30250,1,0,0,,,,,35,35,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A METER SET THAT WAS HIT BY A VEHICLE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY D. HANSEN,MANAGER - TECHNICAL OPERATIONS,jeff.hansen@questar.com,801-324-3645,801-324-3300,,,,C. SCOTT BROWN,VICE PRESIDENT - OPERATIONS,801-324-5172,scott.brown@questar.com,"AN ALLEGEDLY DRUNKEN DRIVER WAS TRAVELLING SOUTH ON WEST TETON DRIVE IN GREEN RIVER, WYOMING, WHEN SHE MADE AN ABRUPT 90 DEGREE TURN (EAST) AND CROSSED THE PARK STRIP, OVER AN ASPHALT DRIVE THAT IS PART OF THE PARKING LOT, JUMPED THE CURB AROUND THE LAWN AREA AND PROCEEDED ALONG THE BUILDLING STRIKING THE METER SET FROM THE WEST SIDE.  THE INLET PIPING TO THE METER SET WAS BROKEN OFF ABOVE THE SHUT-OFF VALVE DUE TO THE IMPACT FROM THE VEHICLE.  THE RELEASE OF GAS WAS IGNITED AND DESTROYED THE VEHICLE THAT HIT THE METER SET AND THE FIRE DAMAGED A SIGN ON THE SIDE OF THE BUILDING.  THE DRIVER OF THE VEHICLE WAS TREATED AT THE SCENE AND ARRESTED.    NO OTHER INJURIES WERE REPORTED.  THE BUILDING WAS A GROCERY STORE AND THE STORE WAS EVACUATED.  THE ACTUAL NUMBER OF PEOPLE EVACUATED IS NOT KNOWN."
09-05-2012,2012,20120073,15698,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87501,35.71412,-105.944521,,,,,,,,,,08-08-2012 19:40,1020424,,NATURAL GAS,,144,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,08-08-2012 18:38,,,,08-08-2012 18:38,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2012,,,,,,4,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,UNDER INVESTIGATION,,,,,THE TYPE OF RELEASE IS INCONCLUSIVE AND UNDER INVESTIGATION.,CLASS 3 LOCATION,61742,3281,6411,0,,,593,,72027,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,2012,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,YES,2012,95,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,VP TECHNICAL SERVICES,505-697-3303,ed.kacer@nmgco.com,A 4IN PLASTIC MAINLINE WAS RELOCATED AND THE FUSION MACHINE ON THE FINAL FUSION WELD WAS IN THE PROCESS OF BEING REMOVED WHEN AN UNINTENTIONAL RELEASE OF GAS OCCURRED AND THE GAS IGNITED.  THE EXACT REASONS FOR THE FAILURE CANNOT BE DETERMINED WITH CERTAINTY BECAUSE THE EVIDENCE WAS DESTROYED IN THE FIRE.
09-06-2012,2012,20120074,15648,SUPPLEMENTAL FINAL,11296,"LAWRENCEBURG GAS DEPT, CITY OF",TN,38483,35.43983,-87.29021,,,,,,,,,,08-07-2012 21:25,1020313,,,,247,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,125,08-07-2012 18:30,,,,08-07-2012 19:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,DISTRICT REGULATOR/METERING STATION,,1990,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,,,CLASS 3 LOCATION,0,187177,12977,0,,,1145,,201299,24,0,186,,,,,90,90,450,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAMUEL E. BLEVINS,D AND  O OPERATOR,sblevins@lburgus.com,931.629.9918,931.762.9276,,,,SAMUEL E. BLEVINS,D AND O OPERATOR,931.629.9918,sblevins@lburgus.com,"ON AUG 7, 2012, AT APPROSIMATELY 18:20, A 2009 NISSAN SENTRA DRIVEN BY WAYNE SPENSE WAS TRAVELING EAST ON HWY 20 IN SUMMERTOWN, TN. THE VEHICLE RAN OFF OF THE LEFT SIDE OF THE ROAD, TRAVELED 500 FT., AND STRUCK A GAS REGULATOR STATION.        AT APPROSIMATELY 18:30, TODD PENNINGTON, A WORKER AT SUMMERTOWN UTILITY DISTRICT CALLED SCOTT GARLAND, THE LAWRENCEBURG UTILITY SYSTEM GAS DEPT. ON CALL PERSON. TODD ADVISED THAT A CAR HAD RAN THROUGH A GAS REGULATING STATION AND WAS ON FIRE. SCOTT DID NOT KNOW IF IT WAS A LAWRENCEBURG UTILITY SYSTEM (LUS) OR EAST TENNESSEE (ETNG) STATION. SCOTT NOTIFIED RONNIE DIAL (LUS GAS FOREMAN) AND TIM DOLLAR (LUS WATER ON CALL PERSON) FOR ASSISTANCE.UPON ARRIVAL NEAR THE SCENE LUS PERSONNEL WAS DENIED ACCESS BY EMERGENCY PERSONNEL. IT WAS APPROSIMATELY 19:00 - 19:10 WHEN SCOTT ARRIVED ON THE ACCIDENT SCENE. AT APPROXIMATELY 19:20 SCOTT GARLAND AND RONNIE DIAL BEGIN TURNING OFF HIGH PRESSURE GAS VALVES. AT APPROSIMATELY 19:40 SCOTT AND RONNIE BEGIN TURNING OFF LOW PRESSURE VALVES. THE GAS DISTRIBUTION WAS BACKFEEDING INTO THE STATION AND FEEDING THE FLAMES. BY 19:50 THE GAS WAS OFF AND THE FLAMES EXTINGUISHED. THE GAS LINES WERE CAPPED. GAS VALVES WERE TURNED OFF AT THE CUSTOMERS METERS. BY 06:00 ON AUG 8, 2012 LUS WAS RELIGHTING CUSTOMERS PILOT LIGHTS.        MR. SPENSE PERISHED IN THE CRASH. THE GAS REGULATING STATION WAS A COMPLETER LOSS. GAS IS CURRENTLY BEING FER TO SUMMERTOWN BY WAY OF HWY 43.         FINAL:  ON 01/130031/2013 BUSH CONSTRUCTION CO INSTALLED A TEMPORARY REGULATOR STATION TO HELP WITH LOW PRESSURE IN SUMMERTOWN. ON 02/28/2013 A NEW STATION WAS COMPLETED IT WAS PUT ON LINE AT APPROXIMATELY 13:15."
8/22/2012,2012,20120070,15504,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91711,34.083346,-117.724146,,,,,,,,,,7/29/2012 22:55,1019366,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/29/2012 12:21,,,,7/29/2012 14:51,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2002,,,,,,2,ASTM D2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,75000,1000,0,,,6,,76006,0,0,316,,,,,47,47,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"HIGH PRESSURE WATER LEAK SCOURED PE SERVICE, CREATING LEAK",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"PRESSURE FROM LEAKING WATER MAIN SCOURED NEARBY 2"" PE MAIN, CAUSING WATER TO ENTER MAIN AND DROP SERVICE TO 316 CUSTOMERS.  LEAK REPAIRED, WATER REMOVED FROM MAINS AND SERVICES.  MAIN HAS BEEN REPAIRED.  PVC WATER LINE WAS REPLACED WITH COPPER BY WATER DEPARTMENT.    NO INJURIES, NO IGNITION.  BECAME REPORTABLE WHEN REPAIR/RESTORATION ESTIMATE MET $50,000 REPORTING THRESHOLD."
8/16/2012,2012,20120068,15532,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,91007,34.130389,-118.025013,,,,,,,,,,7/21/2012 22:19,1018655,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/21/2012 7:43,,,,7/21/2012 8:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,0.5,0.5,,,,,,,,CLASS 3 LOCATION,0,209000,1000,0,,,5,,210005,20,0,437,,,,,39,39,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ELECTRIC TRANSFORMER FAILED, SENDING CURRENT ONTO WATER SERVICE.  CURRENT ON WATER SERVICE ARCED ONTO 6' STEEL MAIN, CREATING HOLE ALLOWING WATER TO ENTER MAIN.  WATER LINE AND MAIN REPAIRED.  WATER REMOVAL AND RESTORATION OF 457 CUSTOMERS COMPLETE.  LEAK SURVEY AND INSPECTION OF CATHODIC PROTECTION SYSTEMS IN AREA COMPLETED.  NO IGNITION OR INJURIES.  NO ROAD CLOSURES."
8/15/2012,2012,20120067,15541,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43065,40.147621,-83.096366,,,,,,,,,,7/17/2012 16:04,1018056,,,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/17/2012 13:37,,,,7/17/2012 14:05,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,FIRE-UNKNOWN,,,,,,CLASS 3 LOCATION,305000,1000,1000,2500,THIRD PARTY EXAMINATION,,18,,309518,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"COLUMBIA GAS OF OHIO INVESTIGATORS AND OTHER INTERESTED PARTIES MET ON OCTOBER 11, 2012 TO PERFORM DESTRUCTIVE TESTING OF THE HEAT DAMAGED SERVICE LINE RISER AND TO SIFT THROUGH DEBRIS COLLECTED FROM THE SITE OF THE FIRE. AS A RESULT OF THAT INVESTIGATION, THE PARTIES CONCLUDED THAT THE CAUSE OF THIS FIRE CANNOT BE ASCERTAINED. COLUMBIA CONSIDERS THIS TO BE THE FINAL DETERMINATION AND THIS REPORT SHOULD BE CONSIDERED FINAL."
7/17/2012,2012,20120055,15625,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,IN,47929,40.7016,-86.8714,,,,,,,,,,,,,NATURAL GAS,,2275,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/13/2012 11:03,,,,7/13/2012 11:14,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,6,API5LX42,UNKNOWN,STEEL,,OTHER,LONG SEAM WELD,0.188,,,,,,,MECHANICAL PUNCTURE,4,1,,,,,,,,CLASS 1 LOCATION,500,10000,76000,1000,ROAD CLOSURE COSTS ARE SHOWN ABOVE.  CSX DID NOT PROVIDE ANY COST DATA.,,8700,,96200,0,0,0,,,,,275,275,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIS WAS DAMAGE DUE TO EXCAVATION.  THE INCIDENT WAS CALLED IN IMMEDIATELY.  THERE WERE NO ALARMS RECORDED DUE TO THIS INCIDENT.  THE PRESSURE DROP WAS SEEN IN SCADA, BUT DID NOT PRODUCE AN ALARM, AND THEREFORE NO ADDITIONAL SCADA INVESTIGATION WAS COMPLETED.  THE GAS LEAK WAS NOT SIGNIFICANT ENOUGH ON THE SYSTEM INVOLVED TO CREATE A LOW PRESSURE ALARM.  THE DATA IN SCADA WAS REVIEWED TO DETERMINE ALL CONTROL ROOM PRODEDURES WERE FOLLOWED.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,1207131478,,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,leselking@nisource.com,260-439-1290,260-422-9151,,,,LUKE E. SELKING,MANAGER PIPELINE SAFETY AND COMPLIANCE,260-439-1290,leselking@nisource.com,"CONTRACTOR WAS DOING BRIDGE CONSTRUCTION WORK ON SR 43 APPROXIMATELY 2.25 MILES NORTH OF CHALMERS, INDIANA AT BIG CREEK.  THE EXCAVATOR OPERATOR WAS ATTEMPTING TO MOVE A WOODEN PLATFORM IN THE BOTTOM OF A CREEK BED WHEN THE BUCKET SLIPPED PUNCTURING THE GAS PIPELINE.  THE PIPELINE PUNCTURE CAUSED GAS TO BLOW OVER THE RAILROAD TRACKS APPROXIMATELY 50 EAST OF THE PIPELINE, RUNNING PARALLEL TO SR 43.  THE TRAIN AND AUTOMOBILE TRAFFIC WAS HALTED UNTIL THE GAS LEAK WAS STOPPED.      THERE WAS NO INTERUPTION OF SERVICE TO ANY CUSTOMERS.  A BY-PASS WAS CONSTRUCTED AROUND THE AREA WITH A TEMPERARY REGULATOR STATION.  THE ORIGINAL GAS LOSS CALCUATION WAS ACCURATE.  THE LINE WAS ALREADY SHUT DOWN AT THE TIME THE CALCULATION WAS COMPLETED.    NO CALL WAS MADE AFTER IT WAS DETERMINED THAT CSX HAD ALREADY NOTIFIED THE NRC.      THIS IS A CLASS 1 AREA, SEE ATTACHED DOCUMENT MAP, RURAL AREA.  THERE WERE NO ADDITIONAL COSTS AVAILABLE FROM CSX.  THERE WAS AN AMTRAC TRAIN DELAYED FOR SEVERAL HOURS, WHILE THE GAS WAS SHUT DOWN, BUT IT WAS NOT RE-ROUTED TO OUR KNOWLEDGE."
08-10-2012,2012,20120066,15499,ORIGINAL FINAL,11032,LACLEDE GAS CO,MO,63112-4514,38.654723,-90.281959,,,,,,,,,,07-12-2012 15:04,1017549,,NATURAL GAS,,1385,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,58,07-12-2012 14:45,,,,07-12-2012 14:45,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1961,,,,,,12,ASA A21.1,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,BRITTLE MAIN SEGMENT FAILURE,LONGITUDINAL,,6.5,2.5,,CLASS 3 LOCATION,0,50467,33153,0,,,8391,,92011,0,0,9,,,,,11.5,12.5,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,OPERATOR WAS WORKING AT LOCATION,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,,,,,,YES,GRAPHITIC CORROSION,,,YES,YES,,,YES,NO,,NO,NO,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,7/26/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,VICE PRESIDENT ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,"A CLAMP WAS BEING INSTALLED ON THE 12"" CAST IRON MAIN TO REPAIR A LEAK.  DURING PREPARATION FOR THE CLAMP INSTALLATION, A SEGMENT OF GRAPHITIZED MAIN DISLODGED ITSELF AT THE SIX O'CLOCK POSITION.  A SPARK SUBSEQUENTLY OCCURRED FROM AN UNDETERMINED SOURCE WHICH IGNITED THE GAS."
08-08-2012,2012,20120063,15671,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11722-1209,40.802053,-73.19725,,,,,,,,,,7/27/2012 16:20,1019177,,NATURAL GAS,,0.29,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,07-10-2012 20:52,,,,07-10-2012 21:21,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER PIPING,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,STILL UNDER INVESTIGATION,CLASS 4 LOCATION,3000000,0,550,0,,,80,,3000630,0,0,10,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THERE WERE NO ISSUES IN THE CONTROL ROOM.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,NORMAL OPERATING CONDITIONS,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID ANGELONE,MANAGER,david.angelone@nationalgrid.com,718-403-3347,,,,,DAVID ANGELONE,MANAGER,718-403-3347,david.angelone@nationalgrid.com,"NATIONAL GRID EMPLOYEE FAILED TO FOLLOW PROCEDURE AND LEFT A 1/2 INCH VALVE, ON CUSTOMER GAS PIPING, IN THE OPEN POSITION THAT SUPPLIED GAS TO AN OPEN LINE."
08-02-2012,2012,20120062,15492,ORIGINAL,31159,KANSAS GAS SERVICE,KS,67219,37.708333,-97.3,,,,,,,,,,07-10-2012 11:40,1017288,,,,2,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-09-2012 13:36,,,,07-09-2012 14:36,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,YES,,,,,YES,"UNCASED, BORED/DRILLED",,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4.5,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,700,5000,500000,0,,,30,,505730,5,0,661,,,,,0.75,0.75,0.88,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,,,,YES,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,12248973,,CONTRACT LOCATOR,YES,NO,YES,288,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER STANDARDS,bkubie@kgas.com,785 431-4250,785 431-4225,,,,ROB GREEN,DIRECTOR ENGINEERING,785 4314241,rgreen@kgas.com,"A CABLE TV CONTRACTOR STRUCK A 4 INCH PE MAIN WHILE BORING AND THEN HIT A 2"" WATER MAIN WHICH FLOODED THE .5 PSIG GAS SYSTEM DUE TO THE WATER PRESSURE BEING MUCH GREATER THAN THE PRESSURE IN THE GAS MAIN.  THE ENSUING FLOOD OF WATER INTO THE GAS MAIN WATERED OFF SEVERAL BLOCKS OF RESIDENTIAL HOMES FOR A TOTAL OF 666 CUSTOMERS THAT WERE SHUT OFF.  ONCE THE SITUATION WAS IDENTIFIED ON 7/9 THE COMPANY SPENT UNTIL 7/20 CLEARING WATER OUT OF THE MAINS AND SERVICES AND REESTABLISHING SERVICE TO THE CUSTOMERS."
08-08-2012,2012,20120065,16006,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95678,38.74721,-121.29941,,,,,,,,,,07-06-2012 21:30,1016952,,NATURAL GAS,,0.01,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,07-06-2012 19:18,,,,07-06-2012 19:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,THE DAMAGE TO THE METER AND REGULATOR ARE CONSISTENT WITH EXPOSURE TO FIRE AND EXCESSIVE HEAT. THE ROSEVILLE FIRE DEPARTMENT FOUND FIREWORKS DEBRIS AND CIGARETTE BUTTS IN THE VICINITY OF THE METER. THE ROSEVILLE FIRE DEPARTMENT HAS CLASSIFIED THE CAUSE OF THE FIRE AS UNDETERMINED.,CLASS 3 LOCATION,100000,2000,0,0,,,0,,102000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WINI CHEN,PROGRAM MANAGER,wcce@pge.com,925-328-5798,,,,,LAURENCE DENISTON,MANAGER OF GAS OPERATIONS REGULATORY COMPLIANCE,925-328-5756,lcd1@pge.com,"AT APPROXIMATELY 1918 HOURS, PG&E WAS NOTIFIED BY THE ROSEVILLE FIRE DEPARTMENT OF AN UNINTENTIONAL GAS RELEASE DUE TO A HOUSE FIRE AT 313 ATKINSON ST. IN ROSEVILLE. THE FIRE DEPARTMENT HAD ALREADY SHUT OFF THE FLOW OF GAS AT THE SERVICE VALVE WHEN PG&E'S GAS SERVICE REPRESENTATIVE ARRIVED ON SITE AT 1925 HOURS. THE METER WAS PARTIALLY MELTED AND HAD CAUGHT FIRE. THE GSR REMOVED THE SERVICE METER AND REGULATOR AND CAPPED THE SERVICE OFF BY INSTALLING A PLUG DOWNSTREAM OF THE SERVICE VALVE.  A SOAP TEST SHOWED FUZZ LEAKS AT THE VALVE, SO THE RISER VALVE WAS REPLACED.  A LEAK SURVEY WAS PERFORMED ON THE SERVICE LINE TO THE HOME AND CONNECTION TO THE MAIN. NO LEAKS WERE DETECTED. THERE WAS NO EXPLOSION, NO FATALITIES, AND ONE PERSON SUFFERED SMOKE INHALATION, BUT WAS NOT ADMITTED TO THE HOSPITAL. FIRE DAMAGE TO THE STRUCTURE EXCEEDS $50,000 AND THE CHANNEL 10 SACRAMENTO TV WAS ON SITE.  THIS INCIDENT WAS REPORTED TO THE DOT AND CPUC BECAUSE DAMAGES WERE EXPECTED TO EXCEED $50,000 FROM THE IGNITION. THE ROSEVILLE FIRE DEPARTMENT NOTED THAT THE FIRE STARTED AT A LOCATION IN CLOSE PROXIMITY TO THE METER. THE ROSEVILLE FIRE DEPARTMENT FOUND FIREWORKS DEBRIS AND CIGARETTE BUTTS IN THE VICINITY OF THE METER. THE ROSEVILLE FIRE DEPARTMENT HAS CLASSIFIED THE CAUSE OF THE FIRE AS UNDETERMINED. AS OF APPROXIMATELY 0800 HOURS ON AUGUST 13, 2012, GAS SERVICE WAS RESTORED TO 313 ATKINSON STREET."
7/31/2012,2012,20120061,15491,ORIGINAL,31159,KANSAS GAS SERVICE,KS,66701-1212,37.83563,-94.71851,,,,,,,,,,07-10-2012 12:09,1017294,,,,3,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-05-2012 02:00,,,,07-05-2012 03:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2009,,,,,,4.5,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.395,,2406,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 3 LOCATION,0,1000,52000,0,,,23,,53023,0,0,200,,,,,1,1,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,12257063,,CONTRACT LOCATOR,YES,NO,YES,120,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER OF STANDARDS,bkubie@kgas.com,785 431-4250,785 431-4224,,,,ROB GREEN,DIRECTOR GAS ENGINEERING,785 431-4241,rgreen@kgas.com,"ON JULY 4TH, 2012 AT APPROXIMATELY 2330 HRS THE FORT SCOTT, KS CITY WATER DEPARTMENT WAS DIGGING TO MAKE REPAIRS ON A BROKEN WATER MAIN.  WHILE DIGGING WITH LOCATED FACILITIES, THEY HIT A KGS 4"" PE GAS MAIN THAT WAS OPERATING AT 10OZ.   THE DAMAGE PUT A 2"" BY 3"" HOLE IN THE MAIN AND THE WATER FROM THE BROKEN WATER MAIN BEGAN TO FILL THE MAIN DUE TO THE WATER PRESSURE BEING GREATER THAN THE MAIN PRESSURE.  THIS RESULTED IN THE DISRUPTION OF SERVICE TO SOME 200 CUSTOMERS IN A SEVERAL BLOCK AREA.  THE WATER REMOVAL BEGAN THE MORNING OF JULY 5TH AND CONTINUED UNTIL ALL CUSTOMERS WERE RESTORED TO SERVICE BY LATE EVENING ON JULY 10TH."
7/31/2012,2012,20120060,15634,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,55379,44.725788,-93.556488,,,,,,,,,,07-01-2012 17:25,1016411,,NATURAL GAS,,48,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,07-01-2012 14:56,,,,07-01-2012 16:07,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1990,,,,,,1.13,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.099,,2406,OTHER,,,,,,,,,PE SERVICE LINE MELTED DUE TO HOUSE FIRE.,CLASS 2 LOCATION,600000,2400,2682,0,,,266,,605348,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,10/14/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELISABETH KALLBERG,PRINCIPLE PIPELINE COMPLIANCE CONSULTANT,elisabeth.m.kallberg@xcelenergy.com,651-229-2282,,,,,WILLIAM KAPHING,SR DIRECTOR GAS GOVERNANCE,651-229-2435,william.l.kaphing@xcelenergy.com,"THE HOUSE FIRE CAUSED THE PE SERVICE LINE TO MELT.  THE FIRE IS STILL UNDER INVESTIGATION AND NO FINAL REPORT HAS BEEN COMPLETED BY THE FIRE DEPARTMENT OR THE FIRE MARSHAL.    UPDATED FEBRUARY 11, 2013:  THIS UPDATE IS BASED PRIMARILY ON THE MINNESOTA STATE FIRE MARSHAL'S INVESTIGATION REPORT.  WE AGREE WITH THE CONCLUSION IN THE REPORT THAT THE FIRE WAS ACCIDENTAL.  THE AREA OF ORIGIN FOR THE FIRE WAS INSIDE THE RESIDENCE.  THE FIRST MATERIAL THAT IGNITED WAS NATURAL GAS VAPORS THAT HAD LEECHED INTO THE RESIDENCE AFTER A GAS SERVICE LINE HAD BEEN CRACKED OR BROKEN.  THE SPECIFIC LOCATION OF THE LEAK COULD NOT BE DETERMINED BECAUSE THE RISER AND A SEGMENT OF THE SERVICE WERE DESTROYED IN THE FIRE.  WHILE THE EXACT IGNITION FACTOR IS NOT KNOWN, ANY APPLIANCE THAT WOULD CYCLE ON OR OFF WOULD LIKELY HAVE PROVIDED SUFFICIENT ENERGY TO IGNITE THE NATURAL GAS/AIR MIXTURE ONCE IT HAD REACHED THE LOWER EXPLOSIVE LIMIT.    WITH RESPECT TO THE BROKEN OR CRACKED GAS SERVICE LINE THAT RESULTED IN THE GAS LEAK, WE KNOW THAT ON SEVERAL OCCASIONS IN THE PRECEDING 4 YEARS, THE RESIDENT HAD FILLED A SINK-TYPE OF HOLE IN THE GROUND OUTSIDE THE HOME THAT WAS ABOVE THE GAS LINE AND NEAR THE METER.  THE SETTLING OF THE SOIL IN THAT HOLE COULD HAVE PUT STRESS ON THE GAS LINE.  IN ADDITION, IN THE DAY (OR DAYS) BEFORE THE FIRE, A MEMBER OF THE RESIDENT'S FAMILY HAD ADDED CLASS FIVE ROCK TO THE TOP OF THE SINK HOLE AREA AND THEN PACKED IT DOWN WITH A BOBCAT, WHICH MAY HAVE ADDED TO OR CREATED STRESS ON THE GAS LINE, POSSIBLY ENOUGH TO CRACK OR BREAK IT AT THAT TIME.  XCEL ENERGY DOES NOT HAVE RECORDS OF THIS CUSTOMER CONTACTING US FOR ASSISTANCE WITH THE SINK HOLE NEAR THE GAS LINE, OR MAKING US AWARE OF ANY RELATED PROBLEMS.  OUR RECORDS REVEAL THAT THE METER LOCATION AT THE TIME OF THE FIRE WAS NOT THE ORIGINAL LOCATION OF THE METER.   WE UNDERSTAND THAT THE METER WAS MOVED BY AN UNKNOWN PARTY, NOT XCEL ENERGY, TO MAKE ROOM FOR A GARAGE ADDITION ON THE WEST SIDE OF THE HOUSE APPROXIMATELY 2007.    THE SERVICE LINE TO THIS LOCATION WILL BE RUN AT THE REQUEST OF THE CUSTOMER AFTER HOME IS REBUILT."
5/29/2013,2012,20130061,15668,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10607,41.04342,-73.80153,,,,,,,,,,6/29/2012 12:25,1016170,,NATURAL GAS,,144,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/29/2012 12:06,,,,6/29/2012 12:06,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,65,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1954,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,1500000,8640,0,"INCLUDES MATERIALS (PIPE, NEW ROV, VAULT, ETC)",,288,,1508928,0,0,0,,,,,236,236,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",MINOR LEAK ON DISTRIBUTION LINE OPERATING ABOVE 125 PSIG,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,SEAL PACKING. SMALL LEAK ON ORIFICE METER FITTINGS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON JUNE 28, 2012 WESTCHESTER GAS DISTRIBUTION SERVICES (GDS) WAS PERFORMING A FOLLOW UP LEAK INSPECTION AT THIS LOCATION AND DISCOVERED 17% IN A MANHOLE APPROXIMATELY 43' WEST OF 12"" TRANSMISSION PRESSURE V-25873 LOCATED AT TARRYTOWN ROAD AND YELLOWSTONE AVENUE IN GREENBURGH, WESTCHESTER COUNTY, NY. THE MANHOLE CONTAINED A 12"" ORIFICE METER AND ASSOCIATED FITTINGS. A 16"" HIGH PRESSURE MAIN IS LOCATED 6' NORTH OF THE TRANSMISSION MAIN, AND DIRT AND MATERIALS IN THE MANHOLE NEEDED TO BE REMOVED TO INVESTIGATE THE SOURCE OF THE LEAK. A CONTINGENCY CASE WAS INITIATED AND ISOLATION VALVES WERE IDENTIFIED AND STAFFED. THE MANHOLE WAS VENTED AND A VACUUM TRUCK WAS ASSIGNED TO REMOVE MATERIALS IN THE MANHOLE.  THE SEGMENT OF MAIN WAS ISOLATED AFFECTING SUPPLY TO GR-519 AND GR-516. THE PRESSURE WAS REDUCED IN THE AFFECTED SEGMENT TO 60 PSI WITHOUT INCURRING ANY INTERRUPTIONS OR SYSTEM IMPACT. GDS MONITORED THE LOCATION OVERNIGHT AND NO READINGS WERE OBTAINED, AND NO ODOR WAS PRESENT. ON JUNE 29, 2012 OPERATIONAL PLANNING CONTINUED AND ADDITIONAL VALVE CLOSURES WERE SUCCESSFUL IN ISOLATING THE SEGMENT OF TRANSMISSION MAIN. PRESSURE CONTROL SUCCESSFULLY REDUCED PRESSURE TO 30 PSI, AND AT 12:06 (2) MINOR LEAKS WERE CONFIRMED ON THE TRANSMISSION MAIN IN THE MANHOLE ON ORIFICE METER FITTINGS. THE PRESSURE WAS FURTHER REDUCED TO APPROXIMATELY 8 PSI AND THEN AGAIN TO APPROXIMATELY 1 PSI.  OPERATIONAL PROCEDURE MPC-12-21 WAS DEVELOPED AND A TOTAL OF 210' OF NEW TRANSMISSION MAIN AND A NEW 12"" ROV-59278 WERE INSTALLED. ON JULY 19, 2012 AT 03:48 THE TRANSMISSION SYSTEM WAS RETURNED TO NORMAL OPERATING CONDITIONS. THE NYS PSC AND US DOT WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
