REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
7/27/2012,2012,20120057,15520,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21054,39.038275,-76.6732055,,,,,,,,,,6/29/2012 13:01,1016178,,NATURAL GAS,,2053.43,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,101,6/28/2012 11:21,,,,6/28/2012 11:42,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2001,,,,,,4,ASTMD2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,7300,54789,10000,0,NONE,,12378,,84467,1,0,226,,,,,92,92,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THIRD PARTY DAMAGED, NOTIFIED BY EMERGENCY RESPONDER",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,CABLE TV,YES,12303726,MISS UTILITY,CONTRACT LOCATOR,YES,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BERNARD F SMITH,GAS SERVICE SUPERVISOR,bernard.smith@bge.com,410-470-7106,410-470-7103,,,,WILLIAM H BROWN,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"CONTRACTOR DIRECTIONAL BORING TO INSTALL CABLE MAIN AND CONDUIT DAMAGED A BGE 4 INCH PLASTIC GAS MAIN CROSSING AT 1305 RIEDEL RD. THIS 4 INCH GAS MAIN SUPPLIED A COMMUNITY OF 227 CUSTOMERS THAT WERE IMPACTED DUE TO THIS DAMAGE. EXISTING 4"" MAIN WAS INCORRECTLY MARKED AND THE UTILITY GAS MAIN LOCATION RECORD INACCURATELY INDICATED THE GAS MAIN LOCATION. CONTRACTOR EXCAVATION PRACTICES WERE NOT IN ACCORDANCE WITH STATE DAMAGE PREVENTION REQUIREMENTS. INCIDENT NOTIFICATION TO THE NRC WAS BASED UPON CUMULATIVE OPERATOR EXPENSES REACHING THE FIFTY THOUSAND DOLLAR VALUE."
12/18/2012,2012,20120103,34474,SUPPLEMENTAL FINAL,1209,COLUMBIA GAS OF MASSACHUSETTS,MA,2771,41.817075,-71.335288,,,,,,,,,,6/29/2012 12:20,1016169,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/24/2012 6:05,,,,6/24/2012 6:21,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,2,1,,,,,,,,CLASS 4 LOCATION,300000,5000,10000,0,,,400,,315400,1,0,20,,,,,60,99,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,,508.468.9956,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,"TRACTOR TRAILER ROLL-OVER AT 06:00 ON SUNDAY JUNE 24, 2012, STRIKING ABOVE GROUND METER CAUSING RELEASE AND IGNITION OF NATURAL GAS AND FIRE DAMAGE TO THE RESTAURANT LOCATED AT 390 FALL RIVER AVE, SEEKONK. SERVICE VALVE WAS UNABLE TO BE ACCESSED DUE TO FIRE, VEHICLE AND EMERGENCY VEHICLES. ISOLATION OF GAS FACILITIES WAS ACHIEVED VIA ALTERATE VALVES IN DISTRIBUTION SYSTEM. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN A DELAYED NRC CALL BEING MADE."
9/18/2012,2012,20120077,15514,ORIGINAL,14330,ORANGE & ROCKLAND UTILITY INC,NY,10960,41.090652,-73.917915,,,,,,,,,,,,,NATURAL GAS,,31,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,6/21/2012 16:28,,,,6/21/2012 16:28,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,12,API 5L GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.375,,,,,,,OTHER,,,,,,,,,CONTRACTOR CUTTING PIPE WITH A TORCH OVERHEATED BAGS CAUSING BAG STOPPERS TO FAIL AND IGNITION TO OCCUR.,CLASS 3 LOCATION,100000,0,200000,0,,,124,,300124,80,0,305,,,,,0.33,0.33,0.44,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE TO PIPELINE WITH COMPANY CREWS IMMEDIATLY ON SITE.,,,,,,,,,,,,,YES,1,0,YES,3,0,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"CONTRACTOR WAS FLAME CUTTING 12"" STEEL AND EXPOSED 12"" BAG STOPPERS TO EXCESSIVE HEAT CAUSING THE BAG STOPPERS TO FAIL.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOE MANDARA,SECTION MANAGER GAS OPERATIONS,mandaraj@oru.com,845-577-3011,845-577-3166,,,,ANTHONY ADINOLFI,GM GAS OPERATIONS,845-577-3515,adinolfia@oru.com,"CONTRACTOR RAINES & WELSH (R&W) WAS AWARDED THE CONTRACT TO UPGRADE THE LOW PRESSURE SYSTEM TO HIGH PRESSURE GAS MAINS AND SERVICES IN NYACK.  THE WORK INCLUDED RETIRING AND IN SOME CASES REMOVING THE EXISTING LOW PRESSURE FACILITIES.  R&W BEGAN WORK ON THE PROJECT IN SEPTEMBER 2011.  ON THE DAY OF THE INCIDENT R&W WAS RETIRING A SECTION OF 12 INCH LOW PRESSURE STEEL GAS MAIN ON BROADWAY AT 1ST STREET IN WEST NYACK.  THE 12 INCH MAIN RUNS NORTH AND SOUTH ON BROADWAY AND HAD A RADIAL 4 INCH LOW PRESSURE STEEL MAIN COMING OFF TO THE WEST ON 1ST ST.  R&W EXCAVATED AND EXPOSED THE 12 INCH AND 4 INCH MAIN.   THE BALLOON STOPPERS WERE INFLATED TO 4 PSI TESTED FOR LEAKAGE AND HELD PRESSURE FOR OVER ONE HOUR BEFORE BEING USED.  THEY INSTALLED TWO TAPPING TEES AND FOUR LOW PRESSURE BALLOON STOPPERS INTO THE 12 INCH PIPE AT THE LOCATIONS SHOWN ON THE SKETCH.  THE 4 INCH MAIN HAD PREVIOUSLY BEEN DEAD ENDED WITH A CAP FURTHER WEST ALONG 1ST STREET AND DID NOT REQUIRE ANY STOPPERS.  R&W THEN PERFORMED A FLOW TEST TO CONFIRM THAT GAS WAS BEING SUPPLIED TO THE MAIN NORTH AND SOUTH OF THE ISOLATED SECTION.  THE PRESSURE GAUGES ON THE BALLOON STOPPERS WERE CHECKED TO CONFIRM THAT THE STOPPERS WERE HOLDING AND THAT THE SECTION WAS EFFECTIVELY ISOLATED.  R&W CUT THE 12 INCH PIPE ON THE NORTH END OF THE EXCAVATION WITH A REED 4 WHEEL PIPE CUTTER.  THEY THEN MADE TWO CUTS WITH A DEMO SAW ON THE 4 INCH STEEL MAIN, REMOVING A 4 INCH RING.    R&W USED AN ORBITAL CUTTER AND TORCH TO BEVEL CUT THE SOUTH SIDE OF THE 12 INCH MAIN.   THE CREW MADE A SECOND CUT AND REMOVED ABOUT A 4 INCH RING AT THE SOUTHERLY END OF THE 12 INCH PIPE.  WHEN THE RINGS WERE CUT R&W HAD SUFFICIENT CLEARANCE AND THE CUT OUT SECTION WAS REMOVED FROM THE EXCAVATION.  R&W SET UP THE ORBITAL CUTTER TO BEVEL THE ROUGH CUT ON THE NORTH END OF THE 12 INCH MAIN.  THE CONTRACTOR'S WELDER AND CREW FOREMAN WERE IN THE EXCAVATION AND BEGAN TO MAKE THE BEVEL CUT.  AT 16:28, WHEN THEY HAD FLAME CUT APPROXIMATELY 8 INCHES OF THE CIRCUMFERENCE, THE NORTHERLY BALLOON STOPPERS FAILED AND THE LEAKING GAS IGNITED.  BOTH MEN EXITED THE EXCAVATION AND WERE NOT INJURED BY THE IGNITION OR THE ENSUING GAS FED FIRE.  THE THREE REGULATOR STATIONS SUPPLYING THE AFFECTED AREA WERE TURNED OFF AND THE RESIDUAL GAS BURNED OFF.  APPROXIMATELY 385 GAS SERVICES WERE INTERRUPTED.  OVERHEAD ELECTRIC FACILITIES IN THE AREA WERE DE-ENERGIZED INTERRUPTING APPROXIMATELY 650 SERVICES.  ELECTRIC SERVICE WAS RESTORED AT APPROXIMATELY 20:40 THAT EVENING.  GAS CONSTRUCTION INSTALLED COMPRESSION CAPS ON THE 12 INCH OPEN ENDS AND A WOODEN PLUG IN THE DEAD 4 INCH MAIN.  O&R SERVICE MECHANICS ALONG WITH CECONY GDS CREWS WORKED AROUND-THE-CLOCK TO RESTORE GAS SERVICE TO THE AFFECTED CUSTOMERS.  GAS SERVICE WAS FULLY RESTORED AT 18:00 ON 6/24/12"
8/21/2012,2012,20120069,15503,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92270,33.789462,-116.431907,,,,,,,,,,7/23/2012 21:45,1018750,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,6/23/2012 11:18,,,,6/23/2012 11:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,34,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1979,,,,,,1,ASTMD2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2306,MECHANICAL PUNCTURE,0.1,0.1,,,,,,,,CLASS 3 LOCATION,0,70000,500,0,,,6,,70506,0,0,70,,,,,42,42,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,LEAKING HIGH PRESSURE WATER SERVICE SCOURED HOLE IN PE MAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,SR. PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"LEAKING HIGH PRESSURE WATER SERVICE SCOURED HOLE INTO 1' PE GAS MAIN, ALLOWING WATER TO ENTER SYSTEM.  THIS RESULTED IN 50 OUTAGES AND A SIGNIFICANT WATER REMOVAL EFFORT.  TOTAL COST OF WATER REMOVAL, REPAIR AND RESTORES EXCEEDED $50K, MEETING PHMSA REPORTING CRITERIA.   ALTHOUGH MONITORED BY SOCALGAS SR. SAFETY ADVISOR, THIS INCIDENT WAS NOT REPORTED DUE TO AN ERROR IN INTERPRETATION OF REPORTABILITY REQUIREMENTS.  USING THE PHMSA INSTRUCTIONS FOR FORM PHMSA F 7100.1 (REVISION 01-2010) GENERAL INSTRUCTIONS, PAGE 1, THE SR. SAFETY ADVISOR ASSUMED THAT ONLY COSTS ASSOCIATED WITH DAMAGE FROM ESCAPING GAS AND CONTOL OF ESCAPING GAS WERE TO BE CONSIDERED.  IN THE INFORMATION RELATED TO SECONDARY IGNITION NOT NEEDING REPORTING, HE ASSUMED THAT THE ONLY COSTS REPORTABLE WOULD BE DAMAGE CAUSED BY ESCAPING GAS AND COSTS TO REPAIR ASSOCIATED LEAK.  UPON FURTHER REVIEW OF INSTRUCTION, EMPLOYEE REALIZED THIS ERROR, BASED UPON PAGE 12 OF THE INSTRUCTIONS.  EMPLOYEE IMMEDIATELY REVIEWED RECORDS OF INCIDENTS GOING BACK TO THE DATE OF RECEIVING THE REVISON 01-2010, AND DISCOVERED THIS SINGLE INCIDENT THAT HAD GONE UNREPORTED.  WATER IN GAS INCIDENTS OCCURRING PRIOR TO REVISION 01-2010 WERE REGULARLY REPORTED WHEN ALL ASSOCIATED COSTS EXCEEDED $50K."
7/13/2012,2012,20120054,15479,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,DC,20005-4415,38.90999,-77.02786,,,,,,,,,,6/15/2012 11:31,101463,,NATURAL GAS,,2.89,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,6/15/2012 10:20,,,,6/15/2012 10:29,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1959,,,,,,1.5,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OPERATOR'S CONTRACTOR DAMAGED SERVICE LINE,CLASS 3 LOCATION,0,0,8000,0,,,8,,8008,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL MOSES,SUPERVISOR - DOT PIPELINE SAFETY,gmoses@washgas.com,703-750-4496,,,,,DAVID SPANGLER,MANAGER-DOT PIPELINE SAFETY,703-750-4341,dspangler@washgas.com,"ON FRIDAY, JUNE 15, 2012 A WASHINGTON GAS CONTRACTOR, D.A. FOSTER, DAMAGED A 1 1/2  INCH WRAPPED STEEL LOW PRESSURE SERVICE LINE LOCATED AT 1120 RHODE ISLAND AVE, NW, DC.   AT 10:20 AM WASHINGTON GAS WAS NOTIFIED BY THE DC FIRE DEPARTMENT OF A DAMAGED SERVICE LINE THAT HAD IGNITED.  A WASHINGTON GAS CREW ARRIVED ON SITE AT 10:29 AM AND MADE THE AREA SAFE.  THE GAS WAS OFF AT THE DAMAGED SERVICE LINE BY 10:48 AM. THE WASHINGTON GAS CREW REMOVED THE SERVICE TEE FROM THE MAIN AND SEALED THE MAIN WITH A STEEL PLUG.  CREW CHECKED STRUCTURES ON EACH SIDE OF AFFECTED ADDRESS FOR EVIDENCE OF GAS MIGRATION.  THE WASHINGTON GAS CREW ALSO PERFORMED BAR HOLE TESTING OVER THE GAS MAIN AND CHECKED ALL MANHOLES IN AREA FOR EVIDENCE OF MIGRATION.  NONE WAS FOUND.  SERVICE REPLACEMENT WAS COMPLETED ON JUNE 28, 2012.  AS A RESULT OF THE INVESTIGATION, THE CAUSE OF THE INCIDENT HAS BEEN DETERMINED TO BE THE FAILURE OF THE CREW PERFORMING THE WORK TO FOLLOW WASHINGTON GAS PROCEDURE BY USING A POTENTIAL SPARK PRODUCING MECHANIZED TOOL TO CUT A LIVE GAS SERVICE."
07-12-2012,2012,20120053,15497,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94134,37.72621,-122.40301,,,,,,,,,,06-12-2012 18:30,1014387,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,YES,20,06-12-2012 15:51,,,,06-12-2012 16:15,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2012,,,,,,1,UNKNOWN,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,A 3RD PARTY CONTRACTOR WAS NOT PROTECTING THE PLASTIC GAS LINE WHEN SWEATING A COPPER WATER LINE AND MELTED THE PLASTIC PIPE CAUSING A RELEASE OF GAS AND EXPLOSION.,CLASS 3 LOCATION,1000000,0,0,0,,,0,,1000000,5,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"A THIRD PARTY CONTRACTOR WAS SWEATING A COPPER WATER SERVICE LINE WITHOUT SHIELDING PG&E'S 1-INCH PLASTIC GAS SERVICE LINE WHEN AN EXPLOSION OCCURED.  IT APPEARS THAT THE SWEATING TORCH MELTED THE GAS LINE, RELEASING GAS WHICH RESULTED IN AN EXPLOSION AND FIRE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-974-4210,wlg3@pge.com,"AT APPROXIMATELY 1551 HOURS, THE SAN FRANCISCO FIRE DEPARTMENT NOTIFIED PG&E OF A GAS RELEASE DUE TO AN EXPLOSION AND FIRE AT 2811 SAN BRUNO AVE IN SAN FRANCISCO.  THE PROPERTY IS AN UNOCCUPIED BUILDING UNDERGOING CONSTRUCTION AND APPEARS TO BE A MULTI-FAMILY RESIDENTIAL STRUCTURE.  A THIRD PARTY CONTRACTOR DUG A BELL HOLE CLOSE TO THE FACE OF THE INCIDENT BUILDING TO EXPOSE THE WATER AND GAS LINES.  THE CONTRACTOR WAS SWEATING A COPPER WATER SERVICE LINE WITHOUT SHIELDING PG&E'S 1-INCH PLASTIC GAS SERVICE LINE WHEN AN EXPLOSION OCCURRED.  IT APPEARS THAT THE SWEATING TORCH MELTED THE GAS LINE, RELEASING GAS WHICH RESULTED IN THE EXPLOSION AND FIRE.  THE CONTRACTOR DID NOT HOLD A VALID USA TICKET. TRAFFIC WAS REROUTED AND THE AREA WAS BLOCKED OFF. APPROXIMATELY 20 PEOPLE IN THE NEIGHBORING DENTAL OFFICE WERE EVACUATED.  PG&E GSR WAS ONSITE AT 1615 HOURS AND FIELD CREWS STOPPED THE FLOW OF GAS TO THE INCIDENT BUILDING AT 1750 HOURS BY DIGGING AND SQUEEZING THE SERVICE LINE AT THE DISTRIBUTION MAIN.  NO FATALITIES; FIVE TOTAL CUSTOMERS WERE OUT OF SERVICE; ONE OF THE THREE CONTRACTORS PRESENT WAS INJURED AND TAKEN TO THE HOSPITAL AND DAMAGES ARE ESTIMATED ABOVE $50,000 DEEMING THIS INCIDENT REPORTABLE TO DOT & CPUC.  MAJOR TV MEDIA CHANNELS 2, 4, 5 & 7 WERE PRESENT.  A LEAK SURVEY OF SERVICES ON BOTH SIDES OF THE 2800 BLOCK OF SAN BRUNO AVE WAS PERFORMED THE SAME NIGHT AS THE INCIDENT AND NO LEAKS WERE DETECTED.  ONE CUSTOMER WAS RELIT BY 2100 HOURS ON 6/12/12 AND THE OTHER FOUR SERVICES WILL BE RELIT ONCE THE APPROPRIATE REPAIRS ARE COMPLETE AND AFTER THE CUSTOMERS REQUEST NEW SERVICE."
07-11-2012,2012,20120052,15575,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94551,37.72221,-121.74511,,,,,,,,,,06-11-2012 02:00,1014275,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,06-11-2012 23:55,,,,06-12-2012 00:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAUSE OF HOUSE FIRE UNKNOWN,CLASS 3 LOCATION,300000,2000,0,0,,,0,,302000,0,0,2,,,,,52,52,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-974-4210,wlg3@pge.com,"ON 6/11/12 AT APPROXIMATELY 2355 HOURS, LIVERMORE FIRE DEPARTMENT REPORTED A GAS LEAK DUE TO A HOUSE FIRE AT 2351 PALAMINO RD, LIVERMORE IN ALAMEDA COUNTY.  THE FIRE CONSUMED THE HOME AND THE METER SET WAS MELTED, CAUSING A RELEASE OF GAS TO THE ATMOSPHERE AT THE RISER.  PG&E GSR WAS ONSITE AS 2430 HOURS AND FIELD CREWS STOPPED THE FLOW OF GAS ON 06/12/12 AT 0305 HOURS BY DIGGING AND SQUEEZING THE PIPE.  AT 043 HOURS ON 06/12/12, THE GSR REPORTED THAT THE FIRE TOUCHED THE SIDE OF THE NEIGHBOR'S HOME AT 2355 PALAMINO RD AND GAS SERVICE WAS SHUT OFF AT THE SERVICE VALVE FOR THE SECOND RESIDENCE.  A SPECIAL LEAK SURVEY WAS PERFORMED AFTER THE INCIDENT AND NO LEAKS WERE DETECTED.  FIRE, POLICE AND KTVU WERE ON SCENE. THE LIVERMORE FIRE DEPARTMENT STATES THAT NEIGHBORS REPORTED THE FIRE ORIGINATED IN THE GARAGE; HOWEVER, THE CAUSE OF THE FIRE IS UNDETERMINED AFTER THEIR INVESTIGATION.  ONE PERSON WAS INJURED AND SENT TO THE HOSPITAL, BUT DID NOT STAY OVERNIGHT.  ADDITIONALLY, THERE WERE NO FATALITIES.  THE ESTIMATED COST OF DAMAGES IS ABOVE $50,000 DEEMING THIS INCIDENT REPORTABLE TO DOT AND CPUC."
6/19/2012,2012,20120047,15475,SUPPLEMENTAL FINAL,3200,DEKALB - CHEROKEE COUNTIES GAS DISTRICT,AL,35962,34.268648,-86.075097,,,,,,,,,,06-10-2012 08:24,1014138,,NATURAL GAS,,66,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,06-10-2012 03:31,,,,06-10-2012 03:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,DISTRICT REGULATOR/METERING STATION,,1961,,,,,,,,,STEEL,,OTHER,SEAMED,0.13,,,,,,,OTHER,,,,,,,,,"WHEN FACILITY WAS STRUCK BY VEHICLE, THE THREADS ON REGULATOR PIPING BROKE.",CLASS 2 LOCATION,1950,853,1913,14000,THE CAR THAT HIT THE REGULATOR STATION.,,786,,19502,3,0,18,,,,,230,230,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY OUTSIDE FORCE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. KEITH DAVIS,GENERAL MANAGER,kdavis@dcgas.org,256-845-3731,256-845-6252,,,,W. KEITH DAVIS,GENERAL MANAGER,256-845-3731,kdavis@dcgas.org,DURING A HEAVY RAIN EVENT. A CAR LOST CONTROL AND RAN THROUGH INTERSECTION AND PROTECTIVE BARRIERS STRIKING THE REGULATING STATION.
07-09-2012,2012,20120051,15574,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93907,36.6842,-121.6618,,,,,,,,,,06-09-2012 00:15,1014089,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,06-09-2012 21:05,,,,06-09-2012 21:44,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1990,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,,2408,LEAK,,,OTHER,METER MELTED FROM HOUSE FIRE,,,,,,CLASS 3 LOCATION,150000,2000,0,0,,,0,,152000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925-974-4210,wlg3@pge.com,"AT APPROXIMATELY 2105 HOURS, A RELEASE OF NATURAL GAS WAS REPORTED TO PG&E BY THE SALINAS FIRE DEPARTMEN DUE TO A HOUSE FIRE AT 217 MASSOLO COURT IN SALINAS.  AT 2144 HOURS, A PG&E GAS SERVICE REPRESENTATIVE WAS ONSITE AND REPORTED THAT THE THE FIRE DEPARTMENT ATTEMPTED TO SHUT OFF THE FLOW OF GAS AT THE SERVICE VALVE, BUT THE METER WAS MELTED AND GAS WAS ESCAPING AT THE VALVE.  PG&E FIELD CREWS SHUT OFF THE FLOW OF GAS BY SQUEEZING THE LINE AT THE BRANCH LOCATION AT 2359 HOURS.  A SPECIAL LEAK SURVEY WAS PERFORMED FOLLOWING THE INCIDENT AND NO LEAKS WERE DETECTED.  THERE WERE NO INJURIES, NO FATALITIES AND NO MAJOR MEDIA ON SCENE. FIRE AND POLICE WERE PRESENT, AND ONE CUSTOMER REMAINS OUT OF SERVICE UNTIL REPAIRS TO THE HOME ARE COMPLETE.  REPORTED TO CPUC AND DOT BECAUSE ESTIMATED COST OF DAMAGES IS ABOVE $50,000 AND THE CAUSE IS UNKNOWN.  THE SALINAS FIRE DEPARTMENT REPORT STATES THAT THE CAUSE OF THE FIRE IS UNDETERMINED AFTER INVESTIGATION."
07-06-2012,2012,20120050,15585,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95129,37.29691,-122.00521,,,,,,,,,,06-06-2012 00:00,1013754,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,06-06-2012 09:10,,,,06-06-2012 09:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,WATER ENTERED GAS LINE,,,,,A DOWNED 12KV POWER LINE CAUSED A SURGE TO A GROUNDED WATER LINE CREATING A HOLE IN THE COPPER WATER SERVICE LINE. THE COPPER WATER SERVICE LINE WAS TOUCHING THE STEEL GAS LINE AND THE ELECTRIC FAULT CURRENT ALSO CREATED A HOLE IN THE GAS LINE WHICH ALLOWED AN ENTRY POINT FOR THE WATER INTO THE GAS SYSTEM.,CLASS 3 LOCATION,0,10000,10000,0,,,1000,,21000,67,0,67,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,925-974-4378,925-974-4232,,,,LAURENCE DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,925-974-4313,lcd1@pge.com,"AT APPROXIMATELY 0900 HOURS AT 1446 HECKMAN WAY IN SAN JOSE, WATER ENTERED A 3/4-INCH STEEL GAS DISTRIBUTION SERVICE LINE, CAUSING GAS SERVICE INTERRUPTION TO 67CUSTOMERS. THE NIGHT PRIOR TO THIS INCIDENT, A TREE BRANCH FELL ON A 12KV PRIMARY ELECTRICAL LINE CAUSING THE LINE TO SAG AND CONTACT THE 120V SECONDARY LINE CREATING A SURGE ON THE SECONDARY LINE.  THE SURGE WENT TO GROUND THROUGH THE WATER LINE CREATING A HOLE IN THE 1-INCH COPPER POTABLE WATER LINE AND CAUSED A HIGH PRESSURE WATER STREAM. THE ELECTIC FAULT CURRENT ALSO DAMAGED THE STEEL GAS DISTRIBUTION SERVICE LINE NEARBY, RESULTING IN A RELEASE OF GAS AND ALLOWING AN ENTRY POINT FOR WATER INTO THE GAS SYSTEM. GSRS WERE ON SCENE AT 0945 HRS AND SHUT OFF GAS SERVICES AT THE RISER VALVES TO AFFECTED CUSTOMERS.  PG&E CREWS WERE ON SCENE AT 1200 HOURS AND STOPPED THE FLOW OF GAS AT 1230 HOURS. AT 1255 HOURS AN EMERGENCY OPERATIONS CENTER WAS OPENED TO HELP IDENTIFY THE SCOPE OF THE INCIDENT, COORDINATE THE SHUT-IN AND RESTORE GAS SERVICE TO THE AFFECTED CUSTOMERS ALONG WITH OTHER COORDINATION ACTIVITIES.  ALL 67 CUSTOMERS WERE READY TO HAVE GAS SERVICE RESTORED ON JUNE 7, 2012 AT 0900 HOURS. FOUR CAN'T GET IN (CGI) NOTICES WERE LEFT AT THE RESIDENT'S HOME AND THE REMAINING CUSTOMERS HAD GAS SERVICE RESTORED ON JUNE 7, 2012 AT 2030 HOURS.  THE FOUR CGIS WERE RESTORED WHEN THE RESIDENTS CALLED FOR SERVICE RESTORATION.  THERE WERE NO INJURIES OR FATALITIES AND NO IGNITION.  DAMAGES TO COMPANY PROPERTY ARE LESS THAN $50,000.  THE EVENT WAS REPORTED TO THE DOT AND CPUC BECAUSE OF THE SIGNIFICANCE OF THE EVENT."
06-04-2012,2012,20120044,15565,SUPPLEMENTAL FINAL,8160,INTERMOUNTAIN GAS CO,ID,83211,42.73236,-112.879093,,,,,,,,,,5/31/2012 7:27,1013154,,,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/31/2012 3:45,,,,5/31/2012 3:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NO RELEASE.  WILLIAMS NORTHWEST PIPELINE INADVERTANTLY SHUT IN THE TOWN OF AMERICAN FALLS AT THE CUSTODY TRANSFER POINT BETWEEN THEIR SYSTEM AND OURS WHILE PREPARING FOR MAINTENANCE ACTIVITIES ON THEIR SYSTEM.,CLASS 3 LOCATION,0,0,20000,0,,,0,,20000,30,0,1265,,,,,0,150,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,YES,"WILLIAMS NORTHWEST PIPELINE CLOSED THEIR VALVE, AFFECTING OUR DISTRIBUTION SYSTEM.",ROUTINE MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HART GILCHRIST,MANAGER OPERATIONS SERVICES,hart.gilchrist@intgas.com,208-377-6086,208-377-6097,,,,HART GILCHRIST,MANAGER OPERATIONS SERVICES,208-377-6086,hart.gilchrist@intgas.com,WILLIAMS NORTHWEST PIPELINE INADVERTANTLY SHUT IN THE TOWN OF AMERICAN FALLS AT THE CUSTODY TRANSFER POINT BETWEEN THEIR SYSTEM AND OURS WHILE PREPARING FOR MAINTENANCE ACTIVITIES ON THEIR SYSTEM.
8/27/2012,2012,20120071,15505,ORIGINAL FINAL,22235,WAUKEE MUNICIPAL GAS,IA,50263,41.60969499,-93.88878899,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,1,5/22/2012 8:20,,,,5/22/2012 8:25,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,INSIDE RESIDENTIAL HOME,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,PRIVATE HOME,1966,,,,,,,,,OTHER,PIPING INSIDE HOME,,,,,,,,,,OTHER,,,,,,,,,"FAILURE OF 3/8"" COPPER TUBE CONNECTED TO WATER HEATER.",CLASS 3 LOCATION,100000,0,1000,0,,,25,,101025,0,0,1,,,,,20,20,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,FAILURE OF CUSTOMER PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TIM ROYER,ASSISTANT DIRECTOR OF PUBLIC WORKS,troyer@waukee.org,515-987-4363,515-987-3979,,,,TIM L. ROYER,ASST. DIRECTOR OF PUBLIC WORKS,515-987-4363,troyer@waukee.org,"INSIDE PIPING WAS TESTED BY TECHNICAL INVESTIGATIONS INC REPRESENTING THE CITY OF WAUKEE AND INDEPENDENT FORENSIC INVESTIGATIONS CORP RETAINED BY FARM BUREAU INS REPRESENTING PROPERTY OWNER. THE GAS METER AND REGULATOR WERE TESTED AND FOUND NEGATIVE FOR OVER PRESSURE AND LEAKS.  THE GAS RANGE IN KITCHEN WAS TESTED AND NO LEAKS WERE FOUND.  DURING THE INSPECTION OF PIPING IN BASEMENT IT WAS FOUND NOTED THAT 3/8"" SOFT COPPER TUBE PROVIDING GAS TO WATER HEATER WAS BROKEN AT THE BASE OF FLARE FITTING. IT WAS ALSO NOTED THAT FLARE FITTNG ITSELF WAS LEAKING. THE COPPER TUBING THAT BROKE FREE FROM FITTING WAS LARGELY DUE TO CORROSION. IT WAS ALSO NOTED THE WAY PIPING WAS ATTACHED TO FLOOR JOISTS IN A MANOR THAT TRANSMITS VIBRATIONS."
6/13/2012,2012,20120045,15461,ORIGINAL FINAL,4350,ELIZABETHTOWN GAS CO,NJ,7083,40.69168,-74.24858,,,,,,,,,,5/15/2012 11:50,1011565,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,5/15/2012 8:24,,,,5/15/2012 8:42,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1972,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,TAP HOLE,CLASS 3 LOCATION,0,0,313,0,,,0,,313,0,0,0,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,USE OF IMPROPER TOOL DURING LIVE GAS OPERATION.,,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILIP SALVATORE,COMPLIANCE ENGINEER,psalvato@aglresources.ccom,908 662 8306,908 351 5127,,,,RICHARD LONN,DIRECTOR OF COMPLIANCE,405 584 3552,rlonn@aglresources.com,"OPERATOR'S MAIN AND SERVICE INSTALLATION CONTRACTOR WAS WORKING ON DEAD ENDED 4"" LOW PRESSURE (LP) STEEL MAIN.  A CONTRACTOR CREW MEMBER REMOVED A DRIP SADDLE TO ACCESS THE TAP HOLE IN ORDER TO INCREASE THE TAP SIZE.  THIS WOULD ALLOW THE CREW TO STOP THE FLOW OF GAS AND TO CONNECT A NEWLY INSTALLED EXTENSION TO THE MAIN.  AFTER REMOVING THE SADDLE, THE CREWMEMBER ATTEMPTED TO ENLARGE THE HOLE USING A DRILL.  AN IGNITION AND FLASH OCCURRED.  IT WAS IMMEDIATELY EXTINGUISHED AND THE TAP HOLE RE-SEALED TO STOP THE FLOW.    TWO CONTRACTOR WORKERS WERE INJURED IN THE FLASH.  ONE WAS HELD AT THE HOSPITAL FOR FOUR DAYS FOR TREATMENT AND OBSERVATION."
6/15/2012,2012,20120046,15590,SUPPLEMENTAL,13302,NATIONAL GAS & OIL CORP,OH,43055,40.114943,-82.437077,,,,,,,,,,5/14/2012 4:15,1011391,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,5/14/2012 1:34,,,,5/14/2012 2:05,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,2.375,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,,,,,,,,CLASS 3 LOCATION,130000,2500,9300,7500,"ESTIMATED COSTS - STURCTURE, BELONGINGS, VEHICLE AND EMERGENCY RESPONSE",,100,,149400,0,0,8,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,7/29/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SEAMUS MULLIGAN,ENGINEERING MANAGER,smulligan@theenergycoop.com,740 403-8932,740 348-1131,,,,SEAMUS MULLIGAN,ENGINEERING MANAGER,740 403-8932,smulligan@theenergycoop.com,"NOTE, THIS REPORT IS THE SAME AS THE 6/15/2012 REPORT.   WE ARE RESUBMITTING TO CLOSE AND FINALIZE THE REPORT    AN EXPLOSION AND SUBSEQUENT FIRE OCCURRED ON MAY 13TH 2012 AT 23:53 AT 36 S. UTAH STREET, NEWARK OHIO, 43055.  MICHAEL CLARK OF THE RESIDENCE HAD JUST ENTERED HIS GARAGE AT THE TIME OF THE EXPLOSION.  THE SOURCE OF IGNITION HAS NOT BEEN DETERMINED, HOWEVER IT HAS BEEN SPECULATED THAT HE WAS ENTERING THE GARAGE TO SMOKE A CIGARETTE.  TWO OTHER RESIDENTS WERE HOME AT THE TIME OF THE EXPLOSION AND FIRE, DAKNEEKA PALMER, THE FIANCE OF MICHAEL CLARK, AND THEIR 9-MONTH-OLD DAUGHTER, LEGACEE.  BOTH ESCAPED THE HOUSE UNHARMED.  THE ENERGY COOP WAS CONTACTED BY THE LICKING COUNTY 911 DISPATCHER AT 01:34 (5/14/12 - 1 HOUR 41 MINUTES AFTER THE EXPLOSION) TO RESPOND TO THE SITE TO ENSURE GAS WAS OFF TO THE STRUCTURE.  TWO ENERGY COOP EMPLOYEES WERE DISPATCHES, A LEAKAGE INSPECTOR MICHAEL CARR AND A SERVICE TECH TOM COOPER.  TOM ARRIVED 02:05 AND MIKE ARRIVED AT 02:20.  THEY VERIFIED GAS WAS OFF AND BEGAN A LEAKAGE INVESTIGATION.  AT 3:05, A LEAK WAS FOUND UNDER THE 20' WIDE APPROACH APRON OF THE DRIVEWAY AT 36 S. UTAH.  THE LEAKAGE EXTENTS WERE IDENTIFIED AND THE DECISION TO SHUT THE MAIN DOWN ALONG WITH 8 CUSTOMERS WAS MADE.  THE VALVE TO SHUT THE LINE DOWN WAS TURNED AT 05:26 HOURS.  THE 2"" MAIN LINE SERVICING THE AREA WAS EXCAVATED AND CUT ON THE NORTH END AND SOUTH END OUTSIDE OF THE LEAKAGE AREA.  APPROXIMATELY 250' OF 2"" PLASTIC MAIN LINE WAS INSTALLED ON THE OPPOSITE SIDE OF UTAH AVENUE.  THE NEW LINE WAS TIE BACK INTO THE EXISTING LINE IN A MANNER THAT ISOLATED THE GAS MAIN IN THE LEAKAGE AREA.  THE OLD LINE WAS CAPPED TO PRESERVE THE LINE FOR FURTHER TESTING.  GAS SERVICE WAS REESTABLISHED TO THE NEIGHBORHOOD.  ODORANT READINGS WERE TAKEN AND FOUND TO BE WELL WITHIN REQUIRED LIMITS.  THE REMAINDER OF THE NEIGHBORHOOD WAS SURVEYED FOR LEAKAGE TO ENSURE THE AREA WAS SAFE AS IT RELATED TO GAS SERVICE.  AT 09:00 ON MAY 16TH , 2012 WE RETURNED TO THE SITE TO PERFORM AN INVESTIGATION.  WE PRESSURE TESTED THE ISOLATED MAIN LINE AT NORMAL OPERATING PRESSURE (43#) TO TEST FOR LEAKAGE.  WE FOUND LEAKAGE ON THE ISOLATED 191' OF 2"" BARE STEEL.  WE ISOLATED APPROXIMATELY 90' NORTH OF THE 36 S. UTAH DRIVEWAY AND PRESSURE TESTED IT.  WE FOUND NO LEAKAGE.  WE TESTED THE SOUTHERN SECTION (APPROXIMATELY 100') AND FOUND LEAKAGE.  WE EXCAVATED TO EXPOSE THE MAIN LINE JUST SOUTH OF THE DRIVEWAY TO 36 S. UTAH AND CUT THE MAIN TO ISOLATE APROXIMATELY 45' THAT WAS UNDER THE DRIVE WAY.  WE PRESSURE TESTED THE 65'SECTION SOUTH OF THE DRIVEWAY AND FOUND NO LEAKAGE.  WE PRESSURE TESTED THE SERVICE LINE ON THE SOUTH SIDE OF THE STRUCTURE AND FOUND NO LEAKAGE.  THIS ISOLATED THE LEAKAGE TO THE 45' SECTION LOCATED UNDER THE DRIVEWAY.  WE CUT THE CONCRETE AND PUT PRESSURE ON THE PIPING AND DETERMINED THERE WERE 2 LEAKAGE AREAS APPROXIMATELY 12' APPART UNDER THE EXISTING 20' CONCRETE DRIVEWAY."
11/16/2012,2012,20120090,15632,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55414,44.98683,-93.241719,,,,,,,,,,05-06-2012 13:35,1010706,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,05-06-2012 03:26,,,,05-06-2012 03:57,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1974,,,,,,3,AA,UNKNOWN,PLASTIC,,,,,OTHER,,,,UNKNOWN,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,33144,55409,12068,0,,,20,,100641,0,0,12,,,,,8,8,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PIN HOLE LEAKS DID NOT CAUSE A PRESSURE CHANGE THAT WOULD HAVE ALERTED GAS CONTROL.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE H SINGLETON,GAS OPERATIONS,christe.singleton@centerpointenergy.com,612-321-5203,,,,,CHRISTE SINGLETON,GAS OPERATIONS,612-321-5203,christe.singleton@centerpointenergy.com,"LIGHTNING STRUCK AN ELECTRICAL TRANSFORMER, LINES FELL AND STARTED MULTIPLE CAR FIRES, THE PAVEMENT WAS SOFTENED AND HEAT REACHED THE MAIN.  THE HEAT TRANSFERRED TO THE TRACER WIRE AND BURNED HOLES IN THE PLASTIC MAIN WHERE IT WAS TOUCHING."
06-02-2012,2012,20120043,15457,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,DC,20010,38.92603,-77.03064,,,,,,,,,,05-04-2012 19:16,1010596,,NATURAL GAS,,12,,NO,,,,,,0,YES,0,0,1,0,0,1,NO,,,,,NO,0,05-04-2012 17:39,,,,05-04-2012 17:58,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN OUTSIDE SERVICE RISER AS A RESULT OF AN ADJACENT BUILDING COLLAPSING DURING A HOUSE FIRE.,CLASS 3 LOCATION,0,1100,4000,350000,DAMAGE ESTIMATE TO THE STRUCTURES AS A RESULT OF A HOUSE FIRE.,,30,,355130,0,0,1,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,T. MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,(703) 750-4479,(703) 750-4347,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,(703) 750-4341,dspangler@washgas.com,"WASHIGNTON GAS RESPONDED TO A HOUSE FIRE AT 1327 GIRARD STREET, NW, WASHINGTON, DC ON MAY 4, 2012.  UPON ARRIVAL, WASHINGTON GAS FOUND THAT THE STRUCTURE AT 1327 GIRARD STREET, NW, HAD COLLAPSED ONTO A METER RACK AT 1323 GIRARD STREET, NW DAMAGING THE METER RACK.  A 360-DEGREE, SUB-SURFACE, BAR-HOLE SURVEY WAS CONDUCTED AROUND THE STRUCTURE AT 1323 GIRARD STREET, NW.  THE SERVICE TO 1327 GIRARD STREET, NW WAS CAPPED-OFF AT THE CURB.  AN ODORANT READING WAS TAKEN AND FOUND TO BE ACCEPTABLE.  CONVERSATIONS WITH FIRE DEPARTMENT PERSONNEL INDICATED THAT THE RELEASE OF GAS WAS SECONDARY AS A RESULT OF THE BUILDING COLLAPSE."
5/31/2012,2012,20120042,15535,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98052,47.662222,-122.143113,,,,,,,,,,05-03-2012 11:50,1010466,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,STEEL,,,,,,,,,,,OTHER,,,,,,,,,BREAK AT THE METER DUE TO A CAR HIT,CLASS 4 LOCATION,150000,3500,1800,0,,,50,,155350,0,0,1,,,,,0.22,0.22,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,YES,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 456 2970,425 462 3770,,,,CHERYL MCGRATH,MGR COMPLIANCE AND REG AUDITS - GAS,425 462 3207,cheryl.mcgrath@pse.com,A CAR HIT THE GAS METER AT THE RESIDENCE AND IGNITED THE GAS.
5/18/2012,2012,20120040,15451,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94010,37.54541,-122.36571,,,,,,,,,,4/20/2012 18:25,1009267,,NATURAL GAS,,872,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2012 11:20,,,,4/17/2012 11:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2011,,,,,,2,API 5L,UNKNOWN,STEEL,,,,0.154,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,51000,0,0,,,2600,,53600,0,0,0,,,,,285,285,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LEAK WAS CAUSED BY A POOR WELD.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BUTT WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BUTT WELD,,,OTHER,TIE-IN WELD,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,YES,,,,,,,,YES,,,,POOR WORKMANSHIP,,,YES,2011,700,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,9259744313,,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,9259744210,wlg3@pge.com,"ON APRIL 17, 2012 A GAS LEAK WAS FOUND DURING ROUTINE LEAK SURVEY ON A 2-INCH DISTRIBUTION FEEDER MAIN (DFDS3639) TAPPED DIRECTLY OFF OF TRANSMISSION LINE 132 AT MP 32.32. UPON EXCAVATION, THREE 2-INCH GIRTH WELDS WERE FOUND LEAKING. ON APRIL 19, 2012 TL-132 WAS DEPRESSURIZED FROM MP 31.93 TO MP 36.99 TO MAKE WELD REPAIRS ON THE 2-INCH PIPE.  THE REPAIRS WERE COMPLETED ON APRIL 19, 2012 AT 2030 HOURS AND LINE 132 WAS REPRESSURIZED.  AT 1330 HOURS ON APRIL 20, 2012, THE COST OF REPAIRS WAS ESTIMATED TO EXCEED $50,000 MAKING THIS A REPORTABLE INCIDENT.  THERE WAS NO IGNITION, INJURIES OR FATALITIES AS A RESULT OF THIS INCIDENT.  NO CUSTOMERS LOST SERVICE.  THE CAUSE OF THIS INCIDENT IS FAULTY WELDS."
05-08-2012,2012,20120038,15446,ORIGINAL FINAL,603,"RELIANT ENERGY ARKLA, DIV OF RELIANT ENERGY RESOURC",OK,73096,35.5350894,-98.6800844,,,,,,,,,,04-09-2012 19:05,1008198,,NATURAL GAS,,157,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,04-09-2012 14:32,,,,04-09-2012 14:43,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1979,,,,,,2,ASTM D2513,NIPAK,PLASTIC,NIPAK ASTM D2513,,,,POLYETHYLENE (PE),,,0.216,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,46254,5541,3051,0,COST ABOVE REFLECT TOTAL COST WITH EXCEPTION OF GAS LOST,,746,,55592,54,0,3,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,NO,NO,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,UTILITY,TRENCHER,TELECOMMUNICATIONS,YES,1.20E+13,,UTILITY OWNER,YES,NO,YES,20,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GERAL KOLB,DISTRICT OPERATIONS MANAGER,gerald.kolb@centerpointenergy.com,580-250-5490,580-250-5415,,,,KEITH A. KITTINGER,REGIONAL OPERATIONS DIRECTOR,501-377-4669,keith.kittinger@centerpointenergy.com,"MAIN HAD BEEN LOCATED BY COMPANY EMPLOYEE.  EMPLOYEE STATED THAT TONE FROM LOCATOR WAS GOOD FOR THE ENTIRE LOCATE.  (MAIN HAD BEEN REPLACED WITH 2"" PLASTIC IN MARCH OF 1979).  THIRD PARTY INSTALLING FIBER OPTIC CABLE CUT 2"" PLASTIC MAIN.  IT WAS DETERMINED TO HAVE BEEN LOCATED INACCURATELY DUE TO AN INCORRECT MANUAL MAP POSTING OF THE 2"" PLASTIC OFFSET ON A PAPER MAP (HAS SINCE BEEN CONVERTED TO AN ELECTRONIC MAP).  BELL HOLES WERE DUG TO INSTALL A BYPASS AROUND THE DAMAGE.  EMPLOYEES INSTALLED TAPS ON EITHER SIDE OF THE DAMAGE.  AS EMPLOYEE BEGAN TO TAP OUT THE TAPPING TEE IN THE NORTH BELL HOLE, NATURAL GAS IGNITED AT APPROXIMATELY 17:15 HOURS ON APRIL 9, 2012.  THE ACTUAL SOURCE OF IGNITION IS UNDETERMINED.  THE BURNING NATURAL GAS IGNITED THE THIRD PARTIES TRENCHER AND SCORCHED A PIECE OF EQUIPMENT LOCATED AT THE FARM IMPLEMENT DEALERSHIP.  EMT RESPONDED AND TRANSPORTED ONE (1) COMPANY EMPLOYEE TO HOSPITAL FOR BURN TREATMENT.  THE REMAINING EMPLOYEES WERE NOT INJURED AND PLUGGED OFF THE 3"" STEEL NATURAL GAS LINE AT APPROXIMATELY 18:55 HOURS.  ALL FOUR (4) EMPLOYEES WERE DRUG AND ALCOHOL TESTED THE SAME EVENING (1 EMPLOYEE AT 22:00 HOURS AND 3 EMPLOYEES AT 23:30 HOURS).  ALL EMPLOYEES RECEIVED NEGATIVE TEST RESULTS.  THE FOLLOWING DAY THE LINE WAS REPAIRED AND ALL AFFECTED CUSTOMER WERE RESTORED."
