REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
05-09-2012,2012,20120039,15549,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95361,37.76461,-120.83821,,,,,,,,,,04-08-2012 05:50,1008076,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,04-08-2012 04:00,,,,04-08-2012 04:30,NO,PRIVATE PROPERTY,ABOVEGROUND,,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,METER SET,,,,,,,,,,OTHER,,,OTHER,VEHICLE HIT METER SET,OTHER,VEHICLE HIT METER SET,,,VEHICLE HIT METER SET,CLASS 3 LOCATION,100000,2000,0,0,,,0,,102000,0,0,3,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SCADA ON THIS PART OF THE SYSTEM,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,925 974 4313,,,,,BILL GIBSON,DIRECTOR REGULATORY COMPLIANCE AND SUPPORT,925 974 4210 ,wlg3@pge.com,"AT APPROXIMATELY 0320 HOURS, A THIRD-PARTY LOST CONTROL OF THEIR VEHICLE, DROVE THROUGH TWO FENCES AND STRUCK A RESIDENTIAL METER SET.  THE CAR, GARAGE AND A PORTION OF THE HOUSE CAUGHT FIRE AFTER THE VEHICLE IMPACT.  THE METER SET WAS LOCATED AT THE SIDE OF THE GARAGE AND PROTECTED BY FENCING AND THE GARAGE WALL FROM LOW VELOCITY IMPACTS.  THE FIRE DEPARTMENT WAS ON SITE WHEN PG&E'S CREW ARRIVED ON SCENE.  PG&E CREWS WERE ON SITE AT 0430 HOURS AND THE FLOW OF GAS WAS STOPPED AT 0517 HOURS BY SQUEEZING OFF THE SERVICE LINE IN THE FRONT YARD OF THE HOUSE.  THREE CUSTOMERS LOST SERVICE AS A RESULT OF THIS INCIDENT.  THERE WERE NO FATALITIES OR INJURIES.   DAMAGES EXCEED $50,000.  THIS BECAME A CPUC AND DOT REPORTABLE INCIDENT WHEN IT WAS DETERMINED THAT DAMAGES WOULD EXCEED $50,000."
04-06-2012,2012,20120029,15685,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68022,41.271642,-96.24395,,,,,,,,,,04-05-2012 16:48,1007915,,NATURAL GAS,,150,,NO,,,,,,0,YES,1,0,0,0,0,1,NO,,,,,NO,8,04-05-2012 13:35,,,,04-05-2012 13:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,COMPLETION PLUG BLEW OUT OF STOPPLE/CONTROL FITTING,CLASS 1 LOCATION,0,2500,0,0,,,0,,2500,0,0,8,,,,,60,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, IT WAS DETERMINED THAT THE CONTROL ROOM WAS NOT INVOLVED IN THIS INCIDENT.",,,,,,,,,,,,,YES,6,0,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,402-504-7165,mike_conrad@mudnebraska.com,"ON 4/5/12 AT 1335 HRS AT N SKYLINE DR & BRITTNAY CIR IN DOUGLAS COUNTY NEBRASKA THE METROPOLITAN UTILITIES DISTRICT HAD EMPLOYEES INSTALLING STOPPLE/CONTROL FITTINGS ON A NEWLY AQUIRED 4"" STEEL GAS MAIN WHEN THE COMPLETION PLUG BLEW OUT OF THE STOPPLE/CONTROL FITTING AND CAUSED STEEL SHRAPNEL TO BE EMBEDDED IN THE FACES OF THREE EMPLOYEES. TWO OF THE EMPLOYEES WERE TREATED AT THE SCENE AND RELEASED, THE THIRD EMPLOYEE WAS TRANSPORTED BY EMS TO THE CREIGHTON MEDICAL CENTER IN OMAHA NEBRASKA WHERE HE WAS KEPT OVER NIGHT FOR OBSERVATION. THE EMPLOYEE WHO WAS HOSPITALIZED WAS  RELEASED ON 4/6/12 BY CREIGHTON MEDICAL CENTER.     6/17/13- WE ARE UNABLE TO SAY WITH CERTANTY TO WHAT REALLY HAPPENED ON 4/5/12. THE FITTING AND COMPLETION PLUG ARE BOTH RELATIVELY UNDAMGED AND STILL FIT TOGETHER WITH EASE. THE EMPLOYEES INVOLVED BELIEVE THAT THE TAP AND STOP WERE MADE PROPERLY, A POSSIBLE THEORY IS THE PLUG WAS SLIGHTLY ENGAGED INTO THE FITTING AT THE TIME THE SLIDE VALVE WAS REMOVED, THE OPERATING OF THE SLIDE VALVE WAS ENOUGH TO JAR THE COMPLETION PLUG LOOSE. ALL OF THE TEST RESULTS FAILED TO INDICATE WHAT MAY HAVE OR ACTUALLY HAPPENED. THE METROPLITAN UTILITES DISTRICT HAS COMPLETED ALL INVESTIGATIONS IN REGARD TO THIS INCIDENT."
4/27/2012,2012,20120033,15493,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,OH,44124,41.50293,-81.48168,,,,,,,,,,3/29/2012 14:18,1007229,,NATURAL GAS,,606,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,190,3/29/2012 12:37,,,,3/29/2012 12:54,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,31,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1971,,,,,,3,UNKNOWN,UNKNOWN,OTHER,FIBERGLASS,,,,,,,,,,MECHANICAL PUNCTURE,8,2,,,,,,,,CLASS 3 LOCATION,3500000,29466,5000,0,,,2500,,3536966,1,0,0,,,,,45,45,56,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,AUGER,BUILDING CONSTRUCTION,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,YES,1722,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,330.458.9186,330.478.3760,,,,AARON MCCOY,TECHNICAL SPECIALIST,330.458.9186,aaron.m.mccoy@dom.com,"AT APPROXIMATELY 12:27 P.M. ON MARCH 29, 2012, AN APARTMENT COMPLEX LOCATED AT 2111 ACACIA PARK DRIVE, LYNDHURST, OHIO WAS INVOLVED IN A FIRE.  DOMINION RECEIVED NOTIFICATION FROM THE LYNDHURST FIRE DEPARTMENT AT APPROXIMATELY 12:37 P.M. AND DISPATCHED CUSTOMER SERVICE PERSONNEL.  FIRST RESPONDERS ARRIVED AT THE SCENE AT 12:54 P.M.  A CONSTRUCTION CREW DISPATCHED TO THE SCENE LOCATED THE BURRIED GATE VALVE, UNDER 18 INCHES OF SOIL, AND SHUT IT OFF AT 3:15 P.M.    INVESTIGATION REVEALED THAT HIGGINS CONSTRUCTION WAS EXCAVATING TO ADD SUPPORTS FOR THE BALCONIES AT THE APARTMENT COMPLEX.  HIGGINS CONSTRUCTION CAUSED THE DAMAGE WHEN THEIR AUGER PUNCTURED A 45 PSIG, 3 INCH FIBERGLASS SERVICE LINE.  NO NOTIFICATION WAS MADE TO OUPS PRIOR TO THIS EXCAVATION ACTIVITY."
4/20/2012,2012,20120032,15436,ORIGINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21208,39.391726,-76.738363,,,,,,,,,,3/28/2012 18:56,1007150,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,15,3/28/2012 18:08,,,,3/28/2012 18:08,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 4 LOCATION,40000,300,5000,0,UNDETERMIND COST OF THE LANDSCAPERS FORD 4 DOOR STAKE BODY STYLE TRUCK.,,15,,45315,0,0,1,,,,,93,99,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL J SIMMONS,GAS SERVICE SUPERVISOR,michael.j.simmons@constellation.com,410-470-7095,410-470-7099,,,,WILLIAM H. BROWN,MANAGER,410-470-7106,william.h.brwon@bge.com,"ON 3/28/12 AT APPROXIMATELY 16:30 A LANDSCAPING TRUCK LOST CONTROL OF THEIR VEHICLE AND STRUCK THE FRONT OF A RESIDENTIAL HOUSE. THE TRUCK WAS A F450/F550 STAKE BODY STYLE TRUCK AND IT WAS LOADED FULL OF DIRT AND MULCH. THE TRUCK WAS HEADING SOUTH DOWN OLD PLANTATION WAY AND TRIED TO TURN LEFT ONTO HOWARD-FOREST LA. THE TRUCK LOST CONTROL IN THE TURN AND STRUCK THE FRONT OF 8821 HOWARD-FOREST LA. THE HOUSE SITS ABOUT 25FT OFF THE ROAD. ONCE THE TRUCK STRUCK THE HOUSE AT THE SAME TIME IT ALSO STRUCK THE GAS AND ELECTRIC METER INSTALLATIONS THAT WERE LOCATED OUTSIDE ON THE FRONT OF THE HOUSE. THE OUTSIDE 3/4 HP STEEL RISER WAS DAMAGED AND THEN IGNITED CAUSING THE GAS FED FIRE. THE GAS SERVICE WAS DUG UP IN THE FRONT YARD AND PINCHED OFF BY GAS SERVICE/M&R AT 18:21. ONCE THE FIRE DEPT MADE THE AREA SAFE THE GAS EQUIPMENT WAS REMOVED AND THE SERVICE CUT AND CAPPED IN THE FRONT YARD.   DRIVING DOWN OLD PLANTATION WAY THE ROAD HAS A SLIGHT INCLINE HEADING TOWARDS HOWARD-FOREST LA. WEATHER CONDITIONS, THERE WAS A PASSING SHOWER AT THE TIME OF THE INCIDENT AND THE ROADWAYS WERE WET."
4/20/2012,2012,20120031,15435,ORIGINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10034-1302,40.871372,-73.916494,,,,,,,,,,3/23/2012 4:46,1006642,,NATURAL GAS,,2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,3/23/2012 3:08,,,,3/23/2012 3:34,NO,PUBLIC PROPERTY,UNDERGROUND,OTHER,GAS FED FIRE REPORTED @ ELECTRIC MANHOLE,33,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1983,,,,,,1.25,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,"POSSIBLE 1.25"" LPPE SERVICE DAMAGED DUE TO ELECTRIC BURNOUT CAUSING GAS IGNITION IN ELECTRIC MANHOLE---INVESTIGATION ONGOING",CLASS 4 LOCATION,75000,100,575,0,,,10,,75685,0,0,3,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-579-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-579-2350,dadariov@coned.com,"ON FRIDAY MARCH 23, 2012 AT 03:03 THE FIRE DEPARTMENT OF NEW YORK CITY (FDNY) REPORTED A TWO ALARM FIRE AT 529 WEST 217 STREET TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE GERC NOTIFIED SUPERVISION AND DISPATCHED GAS DISTRIBUTION SERVICES (GDS). WHILE GDS WAS ENROUTE THE FDNY CALLED BACK AT 03:15 AND STATED THAT THE FIRE WAS GAS FED. A CODE MURRE WAS INITIATED AND THE GERC DISPATCHED A CONSTRUCTION CREW. AT 03:19 THE FDNY CALLED THE GERC AGAIN AND REPORTED A SUBSURFACE STRUCTURE FIRE AT THE SAME LOCATION. ELECTRIC OPERATIONS WAS ASSIGNED AND UPON ARRIVAL GDS REPORTED THAT THERE WAS A HEAVY SMOKE CONDITION AT ELECTRIC SERVICE BOX 24282 IN FRONT OF 527 WEST 217 STREET BUT NO FIRE. GDS CLOSED TWO LOW PRESSURE CURB VALVES SUPPLYING # 529 AND #531 W. 217 ST.  AT 04:30 CHANNEL 11 NEWS REPORTED THE FIRE MAY BE GAS RELATED AND/OR A COMBINED GAS AND ELECTRIC EVENT. AT 05:39 THE FDNY EVACUATED 3 OCCUPANTS FROM APARTMENT D-29 AT 520 W 217 ST. DUE TO 164 PPM CO READINGS IN THE ATMOSPHERE OF THE APARTMENT 28-D DUE TO 450 TO 700 PPM CO IN BASEMENT DIRECTLY BELOW THE APARTMENT AND VENTED THE BUILDING. THE FDNY FIRE MARSHAL RESPONDED AND THE INVESTIGATION IS ONGOING. THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
3/13/2012,2012,20120024,15959,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68107,41.218051,-95.968372,,,,,,,,,,03-09-2012 10:25,1005224,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,03-09-2012 06:00,,,,03-09-2012 06:09,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,INSIDE METER/REGULATOR SET,,1954,,,,,,,,,STEEL,,,,0.145,,,,,,,LEAK,,,OTHER,UNKNOWN AT THIS TIME,,,,,,CLASS 1 LOCATION,50000,2000,0,0,,,1000,,53000,0,0,1,,,,,0.25,0.25,0.25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS CONATINED TO THE SINGLE RESIDENCE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,OTHER,"MUD HAS CONCLUDED THAT THAT THE SOURCE OF THE GAS LEAK WAS THE INLET SWIVEL WHERE THE GAS SERVICE LINE CONNECTS TO THE GAS METER. MUD BELIEVES THAT THE INLET SWIVEL WAS INTENTIONALLY LOOSENED BY SOME PERSON OR PERSONS. THIS CONCLUSION IS BASED UPON THE PHYSICAL CONDITION OF THE GAS METER, THE PHYSICAL CONDITION OF THE GAS PIPING, THE DESCRIPTIONS OF THE FIRE EXPLOSION FROM WITNESSES AND MUD EMPLOYEE'S EXPERIENCE AND KNOWLEDGE OF GAS AND GAS DISTRIBUTION SYSTEMS.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,402-504-7165,mike_conrad@mudnebr.com,"AT APPROXIMATELY 0600HRS THE METROPOLITAN UTITLITES DISTRICT WAS NOTIFIED BY THE OMAHA FIRE DEPT. OF A WORKING FIRE AT 4213 S 13TH ST.. DISTRICT PERSONNEL ARRIVED AND ASSISTED THE OFD IN SHUTTING OFF THE GAS TO THIS RESIDENCE. IT WAS THEN DETERMINED THAT IT APPEARD THAT THERE WAS A POTENTIAL OF A NATURAL GAS EXPLOSION/IGNITION THAT CONTRIBUTED TO THIS INCIDENT/LOSS. THE EXACT CAUSE OF THE IGNITION SOURCE OR THE AREA WHERE GAS MAY HAVE BEEN RELEASED HAS NOT BEEN DETERMINED AS OF YET. ON 3/14/12 THERE WILL BE A COMBINED INVESTIGATION WITH SEVERAL PARTIES OF INTEREST TO TRY AND LOCATE THE ORIGIN OF THE LEAK AND OR THE CAUSE OF THE LOSS.      10/11/12- OUR INVESTIGATION REVEALED THAT THE COCK VALVE ON THE INSIDE OF THE DWELLING HAD A LEAK IN THE PACKING AND THE GAS ESCAPED THE COCK VALVE AND MIGRATED TOWARDS THE FURNACE AREA OF THE DWELLING. DUE TO THE HOUSE BEING VACANT AND VENELATION WAS MINIMAL THERE ENDED UP BEING A BUILD UP IN THE FURNACE AREA AND WHEN THE FURNACE CYCLED IT IGNITED THE GAS AND THE RESULT OF THIS IGNITION WAS THE LOSS OF THIS DWELLING. THE GAS SERVICE TO THE DWELLING WAS ABANDONED AT THE MAIN ON THE DAY OF THE LOSS AND THE DWELLING SINCE HAS BEEN TORN DOWN DUE TO THE LOSS.    10/22/12- THE INVESTIGATION REVEALED THAT ON THE UPSTREAM SIDE OF THE INSIDE METER, THE OPERATOR OWNED COCK VALVE LEAKED IN THE PACKING AND RELEASED NATURAL GAS INTO THE ATMOSPHERE. THE NATURAL GAS THAT WAS RELEASED, WHICH WAS THE FUEL SOURCE,IGNITED WHEN THE FURNACE CYCLED AND THE RESULT WAS THE LOSS THAT WAS BEEN REPORTED.  OUR INVESTIGATION IS CLOSED IN REGARD TO THIS MATTER AND THIS ENTRY SHALL SERVE AS OUR FINAL ENTRY IN REGARD TO THIS MATTER.     11/10/14- MUD HAS CONTINUED ITS INVESTIGATION INTO THE CAUSE OF THE EXPLOSION AND FIRE AND, AS A RESULT, NOW DRAWS A DIFFERENT CONCLUSION THAN PREVIOUSLY ENTERED ON THIS REPORT. AS A RESULT OF THIS CONTINUED INVESTIGATION, MUD BELIEVES THAT THE PRIMARY GAS SOURCE THAT CAUSED THE EXPLOSION AND SUBSEQUENT FIRE WAS THE INLET SWIVEL AND NOT THE GAS COCK VALVE. THIS CONCLUSION IS BASED UPON THE CONDITION OF THE METER, THE DESCRIPTIONS OF THE FIRE WHEN THE FIRE DEPARTMENT AND MUD PERSONAL ARRIVED ON SCENE AND MUD EMPLOYEE'S EXPERIENCE AND KNOWLEDGE OF GAS AND GAS DISTRIBUTION SYSTEMS. MUD BELIEVES THAT THE ONLY WAY THE INLET SWIVEL COULD HAVE HAVE BEEN THE CAUSE OF THE LEAK WAS FOR THE INLET SWIVEL TO HAVE BEEN INTENTIONALLY LOOSENED FROM THE GAS METER. MUD BELIEVES THAT THE GAS COCK VALVE MOST LIKELY BECAME LOOSENED AS A RESULT OF THE EXTREME HEAT FROM THE INITIAL EXPLOSION AND RESULTING FIRE BUT THAT THE GAS COCK VALVE DID NOT CAUSE THE EXPLOSION AND SUBSEQUENT FIRE. MUD'S INVESTIGATION IS NOW CLOSED WITH RESPECT TO THIS MATTER AND IS THE SUBJECT OF ONGOING LITIGATION BETWEEN THE HOMEOWNER'S INSURANCE PROVIDER AND MUD."
5/29/2013,2012,20130062,15669,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10607,41.06938,-73.800167,,,,,,,,,,03-07-2012 10:15,1005004,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-07-2012 10:03,,,,03-07-2012 10:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1947,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,25000,5000,1400,MATERIALS,,30,,31430,0,0,0,,,,,204,204,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NORMAL SYSTEMS CONDITIONS PRESENT; NO ABNORMAL OCCURENCES AT TIME OF DISCOVERY,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER SEAL OR PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON MARCH 6, 2012 AT 08:18 HRS A LEAK SURVEY CREW PERFORMING THEIR MOBILE SURVEY REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) THEY RECEIVED 94% AT THE CURB LINE IN THE VICINITY OF A 12"" 245 PSI RATED, COUPLED TRANSMISSION MAIN INSTALLED IN 1947 IN FRONT OF 1060 KNOLLWOOD ROAD, GREENBURGH. THE PRESSURE AT THE TIME OF DISCOVERY OF THE LEAK WAS 204 PSI. ADDITIONALLY, THERE ARE (2) HIGH PRESSURE (60 PSI) DISTRIBUTION MAINS IN THE VICINITY. A 16"" HIGH PRESSURE STEEL (HP STL) MAIN INSTALLED IN 1999 IS LOCATED 3' WEST OF THE TRANSMISSION MAIN, AND APPROXIMATELY 30 FEET EAST OF THE TRANSMISSION MAIN, ON THE OPPOSITE SIDE OF THE STREET IS A 2"" HIGH PRESSURE POLYETHYLENE MAIN WHICH WAS ALSO INSTALLED IN 1999.     WESTCHESTER GAS CONSTRUCTION AND ADDITIONAL CREWS RESPONDED AND CONTINGENCY VALVES WERE LOCATED. THE LEAK WAS INVESTIGATED AND TWO EXCAVATIONS OVER THE PARALLEL 16"" HP STEEL DISTRIBUTION MAIN REVEALED NO LEAKS. THE CONSTRUCTION SUPERVISOR REPORTED THAT IN THE SECOND EXCAVATION VISIBLE WATER BUBBLING FROM THE DIRECTION OF THE TRANSMISSION MAIN 30' NORTH OF THE NORTH BUILDING LINE OF # 1060 KNOLLWOOD RD. INDICATED A PROBABLE LEAK ON THE TRANSMISSION MAIN. CREWS CEASED EXCAVATING, AND THE LEAK DID NOT POSE AN IMMEDIATE HAZARD TO LIFE OR PROPERTY. CONTINGENCY VALVES WERE STAFFED THROUGHOUT THE NIGHT, AND THE EXCAVATION MONITORED FOR SAFETY.     AN OPERATIONAL PLAN WAS DEVELOPED WHICH INVOLVED PRESSURE REDUCTION, ISOLATION OF THE AFFECTED SECTION AND SUBSEQUENT HAND EXCAVATION TO DETERMINE THE LOCATION OF THE LEAK. AN OPERATIONAL PLAN WAS DEVELOPED TO IDENTIFY THE NECESSARY STEPS TO ISOLATE THE TRANSMISSION MAIN TO REPAIR THE LEAK. ON MARCH 7, 2012 AT 10:03 HRS., THE TRANSMISSION MAIN WAS ISOLATED VIA SHUTDOWN AND PRESSURE REDUCTION BEGAN. AT 10:34 HRS., PRESSURE WAS REDUCED TO 60 PSI. THE MAIN WAS EXCAVATED AND AT 15:55 HRS. A VISUAL LEAK ON A 12"" COMPRESSION COUPLING WAS CONFIRMED TO BE THE SOURCE OF THE LEAK. THE MAIN WAS ABATED AND A WELDED REPAIR SLEEVE WAS INSTALLED TO SECURE THE LEAK. ALL TESTING OF THE SLEEVE WERE SUCCESSFUL. ON MARCH 8, 20112, PRESSURE RESTORATION IN THIS SEGMENT OF MAIN BEGAN AT 03:00 HRS. THE MAIN PRESSURE WAS RESTORED INCREMENTALLY AND LEAK SURVEY CHECKED THE SEGMENT OF MAIN INVOLVED AT EACH PRESSURE INCREASE. NO LEAKS WERE FOUND. AT 07:18 HRS. GAS CONTROL REPORTED PRESSURE IN AFFECTED SEGMENT OF MAIN WAS 227 PSI. PRESSURE CONTROL RETURNED REGULATOR GR-483 TO OPERATION. THERE WERE NO INJURIES OR EVACUATIONS REPORTED AND THE N.Y.S. PSC AND U.S. DOT WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
5/29/2013,2012,20130064,15672,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10607,41.0964221,-73.8024256,,,,,,,,,,03-07-2012 12:53,1005004,,NATURAL GAS,,13,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-07-2012 09:55,,,,03-07-2012 09:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,45,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1949,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,20000,5000,1400,MATERIALS,,40,,26440,0,0,0,,,,,231,231,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",MINOR LEAK UNDER REDUCED PRESSURE DISCOVERED BY MOBILE LEAK SURVEY CREWS,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER SEAL OR PACKING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-579-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-579-2350,dadariov@coned.com,"ON MARCH 7, 2012 AT 09:55 A LEAK SURVEY CREW REPORTED A T-1 LEAK AT BRADHURST AVENUE AND STEVENS AVENUE, MT. PLEASANT, ALONG THE ROUTE OF THE TRANSMISSION MAIN AT THIS LOCATION AS PART OF A BASELINE SURVEY ASSOCIATED WITH THE PRESSURE REDUCTION TO HP RELATED TO THE LEAK AT 1060 KNOLLWOOD RD (TG) {SEE PHMSA REPORT 20120033-15480} ON THE 12"" 245 PSI TRANSMISSION MAIN. GAS CONSTRUCTION AND SUPERVISION WERE DISPATCHED IMMEDIATELY AND THE LEAK INVESTIGATION INDICATED A PROBABLE TRANSMISSION MAIN LEAK. AN OPERATIONAL PLAN WAS DEVELOPED AND UPON EXCAVATING OVER THE 12"" TRANSMISSION MAIN (AT 55 PSI) A COUPLING WAS FOUND LEAKING AT BOTH COMPRESSION ENDS AT 22:11 HRS. A WELDED REPAIR SLEEVE WAS INSTALLED OVER THE LEAKING COUPLING AND THE REPAIR WAS TESTED AND PASSED. TRANSMISSION PRESSURE WAS RESTORED INCREMENTALLY AND ON MARCH 8, 2012 AT 17:59 TRANSMISSION PRESSURE WAS FULLY RESTORED TO 231 PSI. GR-484 WAS RETURNED TO SERVICE.  THE N.Y.S. PSC AND U.S. DOT WERE NOTIFIED. THERE WERE NO INJURIES OR EVACUATIONS ASSOCIATED WITH THIS EVENT. THIS WAS A SERIOUS LEVEL INCIDENT."
04-05-2012,2012,20120028,15430,ORIGINAL FINAL,11336,"LEBANON GAS DEPT, CITY OF",TN,37087,36.197239,-86.319842,,,,,,,,,,2/28/2012 14:30,1004254,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,5,2/28/2012 13:25,,,,2/28/2012 13:40,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2005,,,,,,1.25,UNKNOWN,POLYPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,OTHER,,,,,,,,,TRENCHER CUT,CLASS 1 LOCATION,10000,250,750,0,,,1,,11001,1,0,0,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,TRENCHER,ELECTRIC,NO,,,UTILITY OWNER,NO,YES,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY SNODGRASS,MANAGER,jerry.snodgrass@lebanontn.org,615-443-2835,615-443-2807,,,,JERRY SNODGRASS,MANAGER,615-443-2835,jerry.snodgrass@lebanontn.org,"SCHOOL MAINTENANCE WORKERS CALLED IN WRONG LOCATION OF DIG SITE, TRENCHED THROUGH 1.25 SERVICE LINE THAT WAS NOT MARKED. WORKER RECIEVED MINOR BURNS TO FACE AND RIGHT ARM. WALK BEHIND TRENCHER WAS TOTAL LOSS."
09-08-2013,2012,20130099,15722,ORIGINAL FINAL,1640,BOSTON GAS CO,MA,2152,42.3832652,-70.9914725,,,,,,,,,,2/24/2012 12:40,1003862,,NATURAL GAS,,60,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,2/23/2012 7:58,,,,2/23/2012 8:23,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER OWNED PIPING,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,LEAK ON CUSTOMER OWNED PIPING,,,,,,CLASS 3 LOCATION,500000,0,0,0,,,500,,500500,0,0,1,,,,,0.35,0.34,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","INCIDENT WAS ON CUSTOMER OWNED PIPING AND THE SCADA SYSTEM DID NOT PROVIDE ANY INFORMATION TO THE CONTROLLERS THAT AN INCIDENT OCCURRED, THUS THEY COULD NOT TAKE ANY ACTION AS A RESULT OF THE INCIDENT.  EMERGENCY RESPONDERS ALERTED THE COMPANY.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,LEAK ON CUSTOMER PIPING IS UNKNOWN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KATHLEEN MCNAMARA,MANAGER NE DISPATCH AND SCHEDULING,kathleen.mcnamara@nationalgrid.com,508-421-7450,,,,,GARY BENNETT,DIRECTOR US DISPATCH AND SCHEDUING,617-839-7208,gary.bennett@nationalgrid.com,LEAK ON CUSTOMER OWNED PIPING.
3/16/2012,2012,20120025,15917,SUPPLEMENTAL FINAL,18532,TEXAS GAS SERVICE COMPANY,TX,79936,31.78078,-106.31386,,,,,,,,,,2/18/2012 0:30,100333,,NATURAL GAS,,4.8,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,2/17/2012 19:30,,,,2/17/2012 22:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1985,,,,,,0.5,ASTMD2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,3000,0,21500,MEDICAL,,20,,24520,0,0,2,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,PE CAP ON SERVICE TAP CRACKED,,,,,YES,,,,,,,,,,YES,,,,OTHER,PE CAP CRACKED,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK MONTGOMERY P.E.,DIRECTOR OF ENGINEERING AND COMPLIANCE,mbmontgomery@txgas.com,(512) 370-8348,(512) 370-8254,,,,MARK MONTGOMERY P.E.,DIRECTOR OF ENGINEERING AND COMPLIANCE,(512) 370-8348,mbmontgomery@txgas.com,"ON FRIDAY FEBRUARY 17, 2012 AT 19:30, A TEXAS GAS SERVICE EMPLOYEE RECEIVED A FLASH FIRE BURN WHILE EXCAVATING A LEAK. THIS LEAK WAS THE RESULT OF A CRACKED CAP ON A POLYETHYLENE SERVICE TEE AT 2807 WONG PLACE IN EL PASO, TX. WHILE EXCAVATING, THE PORTABLE LIGHTS USED TO ILLUMINATE THE EXCAVATION AREA FELL OVER, A BULB BROKE AND IGNITED RESIDUAL GAS. THE EMPLOYEE WAS TRANSPORTED TO THE MEDICAL FACILITY AND HOSPITALIZED."
03-12-2012,2012,20120022,15419,ORIGINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21223,39.281787,-76.657506,,,,,,,,,,2/14/2012 4:23,100291,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/13/2012 23:51,,,,2/13/2012 23:51,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1909,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,MAIN DAMAGED BY BALTIMORE CITY WATER DEPARTMENT DURING WATER MAIN REPAIR. LARGE PIECE OF ASPHALT FELL ON GAS MAIN AND BROKE MAIN ALLOWING WATER TO ENTER INTO THE DISTRIBUTION SYSTEM.,CLASS 2 LOCATION,175000,150000,612226,25000,ESTIMATED COST THROUGH 3/6/2012.,,0,,962226,0,45,1000,,,,,0.28,0.28,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,BALTIMORE DEPT OF PUBLIC WORKS,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,12067226,MISS UTILITY,CONTRACT LOCATOR,YES,YES,YES,58,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL GROSSCUP,SPECIAL FIELD OPERATIONS SUPERVISOR,michael.a.grosscup@bge.com,443-250-8167,410-740-7103,,,,WILLIAM BROWN,MANGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"BALTIMORE CITY DEPT OF PUBLIC WORKS DAMAGED A BGE 4 INCH CAST IRON LOW PREASURE MAIN ON 2/13/2012 AT 23:21.  WHEN A PIECE OF ASPHALT FELL INTO THE OPEN TRENCH WHILE EXCAVATION TO REPAIR A BROKEN WATER MAIN. BGE'S FIRST RESPONDER ARRIVED ON SITE AT MILLINGTON AND SLOTHFIELD AVENUES, AND FOUND A LARGE WATER LEAK FROM AN APPARENT BROKEN WATER MAIN. THE FIRST RESPONDER CANVASSED THE AREA AND FOUND WATER HAD ENTERED INTO THE CUSTOMER'S FUEL LINES AT 2301 AND 2701 WILKENS AV. WATER FROM THE CITIES WATER MAIN HAD ENTERED INTO BGE'S DISTRIBUTION SYSTEM THROUGH THE DAMAGED 4"" GAS MAIN.THE WATER PRESSURIZED AND FILLED A POTION OF THE GAS DISTRIBUTION SYSTEM CAUSING AN OUTAGE THAT AFFECTED APPROXIMATELY 1045 OF BGE'S CUSTOMERS. REPAIRS WERE MADE TO THE DISTRIBUTION SYSTEM AND APPROXIMITY 12,000 GALLONS OF WATER WERE REMOVED FROM THE GAS MAINS. 500 GAS SERVICES WERE CLEARED OF WATER, AND 450 GAS METERS WERE REPLACED. SERVICE WAS RESTORED TO CUSTOMERS METERS BY 19:00 ON SUNDAY 02/19/2012."
03-09-2012,2012,20120020,15533,SUPPLEMENTAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,90063,34.03382,-118.20324,,,,,,,,,,02-11-2012 14:00,100275,,NATURAL GAS,,19,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,6,02-11-2012 10:22,,,,02-11-2012 10:34,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1979,,,,,,1,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 3 LOCATION,0,1000,300,150000,FIRE DAMAGE.  AMOUNT OF OPERATOR CONTRIBUTION UNDETERMINED AT THIS TIME.,,115,,151415,0,0,2,,,,,18,18,20,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,PLUMBER SNAKING A SEWER LATERAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"PLUMBER STRUCK 1"" PE SERVICE WHILE USING SNAKE TO CLEAR SEWER LINE BLOCKAGE.  ESCAPING GAS IGNITED, DAMAGING HOME.  NO INJURIES.  ONE CUSTOMER RESTORED, SECOND WILL BE OUT OF SERVICE UNTIL FIRE DAMAGE TO HOUSE IS REPAIRED.    INVESTIGATION DETERMINED GAS SERVICE WAS INSTALLED AT THIS LOCATION USING TRENCHLESS BORING CONSTRUCTION TECHNIQUES IN 1979.  BORE WENT THROUGH NON-METALLIC SEWER LATERAL    PLUMBER DID NOT FOLLOW SOCALGAS RECOMMENDATION/REQUEST TO CONTACT THE UTILITY PRIOR TO CLEARING BLOCKAGES IN AN EXTERIOR SEWER LINE."
03-08-2012,2012,20120019,15415,ORIGINAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,SD,57783,44.480445,-103.812254,,,,,,,,,,02-10-2012 09:41,1002638,,NATURAL GAS,,120,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,5,02-10-2012 05:00,,,,02-10-2012 05:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2004,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,METER/REGULATOR SET CRUSHED AND PULLED OFF RISER BY LOGGING TRAILER.,CLASS 3 LOCATION,100000,2500,5500,0,,,650,,108650,0,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICKY SCHATZ,STAFF ENGINEER,ricky.schatz@mdu.com,701-222-7768,701-222-7853,,,,RICKY SCHATZ,STAFF ENGINEER,701-222-7768,ricky.schatz@mdu.com,"A LOGGING TRUCK WAS TRAVELING WEST ALONG I-90 THRU SPEARFISH.  THE TRAILER DE-COUPLED FOM THE TRUCK, CAREENED DOWN THE OFF-RAMP, DOWN THE DITCH, THRU THE FENCE, AND CRASHED INTO THE WAL-MART BUILDING AND THE METER/REGULATOR SET.  THE SUBSEQUENT CRASHED BROKE THE METER/REGULATOR SET OFF THE RISER AND PULLED ON DOWNSTREAM PIPING MOVING AND DAMAGING ROOFTOP HVAC UNITS."
2/24/2012,2012,20120017,15494,SUPPLEMENTAL,31159,KANSAS GAS SERVICE,KS,66503,39.15944,-96.62944,,,,,,,,,,02-02-2012 16:40,1002015,,NATURAL GAS,,4504,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/31/2012 11:24,,,,1/31/2012 11:35,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,16,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1957,,,,,,8.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,,8,,,,,,,,CLASS 2 LOCATION,0,4868,1232,0,,,22900,,29000,0,0,4,,,,,150,150,170,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, BECAUSE THE CONTROL ROOM RESPONDED APPROPRIATELY AND NOTIFICATION OF THE OPERATOR OF THE HIT LINE HAD ALREADY OCCURED.  THE CONTRACTOR THAT DAMAGED PIPING NOTIFIED THE OPERATOR.  CONTROL ROOM ALSO NOTICED THE PRESSURE DROP AND IMMEDIATELY NOTIFIED THE EFFECTED OPERATING AREA.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,,,YES,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,12031039,"ONLY ONE, ONE CALL SYSTEM",CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER STANDARDS,bkubie@kgas.com,785 431-4250,785 431-4224,,,,ROB GREEN,DIRECTOR GAS ENGINEERING,785-431-4241,rgreen@kgas.com,"A CONTRACTOR PERFORMING ROAD GRADING BEGAN EARTH MOVING ACTIVITIES ON THE NORTH SIDE OF K-18.  THE OPERATORS PIPELINE HAD BEEN LOCATED.  THE GRADER (EARTH MOVER) CAUGHT HOLD OF AN 8"" BARE STEEL MAIN THAT WAS 16"" DEEP AND PULLED A 40' SECTION OF COUPLED MAIN OUT OF THE GROUND.  NO FIRE OR EXPLOSIONS OCCURRED WITH THE RESULTANT RELEASE OF GAS.  THE OPERATOR RESPONDED SHORTLY AFTER THE CONTRACTOR NOTIFIED THEM.  THE OPERATOR'S GAS CONTROL FACILITY ALSO NOTICED THE DROP IN PRESSURE, DUE TO ALARM NOTIFICATION FROM THE SCADA SYSTEM, AND IMMEDIATELY NOTIFIED THE OPERATING AREA EFFECTED BY THE RELEASE.      REPAIRS WERE MADE TO RECONNECT THE LINE AND THE FOUR CUSTOMERS THAT LOST SERVICE HAD SERVICE RESTORED IN FOUR HOURS.      UPON DISCOVERY (TWO DAYS LATER) THAT THE GAS LOSS HAD EXCEEDED THE 3000 MCF THRESHOLD; THE TELEPHONIC NOTICE WAS MADE TO THE NRC. THE INITIAL GAS LOST WAS ESTIMATED AT 2000 MCF.  THE ACTUAL GAS LOSS WHEN CALCULATED TOOK INTO CONSIDERATION THAT THE GAS LOSS WAS FED FROM EACH END OF THE PIPE SECTION THAT WAS PULLED APART MORE THAN DOUBLING THE AMOUNT OF GAS THAT WAS RELEASED."
2/29/2012,2012,20120018,15767,SUPPLEMENTAL FINAL,31159,KANSAS GAS SERVICE,KS,66604,39.0333333,-95.7538333,,,,,,,,,,1/30/2012 13:33,1001701,,NATURAL GAS,,54,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,2,1/30/2012 11:37,,,,1/30/2012 11:37,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,14,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,,1,,,,,,,,CLASS 3 LOCATION,350000,720,42350,0,,,309,,393379,0,0,77,,,,,45,45,58,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,TRENCHER,IRRIGATION,YES,12006700,"ONLY ONE, ONE CALL SYSTEM",CONTRACT LOCATOR,YES,YES,YES,12,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRUCE D. KUBIE,MANAGER QA AND TRAINING,bkubie@kgas.com,785 431-4250,785 431-4224,,,,TONY CELLITTI,MANAGER ENGINEERING,913 599-8981,tcellitti@kgas.com,"ON THE MORNING OF JANUARY 30, 2012, GLEN NIEHUES, WITH N-LINE LAWN SERVICE, WAS TRENCHING NEAR A NATURAL GAS DISTRIBUTION MAIN EASEMENT WITH A VERMEER VIBRATORY PLOW AT 1912 SW ARROWHEAD RD.  DURING HIS TRENCHING OPERATIONS, MR. NIEHUES HIT THE JUNCTURE WHERE THE NATURAL GAS SERVICE LINE CONNECTED TO THE MAIN, SEPARATING THE TWO LINES AND CAUSING NATURAL GAS TO DISCHARGE FROM KANSAS GAS SERVICE'S MAIN AT A PRESSURE OF APPROXIMATELY 45 PSI.  MR. NIECHUES WAS EXCAVATING UNDER AN EXPIRED LOCATE TICKET AT THE TIME OF THE INCIDENT.  DESPITE THE EXISTENCE OF PREVIOUS LOCATE MARKINGS AND THE EXCAVATOR HAVING POT-HOLED THE SERVICE LINE, THE SERVICE LINE WAS HIT BY MR. NIEHUES.   SOMETIME AFTER THE SERVICE LINE WAS HIT, MR. NIEHUES CONTACTED KANSAS GAS SERVICE AND REPORTED THE INCIDENT AT 10:37 A.M.  KANSAS GAS SERVICE'S FIRST RESPONDER ARRIVED ON THE SCENE AT APPROXIMATELY 11:05 A.M. AND SUMMONED A WORK CREW.  AS THE WORK CREW BEGAN MAKING AN ASSESSMENT OF THE SCENE, THE HOUSE AT 1905 SW NAVAJO LANE, LOCATED ON THE OPPOSITE SIDE OF THE GAS DISTRIBUTION MAIN EASEMENT, CAUGHT FIRE AND EXPLODED.   THE HOUSE AT 1905 SW NAVAJO LANE WAS OCCUPIED BY LUCINDA TOLLIVER.  MS. TOLLIVER WAS SPOTTED AND RESCUED FROM THE HOUSE BY A KANSAS GAS SERVICE EMPLOYEE.   SHE WAS HOSPITALIZED AND LATER DIED.      12/3/13 - NO ADDED INFORMATION - CHANGED STATUS FROM ORIGINAL TO FINAL.  BDK"
2/20/2012,2012,20120016,15425,SUPPLEMENTAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),MI,48223-1948,42.39893,-83.25644,,,,,,,,,,1/22/2012 16:40,1000980,,,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,8,1/22/2012 15:12,,,,1/22/2012 15:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1998,,,,,,,,,STEEL,,,,0.133,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,51969,1549,1204,0,,,5,,54727,0,0,1,,,,,2,2,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN D LUEDERS,SUPERVISOR CODES AND STANDARDS,luedersj@dteenergy.com,6166322646,6166322687,,,,ROBERT H FRECKELTON,MANAGER CODES AND STANDARDS,3133897755,freckeltonr@dteenergy.com,"A STRUCTURE FIRE AT 15098 LAHSER WAS REPORTED TO MICHCON BY THE DETROIT FIRE DEPT.  A MICHCON EMERGENCY RESPONSE TECHNICIAN FOUND A PRIVATE VEHICLE LODGED IN THE SOUTH WALL OF THE SINGLE-FAMILY RESIDENCE APPROX 40 FEET FROM THE ROADWAY.  WITNESSES REPORTED THE VEHICLE TRAVELLING NORTH AT 60-80 MPH MOMENTS BEFORE IMPACT AND, HAVING DISREGARDED A TRAFFIC SIGNAL APPROX ONE-HALF BLOCK TO THE SOUTH, JUMPED THE CURB AND LEFT THE ROADWAY PRIOR TO STRIKING THE LAHSER RESIDENCE, BREACHING THE OUTSIDE WALL, AND COMING TO REST INSIDE A BEDROOM.  FIRE IGNITED BY AN UNKNOWN SOURCE ENGULFED THE RESIDENCE AND THE VEHICLE.  EIGHT PERSONS IN THE RESIDENCE SELF-EVACUATED WITHOUT INJURY.  WITNESSES WERE UNABLE TO EXTRICATE THE VEHICLE DRIVER, WHO DIED AT THE SCENE FROM ACCIDENTAL INJURIES, FROM THE FIRE, OR A COMBINATION OF THESE.  A PASSENGER IN THE VEHICLE WAS TAKEN TO A LOCAL HOSPITAL AND UNDERWENT SURGERY FOR INJURIES.  A THIRD OCCUPANT OF THE VEHICLE REPORTEDLY FLED THE SCENE ON FOOT.  ALCOHOL WAS SUSPECTED AS PLAYING A ROLE IN THE CRASH.  BOTH THE VEHICLE AND THE RESIDENCE WERE TOTAL LOSSES.  THE VEHICLE HAD STRUCK THE MICHCON GAS SERVICE RISER AND METER ASSEMBLY MOUNTED ON THE OUTSIDE OF THE SOUTH WALL OF THE RESIDENCE.  THE STEEL PIPE CONNECTIONS AT THE SERVICE REGULATOR INLET AS WELL AS THE INLET OF THE UNION CONNECTION TO THE CUSTOMER'S FUEL PIPING WERE CRACKED AND COMPLETELY SEPARATED FROM THE SERVICE RISER AND THE FUEL CONNECTION, RESPECTIVELY.  THE SERVICE REGULATOR AND METER ASSEMBLY WERE CATAPULTED INTO THE ADJACENT VACANT YARD, AND NATURAL GAS LEAKING FROM THE BREACHED SERVICE RISER IGNITED AND APPEARS TO HAVE CONTRIBUTED TO THE FIRE.  RESCUERS HAD PULLED THE CRASHED VEHICLE FROM THE SIDE OF THE RESIDENCE IN AN ATTEMPT TO REACH THE DECEASED DRIVER; THE MOVEMENT OF THE VEHICLE AWAY FROM THE BUILDING CAUGHT THE REMAINDER OF THE LEAKING PLASTIC SERVICE RISER AND BENT IT AT 90 DEGREES AWAY FROM THE BUILDING, CRIMPING AND PARTIALLY CLOSING OFF THE PLASTIC TUBING AND LIMITING THE ESCAPING GAS.  MICHCON PERSONNEL ARRIVING TO THE SCENE TEMPORARILY CAPPED THE DAMAGED SERVICE RISER AT THE BUILDING WALL TO ELIMINATE THE LEAK, THEN CUT OFF AND PERMANENTLY ABANDONED THE REMAINDER OF THE SERVICE LINE AT THE MAIN LATER THAT SAME EVENING.  THE SERVICE LINE WILL NOT BE RETURNED TO OPERATION.  NO SIGN OF A PRE-EXISTING GAS LEAK WAS FOUND AT THIS RESIDENCE, AT EITHER OF THE TWO ON EITHER SIDE, OR AT ANY OF THE THREE IMMEDIATELY ACROSS THE STREET."
02-11-2012,2012,20120014,15471,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10033-8022,40.845582,-73.9360559,,,,,,,,,,1/21/2012 17:18,1000935,,NATURAL GAS,,271.8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/21/2012 15:54,,,,1/21/2012 16:04,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,ELECTRIC BURN OUT CAUSED DAMAGE AND GAS LEAK TO MAIN,CLASS 4 LOCATION,0,1000,1000,5000,0,,818,,7818,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"THE MANHATTAN REGIONAL ELECTRIC CONTROL CENTER REPORTED A MANHOLE FIRE TO THE GAS EMERGENCY RESPONSE CENTER (GERC).  GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND CONFIRMED A FIRE IN MANHOLE (MH) 44060 WHICH WAS BEING FED BY NATURAL GAS. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT)WAS INITIATED AND THE GERC DISPATCHED ADDITIONAL GDS AND CONSTRUCTION CREWS AND SUPERVISION. ELECTRIC OPERATIONS CREWS WERE IN THE PROCESS OF MITIGATING A SMOKING MANHOLE WITH A BURNOUT WHEN THE FIRE ERUPTED. A 6"" LOW PRESSURE POLYETHELENE GAS MAIN  WAS OFFSET AROUND THE ELECTRIC MANHOLE WHICH WAS ON FIRE. GAS MAIN VALVE 4570, TO THE EAST AT AUDUBON AVE,  WAS IDENTIFIED IN CASE NEEDED FOR MAIN SHUT DOWN, AND THREE FIRE BANKS WERE EXCAVATED TO THE NORTH, SOUTH, AND EAST OF MH 44060. STOPPERS WERE INSTALLED IN THE MAIN AT ALL THREE LOCATIONS AND THE FIRE WAS EXTINGUISHED AT 22:59 HOURS. THERE WERE NO REPORTED OUTAGES, NO INJURIES AND THERE WAS NO MEDIA ATTENTION. THIS WAS A SERIOUS LEVEL INCIDENT AND THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED."
