REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
2/15/2012,2012,20120015,15408,ORIGINAL,14330,ORANGE & ROCKLAND UTILITY INC,NY,10993,41.205345,-73.980909,,,,,,,,,,1/16/2012 16:20,1000507,,NATURAL GAS,,96,,NO,,,,,,0,YES,1,0,1,0,0,2,YES,,,,,YES,,1/16/2012 12:13,,,,1/16/2012 12:23,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1991,,,,,,2,"ASTM D2513, HDPE",PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,1.2,1.2,,,,,,,,CLASS 3 LOCATION,1000000,10000,350000,22000,MUTUAL AID,,576,,1382576,0,0,94,,,,,60,60,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,NO,,,UTILITY OWNER,NO,UNKNOWN/OTHER,YES,7,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL POLIN,SECTION MANAGER,polind@oru.com,,,,,,DANIEL POLIN,SECTION MANAGER,845 577 3011,No Email Address,"A VERIZON SUBCONTRACTOR, FGC COMMUNICATION SERVICES (FGC), INSTALLING FIOS CABLE USED A PNEUMATIC TRENCHLESS TOOL, KNOWN AS A ""BULLET"" TO CROSS ZARRIELLO LANE IN WEST HAVERSTRAW, NEW YORK. THE ""BULLET"" PUNCTURED A 1991 VINTAGE TWO INCH PLASTIC GAS MAIN OPERATING AT  60 PSI.  APPROXIMATELY 45 MINUTES AFTER RECEIVING NOTIFICATION OF THE INCIDENT, 52 ZARRIELLO LANE EXPLODED. THERE WERE NO FATALITIES AND THE RESIDENTS WERE NOT HOME AT THE TIME OF THE INCIDENT. TWO LOCAL VOLUNTEER FIRE FIGHTERS WERE INJURED AS WERE TWO ORU GAS SERVICE TECHNICIANS.     A TOTAL OF 94 GAS SERVICES WERE INTERRUPTED. THE MAJORITY OF THE SERVICES WERE RESTORED BY MIDNIGHT ON MONDAY, JANUARY 16, 2012. ALL SERVICES WERE RESTORED BY MID DAY ON THURSDAY, JANUARY 19, 2012.      ELECTRIC SERVICE WAS INTERRUPTED TO 4,688 CUSTOMERS AFTER THE EXPLOSION TO MITIGATE ADDITIONAL IGNITION SOURCES.   ONCE THE SITE WAS SECURE, SWITCHING TO RESTORE SERVICE COMMENCED WITH THE MAJORITY OF CUSTOMERS RETURNED TO SERVICE WITHIN TWO HOURS. ALL CUSTOMERS WERE RESTORED BY MIDNIGHT WITH THE EXCEPTION OF 3 DAMAGED UNITS AT THE IMPACT ZONE."
1/24/2012,2012,20120006,15389,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10570-1414,41.139192,-73.765009,,,,,,,,,,01-11-2012 15:38,100015,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-11-2012 14:00,,,,01-11-2012 14:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1979,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,RESIDENTIAL METER MELTED DUE TO BUILDING FIRE,CLASS 4 LOCATION,0,100,350,0,,,10,,460,0,0,1,,,,,60,60,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-579-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-579-2350,dadariov@coned.com,"******MPFD FINAL DETERMINATION POST-NOTIFICATION IS NATURAL GAS WAS NOT INVOLVED. REPORT FOR RECORD PURPOSES ONLY*******    ON WEDNESDAY, JANUARY 11, 2012 @ 13:58 HRS, WESTCHESTER ELECTRIC OPERATIONS EMERGENCY RESPONSE GROUP (ERG) FEENEY REPORTED A HOUSE FIRE AT 17 HERITAGE DRIVE, MT. PLEASANT, N.Y. WITH POSSIBLE NATURAL GAS IGNITION TO THE GAS EMERGENCY RESPONSE CENTER (GERC). A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GAS OPERATIONS ERG, GAS DISTRIBUTION SERVICES (GDS), GAS CONSTRUCTION AND SUPERVISION RESPONDED.  UPON ARRIVAL, THE ONE FAMILY HOME AT THIS LOCATION WAS FOUND ENGULFED IN FIRE AND THERE WAS NATURAL GAS FED FIRE AT THE OUTSIDE GAS METER SET. THE MT. PLEASANT FIRE DEPARTMENT (MPFD) WAS ABLE TO EXTINGUISH THE FIRE AT THE GAS METER, AND TURNED OFF THE OUTSIDE SERVICE VALVE UNDER GDS' DIRECTION.  THE CURB VALVE WAS LOCATED AND TURNED OFF, AND GAS CONSTRUCTION CUT AND CAPPED THE SERVICE DUE TO THE EXTENSIVE STRUCTURAL DAMAGE CAUSED BY THE FIRE. DUE TO THE GAS IGNITION AND DAMAGE GREATER THAN $50,000.00, THE U.S. DOT WAS NOTIFIED OF THE CONDITIONS FOUND. UPON COMPLETION OF THEIR INVESTIGATION, MPFD CHIEF MALONE LATER REPORTED THAT THE FIRE WAS NOT CAUSED BY NATURAL GAS, AND THAT THE GAS FED FIRE WAS A RESULT OF THE STRUCTURAL FIRE (SECONDARY IGNITION). THERE ARE NO REPORTED INJURIES. THE NYS PSC AND US DOT WERE NOTIFIED. THIS WAS AN UPGRADED LEVEL INCIDENT."
02-03-2012,2012,20120011,15401,SUPPLEMENTAL,18532,TEXAS GAS SERVICE COMPANY,TX,78757,30.3375,-97.73361,,,,,,,,,,01-09-2012 10:20,999918,,NATURAL GAS,,,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,5,01-09-2012 08:43,,,,01-09-2012 08:55,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,38,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1950,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,CIRCUMFERENTIAL; APPROXIMATE BREAK SIZE IS 2MM AT WIDEST OPENING AND APPROXIMATELY 10 INCHES CIRCUMFERENTIALLY.,CLASS 3 LOCATION,500000,32000,3000,0,UNKNOWN AT THIS TIME.,,800,,535800,0,0,73,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,LIKELY CONTRIBUTING CAUSE OF THE BREAK IN THE MAIN ON 1-9-12 WAS SHIFTING SOIL DUE TO SEVERE DROUGHT CONDITIONS FOLLOWED BY RAINFALL.,YES,,,,YES,DROUGHT AND RAINFALL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK MONTGOMERY,DIRECTOR OF ENGINEERING AND COMPLIANCE,mbmontgomery@txgas.com,(512) 370-8348,(512) 370-8254,,,,PAUL WILSON,REGIONAL VICE PRESIDENT,(512) 465-1149,jpwilson@txgas.com,"THE INCIDENTS AT 1710 AND 1712 PAYNE AVENUE, JANUARY 9, 2012, WERE CAUSED BY THE IGNITION OF NATURAL GAS THAT ESCAPED FROM A BREAK IN A 4 INCH CAST IRON GAS MAIN RUNNING PARALLEL TO PAYNE AVENUE AND THROUGH THE FRONT YARDS OF 1710 AND 1712. THIS BREAK IN THE MAIN OCCURRED SOMETIME SHORTLY BEFORE THE INCIDENT(S). THE EXACT PATH OF GAS MIGRATION HAS NOT BEEN DETERMINED. THE SOURCE OF THE IGNITION IS UNKNOWN."
02-06-2012,2012,20120012,15511,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,KS,67877,37.481657,-100.842365,,,,,,,,,,01-08-2012 10:35,999858,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,4,4,YES,,,,,YES,15,01-08-2012 09:03,,,,01-08-2012 09:11,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1964,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,MECHANICAL PUNCTURE,1,3,,,,,,,,CLASS 3 LOCATION,125000,10000,20000,25000,REPLACED LINE IN ALLEY,,2500,,182500,30,0,220,,,,,9,9,9.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS DAMAGE DUE TO EXCAVATION ACTIVITY,11-11-2011,NO,,,,,,,,,,,,,NO,YES,OTHER,,,,,,,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,NO,,PREVIOUS DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JERRY WATKINS,SENIOR MANAGER OF TECHNICAL SERVICES,jerry.watkins@blackhillscorp.com,316-941-1642,402-829-2790,,,,VANCE CROCKER,GENERAL MANAGER KANSAS GAS,785-832-3950,vance.crocker@blackhillscorp.com,"ON SUNDAY, JANUARY 8, 2012, AT APPROXIMATELY 9:00 AM THERE WAS A HOUSE EXPLOSION AND SUBSEQUENT FIRE LOCATED AT 104 WOOTEN STREET IN SUBLETTE, KS. TWO LOCAL COMPANY EMPLOYEES HEARD THE EXPLOSION FROM THEIR HOMES AND REPORTED TO THE SITE IMMEDIATELY.     UPON ARRIVAL, BHE EMPLOYEES REQUESTED THE ASSISTANCE FROM LOCAL EMERGENCY MANAGEMENT PERSONNEL TO TREAT INJURIES AND ASSIST WITH EVACUATING THE SURROUNDING AREA. SEVEN PEOPLE WERE HOME AT THE TIME OF THE EXPLOSION AND FOUR WERE TAKEN TO THE HOSPITAL.     BAR-HOLE TESTING WAS COMPLETED IN THE ALLEY ADJACENT TO THE INCIDENT SITE AND NATURAL GAS WAS DETECTED. BHE PERSONNEL TOOK PRECAUTIONARY MEASURES AND SHUT OFF THE EAST SIDE OF TOWN IN ORDER TO ISOLATE THE SECTION OF LINE. SERVICE WAS SHUT OFF TO APPROXIMATELY 250 CUSTOMERS. BHE PERSONNEL CONTINUED TO TEST FOR GAS READINGS IN THE ALLEY WHILE OTHER WORK WAS BEING PERFORMED.     BHE PERSONNEL RESTORED GAS TO THE EASTERN PART OF THE SYSTEM AND BEGAN THE RE-LIGHTING PROCESS THAT EVENING.     BHE PERSONNEL EXPOSED THE 2' COATED STEEL MAIN AT EACH END OF THE ALLEY AND CAPPED IT OFF. A PRESSURE TEST WAS THEN CONDUCTED ON THE MAIN AT UTILIZATION PRESSURE (9 PSI) AND THE LINE WOULD NOT PRESSURE UP.     EXCAVATIONS BEGAN IN THE ALLEY NEAR THE SERVICE LINE AND TAP TO THE INCIDENT SITE AND THEN CONTINUED EAST ALONG THE MAIN. THE 2' MAIN WAS UNCOVERED AND DAMAGE WAS FOUND ON THE LINE APPROXIMATELY 15' FROM THE AFOREMENTIONED TAP. IT APPEARS THAT THE LINE HAD BEEN PREVIOUSLY DAMAGED BY A BACKHOE BUCKET. DAMAGE TO THE STEEL LINE WAS SEEN UNDER AND ALONG THE SIDES OF THE STEEL PIPE AND WHAT APPEARED TO BE A STRESS CRACK WAS NOTED ACROSS THE ENTIRE BOTTOM CIRCUMFERENCE OF THE PIPE. UPON FURTHER EXCAVATION WE DISCOVERED A SANITARY SEWER LATERAL CROSSING OUR LINE DIRECTLY UNDER THE DAMAGED AREA.     THE DAMAGED SECTION OF PIPE WAS SECURED AND THEN REMOVED FROM THE SITE. THERE WERE NO SIGNS OF RECENT EXCAVATION IN THE AREA."
1/31/2012,2012,20120010,15410,SUPPLEMENTAL,13480,NIAGARA MOHAWK POWER CORP,NY,12308,42.8303,-73.91655,,,,,,,,,,01-04-2012 17:43,999596,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,6,01-04-2012 15:41,,,,01-04-2012 15:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2010,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,1.125,,3408,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 4 LOCATION,0,6000,7500,0,ESTIMATED COST OF PUBLIC AND NON OPERATOR PRIVATE PROPERTY DAMAGE UNKNOWN.,,0,,13500,0,0,4,,,,,32,32,32,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,SCHENECTADY FD 911,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT CAUSED BY THIRD PARTY CONTRACTOR,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"UNINTENDED DAMAGE - MANUALLY (BY HUMAN) DRIVEN (BY HAMMER) 1/2"" TO 5/8"" COPPER ELECTRIC GROUND ROD INTO SIDE OF 1"" PLASTIC GAS SERVICE FROM INSIDE HOUSE THROUGH A HORIZONTALLY DRILLED HOLE THROUGH THE BASEMENT WALL.  SERVICE PERMANENTLY RETIRED ON 1/4/12.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN J. DOWNING,LEAD SUPERVISOR UPSTATE DISPATCH AND SCHEDULING,brian.downing@us.ngrid.com,315-460-2035,315-460-2762,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2615,deborah.debergalis@us.ngrid.com,"UNINTENDED DAMAGE - MANUALLY (BY HUMAN) DRIVEN (BY HAMMER) 1/2"" TO 5/8"" COPPER ELECTRIC GROUND ROD INTO SIDE OF 1"" PLASTIC GAS SERVICE FROM INSIDE HOUSE THROUGH A HORIZONTALLY DRILLED HOLE THROUGH THE BASEMENT WALL.  SERVICE PERMANENTLY RETIRED ON 1/4/12."
1/30/2012,2011,20120009,15394,ORIGINAL FINAL,4499,"ENTEX, A NORAM ENERGY COMPANY (FORM. DIV OF ARKLA",TX,77060,29.948651,-95.389665,,,,,,,,,,12/31/2011 17:02,999374,,NATURAL GAS,,15,,NO,,,,,,0,YES,0,0,0,0,4,4,YES,,,,,YES,4,12/31/2011 10:17,,,,12/31/2011 10:17,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,1.25,"ALDYL ""A""",DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.166,,2306,RUPTURE,,,,,LONGITUDINAL,,1.5,0.5,,CLASS 3 LOCATION,150000,0,8132,0,,,100,,158232,0,0,1,,,,,43,43,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",RELEASE DID NOT EXCEED DETECTION THRESHOLDS OF SYSTEM,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,YES,,,,POOR CONSTRUCTION/INSTALLATION PROCEDURES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LESLIE J. DAVENPORT,ADVANCED OPERATIONS COORDINATOR,leslie.davenport@centerpointenergy.com,713-967-8025,713-923-9794,,,,STEVE YARBROUGH,REGIONAL OPERATIONS DIRECTOR,713-207-5700,steve.yarbrough@centerpointenergy.com,GAS ESCAPED FROM MAIN AND COMMUNICATED THROUGH SANITARY SEWER INTO STRUCTURE RESULTING IN FIRE/EXPLOSION BY UNKNOWN IGNITION SOURCE.
1/19/2012,2011,20120005,15388,ORIGINAL FINAL,2600,COLUMBIA GAS OF PENNSYLVANIA,PA,15301,40.000706,-80.25642,,,,,,,,,,12/19/2011 17:27,998515,,NATURAL GAS,,288,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/19/2011 15:25,,,,12/19/2011 16:10,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,UNKNOWN,,11.5,,,,OTHER,,,,,,,,,TRACKHOE CUT THE 2 INCH PLASTIC MAIN LINE IN HALF.,CLASS 1 LOCATION,86000,80,4522,0,,,1516,,92118,0,0,28,,,,,38,38,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,NO,,,DATA NOT COLLECTED,NO,NO,YES,7,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICK W BURKE,OPERATIONS COMPLIANCE MANAGER,rburke@nisource.com,724-416-6332,724-416-6381,,,,DAN COTE,GENERAL MANAGER OPERATIONS EAST,724-416-6334,dcote@nisource.com,"ON DECEMBER 19, 2011 AT 15:25, AN EMPLOYEE FOR MILLLINGTON EXCAVATING WAS DIGGING A TRENCH TO INSTALL A WATER LINE AT 280 OLD HICKORY RIDGE ROAD IN WASHINGTON, PENNSYLVANA.  HE STRUCK A TWO INCH MEDIUM PRESSURE PLASTIC NATURAL GAS MAIN LINE, NATURAL GAS IGINITED AND THE TRACKHOE BEING USED FOR TRENCHING CAUGHT WAS DESTROYED.  MILLINGTON EXCAVATING FAILED TO NOTIFY THE PENNSYVANIA ONE CALL SYSTEM ITS INTENTION TO EXCAVATE AND CONSEQUENTLY OUR FACILITIES WERE NOT LOCATED.  THERE WERE NO INJURIES OR FATALITIES."
1/27/2012,2011,20120008,16083,SUPPLEMENTAL FINAL,30892,HERITAGE PROPANE,FL,34608,28.49454,-82.5551,,,,,,,,,,12/19/2011 16:30,998506,,PROPANE GAS,,18,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,12/19/2011 14:30,,,,12/19/2011 15:00,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,"PROPANE DISTRIBUTION, PRIVATELY OWNED",OTHER,VAPORIZER/REGULATOR STATION,2004,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,OTHER,,,,,,,,,UNINTENTIONAL RELEASE FROM UNCAPPED LINE,CLASS 3 LOCATION,0,18000,5350,0,,,1000,,24350,0,0,434,,,,,10,10,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,ROUTINE MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE MCLEAN,AMERIGAS OPS MANAGER,mike.mclean@amerigas.com,904-716-3006,,,,,MIKE MCLEAN,AMERIGAS OPS MANAGER,904-716-3006,mike.mclean@amerigas.com,"5/20/2015 SUPPLEMENTAL REPORT ENTERED BY PHMSA PER THE OPERATOR'S HARD COPY MARK UP SINCE THE OPID IS NOW INACTIVE IN OUR SYSTEM:  EMPLOYEE WAS DOING MAINTENANCE WORK AT THE REGULATOR STATION AND FAILED TO LOCK OUT TWO VAPORIZERS THAT HAD OPEN PILOT FLAME. THE EMPLOYEE ACCIDENTALLY OPENED A VALVE THAT CAUSED A RELEASE OF GAS WHICH WAS THEN IGNITED BY THE VAPORIZERS CAUSING A FLASH FIRE INJURING THE EMPLOYEE.      1/27/2012 COMMENTS: OR EMPLOYEE WAS WORKING AT THE GAS FACILITY, PROPANE GAS VAPOR WAS UNINTENTIONALLY RELEASED FROM THE SYSTEM WHICH RESULTED IN A FIRE. THE EMPLOYEE RECEIVED BURNS AS A RESULT OF THE INCIDENT. THE EMPLOYEE CALL ""911"" FOR HELP AND OUR LOCAL OFFICE. THE SPRING HILL FIRE DEPARTMENT AS WELL AS PERSONNEL FROM OUR LOCAL OFFICE RESPONDED AND THE FIRE WAS EXTINGUISHED IN APPROXIMATELY 30 MINUTES. THIS WAS ACCOMPLISHED BY CLOSING THE MAIN VALVES IN THE SYSTEM AND THEN ALLOWING THE PROPANE GAS FIRE TO BURN ITSELF OUT. THE EMPLOYEE WAS TRANSPORTED TO THE HOSPITAL FOR TREATMENT."
01-09-2012,2011,20120002,15462,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30344,33.673618,-84.460849,,,,,,,,,,12-08-2011 17:00,997595,,NATURAL GAS,,25.3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,18,12-08-2011 15:22,,,,12-08-2011 15:51,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,OTHER,SERVICE VALVE,,,,,,,,,,OTHER,,,,,,,,,3RD PARTY OPERATION OF SERVICE VALVE / OPEN FUEL LINE,CLASS 3 LOCATION,0,0,3300,1200000,PER DEMAND,,130,,1203430,0,0,8,,,,,0.25,0.25,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T. MCCOLLUM,SR. COMPLIANCE ENGINEER,rmccollu@aglresources.com,404-584-3733,404-584-4807,,,,RICHARD LONN,DIRECTOR REGULATORY COMPLIANCE,404-584-3552,rlonn@aglresources.com,"AS PART OF A MASTER METER CONVERSION IN YEAR 2005, AGLC INSTALLED MULTI-METER HEADERS ON THE OUTSIDE BUILDING WALLS AT AN APARTMENT COMPLEX.  AGLC PERFORMED ITS WORK WITHOUT INCIDENT AND CONNECTED ITS EQUIPMENT TO THE CUSTOMERS' FUEL LINES.  THE OWNER OF THE APARTMENT COMPLEX RETAINED A THIRD PARTY PLUMBER TO INSTALL THE NOW JURISDICTIONAL FUEL LINES TO THE INDIVIDUAL APARTMENTS AND COMPLETE THE DISCONNECTION FROM THE MASTER METER SYSTEM.   IN GENERAL, THE THIRD PARTY APPEARS TO HAVE COMPLETED THE CONNECTIONS TO THE INDIVIDUAL APARTMENTS, BUT THE MASTER METER FUEL LINE TO THE PARTICULAR BUILDING IN QUESTION WAS DISCONNECTED BUT NOT CAPPED AS APPROPRIATE. ON THE DAY OF THE INCIDENT A THIRD PARTY INDIVIDUAL WITH THE APARTMENT COMPLEX SOMEHOW OPERATED THE CUSTOMER VALVE ON THE FUEL LINE, AND NATURAL GAS WAS EMITTED INTO THE CRAWL SPACE OF THE APARTMENT BUILDING THROUGH THE UNCAPPED LINE, WHERE THE ESCAPING GAS IGNITED."
01-05-2012,2011,20120001,30428,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,KY,40299,38.10537,-85.66293,,,,,,,,,,12-06-2011 09:46,997289,,NATURAL GAS,,26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,12-06-2011 07:03,,,,12-06-2011 07:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2001,,,,,,4,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,THE NATURAL GAS MAIN HAD AN OVAL HOLE IN IT ON THE SIDE OF THE NATURAL GAS MAIN FACING THE HOLE AND CRACK FOUND IN THE [ADJACENT] WATER SERVICE.  THE HOLE IN THE NATURAL GAS MAIN WAS APPROXIMATELY ONE HALF INCH.,CLASS 3 LOCATION,520000,23166,2784,0,,,122,,546072,0,0,3,,,,,59,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT INVESTIGATION DID NOT INDICATE ANY CONTRIBUTING FACTORS THAT COULD BE RELATED TO THE CONTROL ROOM OR THE CONTROLLER.,,,,,,,,,,,,,YES,3,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"EXAMINATION OF THE PE NATURAL GAS MAIN FOUND THAT, THE AREA CLOSEST TO THE LOUISVILLE WATER COMPANY'S LEAKING SERVICE HAD SUSTAINED SEVERE EXTERIOR ABRASIONS.        THIS INVESTIGATION HAS CONCLUDED THAT THE ABRASIVE AND SANDBLASTING POWER OF THE LEAKING WATER SERVICE LINE COMBINED WITH THE GRAVEL, SAND, AND BRICK FOUND IN THE UTILITY TRENCH ERODED THE EXTERIOR WALL OF THE PE NATURAL GAS MAIN CAUSING THE HOLE IN THE GAS MAIN.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIMAS,SENIOR CORPORATE ATTONEY,jim.dimas@lge-ku.com,502-627-3712,502.627-3367,,,,JIM DIMAS,SENIOR CORPORATE ATTORNEY,502-627-3712,jim.dimas@lge-ku.com,PREVIOUSLY SUBMITTED WITH ORIGINAL REPORT.
12/30/2011,2011,20110401,15373,ORIGINAL FINAL,20110,DUKE ENERGY KENTUCKY,KY,41006,38.787087,-84.370505,,,,,,,,,,12-03-2011 06:59,997072,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,12-03-2011 02:11,,,,12-03-2011 03:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER HOUSE PIPING,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,FIRE CAUSED A LEAK IN THE HOUSE PIPING,CLASS 4 LOCATION,50000,0,0,0,,,0,,50000,0,0,1,,,,,1,1,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS HOUSE LINE PRESSURE. UNDER 1 POUND.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDALL L. SUTTLES,SPECIALIST COMPLIANCE AND THIRD PARTY CLAIMS,randall.suttles@duke-energy.com,513-312-8550,859-815-6427,,,,RANDALL L. SUTTLES,,513-312-8550,No Email Address,RESIDENTIAL HOUSE FIRE. WE WERE NOTIFIED AT 2:11 AM OF A HOUSE FIRE. DUKE ARRIVED AROUND 3 AM AND FOUND THE GAS OFF BY THE FIRE DEPARTMENT. THEY DID NOT TELL US THAT GAS MAY HAVE FED THE FIRE UNTIL AROUND 6 AM. THAT IS WHEN WE NOTIFIED THE DOT. THE FIRE DEPARTMENT SAID THAT GAS DID NOT START THE FIRE.
12-06-2011,2011,20110392,15361,ORIGINAL FINAL,630,ARKANSAS WESTERN GAS CO,AR,72762,36.17176,-94.18351,,,,,,,,,,11/17/2011 9:01,995783,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/17/2011 9:01,,,,11/17/2011 9:01,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,BROKE THREADS OFF BELOW STOP AT SERVICE RISER.,CLASS 3 LOCATION,15622,1290,535,0,NO OTHER COST ASSOCIATED WITH THIS INCIDENT.,,71,,17518,2,0,0,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM MEEKS,ANALYST,jim.meeks@sourcegas.com,479-575-1508,479-575-1438,,,,JIM MEEKS,ANALYST,479-575-1508,jim.meeks@sourcegas.com,VEHICLE EXITED ROADWAY BREAKING OFF SERVICE RISER BELOW STOP.
12-12-2011,2011,20110397,16023,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,IL,60629-5634,41.77141,-87.74121,,,,,,,,,,11/13/2011 7:45,995364,,NATURAL GAS,,38.97,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,9,11/13/2011 6:39,,,,11/13/2011 7:05,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2007,,,,,,0.625,ASTM D 2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,6.94,,,2406,MECHANICAL PUNCTURE,3,0.6,,,,,,,,CLASS 4 LOCATION,518349,8500,5000,5825606,BODILY INJURY CLAIMS,,300,,6357755,0,0,73,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,POWER RODDING TOOL APPARENTLY PIERCED OR PERHAPS SEVERED THE NATURAL GAS SERVICE LINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HARSH MEHTA,ENGINEER,hbmehta@peoplesgasdelivery.com,312-240-3999,,,,,THOMAS J. WEBB,COMPLIANCE MANAGER,312-240-4650,tjwebb@peoplesgasdelivery.com,"DESCRIPTION OF INCIDENT  WE ARE TOLD THAT ON NOVEMBER 12, 2011 AND AGAIN ON NOVEMBER 13, 2011, THE MALE OWNER/OCCUPANT OF A SINGLE-FAMILY HOME AT 6652 S. KEATING, CHICAGO, IL (""PREMISES"") WAS USING A POWER RODDING TOOL IN THE CLAY SEWER LATERAL TO THE PREMISES. THERE WAS A 5/8 INCH POLYETHYLENE NATURAL GAS SERVICE LINE TO THE PREMISES EQUIPPED WITH AN EXCESS FLOW VALVE. THE NATURAL GAS SERVICE LINE BREACHED A PORTION OF THE CLAY SEWER LATERAL IN WHICH THE POWER RODDING TOOL WAS BEING USED. AT SOME POINT, THE POWER RODDING TOOL APPARENTLY PIERCED OR PERHAPS SEVERED THE NATURAL GAS SERVICE LINE. AN EXPLOSION AND FIRE OCCURRED AT THE PREMISES ON NOVEMBER 13, 2011 THAT DESTROYED THE PREMISES (""INCIDENT"") AND DAMAGED THE SINGLE-FAMILY HOMES AT 6650 S. KEATING, 6658 S. KEATING AND 6646 S. KEATING.    3/13/2012 UPDATE:   THE INVESTIGATION OF THE INCIDENT AT 6652 S. KEATING ON NOVEMBER 13, 2011 IS NOT COMPLETE.  AS A NEXT STEP IN THE INVESTIGATION, THE EXCESS FLOW VALVES FROM 6652 S. KEATING AND 6650 S. KEATING ARE SCHEDULED TO BE X-RAYED ON MARCH 15, 2012.  THERE IS NO FURTHER UPDATE AT THIS TIME.     6/7/2012 UPDATE:  THE INVESTIGATION OF THE INCIDENT AT 6652 S. KEATING ON NOVEMBER 13, 2011 IS NOT COMPLETE.  THE EXCESS FLOW VALVES WERE X-RAYED AS PLANNED.  THERE IS NO FURTHER UPDATE AT THIS TIME.    9/4/2012 UPDATE:  ON 7/24/2012, THE EXCESS FLOW VALVE THAT WAS ON THE NATURAL GAS SERVICE LINE TO 6652 S. KEATING ON THE DATE OF THE INCIDENT WAS TESTED AND FOUND TO WORK PROPERLY. THE INVESTIGATION OF THIS INCIDENT IS NOT COMPLETE. CONSIDERATION IS BEING GIVEN TO FURTHER INSPECTION AND TESTING OF COMPANY OWNED FACILITIES. NO FURTHER UPDATE AT THIS TIME.     6/12/2013 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    9/25/2013 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    12/17/2013 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    3/5/2014 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    6/4/2014 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    9/24/2014 UPDATE: NO NEW INFORMATION IS AVAILABLE AT THIS TIME.    12/31/2014 UPDATE: THIS INCIDENT HAS BEEN CLOSED."
12-09-2011,2011,20110395,15381,SUPPLEMENTAL FINAL,31470,VECTREN ENERGY DELIVERY OF OHIO,OH,45324-5414,39.75647,-84.18146,,,,,,,,,,11-12-2011 15:30,995328,,NATURAL GAS,,8,,YES,0,0,0,1,0,1,YES,0,0,0,1,5,6,YES,,,,,YES,12,11-12-2011 14:06,,,,11-12-2011 14:12,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,BASEMENT,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.66,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,SEE PART H NARRATIVE,CLASS 3 LOCATION,246000,750,3362,0,,,30,,250142,0,0,6,,,,,0.31,0.31,0.97,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,UNKNOWN/OTHER,NO,NO,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN A. SPINKS,MANAGER QUALITY ASSURANCE,jaspinks@vectren.com,937-440-1844,937-440-1818,,,,JAMES M. FRANCIS,DIRECTOR ENGINEERING AND ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"ON SATURDAY, NOVEMBER 11, 2011, AT 2:06 PM, VECTREN ENERGY DELIVERY OF OHIO WAS NOTIFIED BY THE CITY OF  FAIRBORN FIRE DEPARTMENT OF A HOUSE EXPLOSION AT 367/369 WAYNE DRIVE IN FAIRBORN.  VECTREN PERSONNEL WERE DISPATCHED TO THE SCENE AND SUBSEQUENTLY CLOSED THE VALVE TO THE SERVICE LINE PROVIDING NATURAL GAS TO THE STRUCTURE.     AN INITIAL REPORT FROM THE FAIRBORN FIRE DEPARTMENT INDICATED THE STRUCTURE INVOLVED IN THE INCIDENT WAS 'TOTALLY DESTROYED AND REDUCED TO A FLAMING PILE OF RUBBLE'.  IT FURTHER DESCRIBED THE DAMAGE TO ADJACENT STRUCTURES INCLUDING BLOWN OUT WINDOWS, A COLLAPSED EXTERIOR WALL AND SMALL AMOUNTS OF FIRE TO THE ROOF LINES.     THE INITIAL REPORT ALSO COMMENTED THAT ALTHOUGH THE CAUSE REMAINS UNDER INVESTIGATION, THE PRELIMINARY THOUGHT IS THAT 'EXCAVATION WORK AROUND A NATURAL GAS LINE CAUSED THE LINE TO FRACTURE ON THE INSIDE OF THE BASEMENT WALL'' 'ALLOWING THE FREE FLOW OF GAS TO FILL THE INTERIOR OF THE STRUCTURE AND A UNDETERMINED IGNITION SOURCE SPARKED THE EXPLOSION.'    VECTREN IS CONTINUING ITS OWN INDEPENDENT INVESTIGATION INTO THE ORIGIN OF THIS INCIDENT.    SUPPLEMENTAL REPORT NARRATIVE, JANUARY 10, 2012:    THE NATURAL GAS SERVICE LINE FOR THE DUPLEX AT 367-369 WAYNE DRIVE RAN UNDERGROUND FROM THE CURB BOX THROUGH THE CONCRETE BASEMENT WALL INTO THE BASEMENT OF 367 WAYNE DRIVE.  AFTER GOING STRAIGHT THROUGH THE BASEMENT WALL, THE NATURAL GAS SERVICE LINE THEN WENT TO THE LEFT AT A TEE CONNECTION TO THE METER FOR 367 WAYNE DRIVE AND THEN TO THE RIGHT AT AN NINETY DEGREE ELBOW THROUGH THE BLOCK WALL, DIVIDING THE BASEMENTS, TO THE METER FOR 369 WAYNE DRIVE.      VECTREN GENERALLY CONCLUDES THAT THE BACKHOE OPERATOR, DIGGING A TRENCH OUTSIDE THE BASEMENT FOUNDATION BETWEEN THE SIDEWALK AND THE DUPLEX, DAMAGED THE NATURAL GAS SERVICE LINE.  THIS DAMAGE CAUSED THE NATURAL GAS SERVICE LINE TO BEND AND PULL AND TO PLACE A LARGE AMOUNT OF TENSION ON THE GAS SERVICE LINE AND THE THREADS THAT SCREWED INTO THE NINETY DEGREE ELBOW INSIDE THE BASEMENT OF 367 WAYNE DRIVE.  THIS LARGE AMOUNT OF TENSION CAUSED THE THREADS OF THE GAS SERVICE LINE, WHICH WERE SCREWED INTO THE NINETY DEGREE ELBOW, TO FRACTURE AT THIS THREAD JOINT RELEASING NATURAL GAS INTO THE BASEMENT OF 367 WAYNE DRIVE.  THE NATURAL GAS EXPLODED FROM AN UNDETERMINED IGNITION SOURCE ONCE THE NATURAL GAS AND AIR MIXTURE HAD REACHED A POINT BETWEEN THE LOWER EXPLOSIVE LIMIT AND THE UPPER EXPLOSIVE LIMIT.  THE FORCE OF THE EXPLOSION DID NOT CAUSE THE FRACTURE TO THIS THREAD JOINT.      VECTREN'S INVESTIGATION ALSO DETERMINED THAT THE PROPER AMOUNT OF MERCAPTAN OR ODORANT WAS IN THE NATURAL GAS AT THE TIME AND THAT THERE WERE NO OTHER NATURAL GAS LEAKS.  THE SERVICE LINE WAS IN GOOD CONDITION AND LEAK TIGHT.  VECTREN'S INVESTIGATION ALSO DETERMINED THAT THERE WERE NO REQUESTS TO LOCATE THE NATURAL GAS SERVICE LINE BEFORE THESE UNFORTUNATE EVENTS AND THAT THERE WAS NO REQUEST TO TURN OFF THE NATURAL GAS.  ALTHOUGH VECTREN DOES NOT RELY ON THE INITIAL REPORT OF THE FAIRBORN FIRE DEPARTMENT OR THE INCIDENT REPORT AND SUPPLEMENTAL REPORT OF THE STATE FIRE MARSHAL, VECTREN'S CONCLUSIONS ARE CONSISTENT WITH THE FACTS CONTAINED IN THESE REPORTS."
12-07-2011,2011,20110394,15363,ORIGINAL FINAL,14210,OKLAHOMA NATURAL GAS CO,OK,74883,35.24256,-96.24546,,,,,,,,,,11-11-2011 17:50,995284,,NATURAL GAS,,15,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-09-2011 13:00,,,,11-09-2011 13:40,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 2 LOCATION,0,100,16274,38500,REMOVAL OF WATER FROM SEVERAL LINES IN THE LOW PRESSURE SYSTEM.,,54874,,109748,0,0,41,,,,,28,28,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,YES,1.11E+13,OKIE ONE CALL,CONTRACT LOCATOR,YES,NO,YES,51,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NICK NORMAN,ENGINEER III,nick.norman@oneok.com,918-831-8303,918-831-8208,,,,BRYAN BREWSTER,DIRECTOR - DIVISIONS OPERATIONS,405-551-6653,bbrewster@ong.com,"THE CITY OF WETUMKA WAS EXCAVATING FOR REPAIR OF AN 8"" WATER LINE LEAK.  THE CITY WORK WAS PERFORMED UNDER A VALID LOCATE REQUEST ISSUED FROM THE ONE CALL SYSTEM.  AT 13:00 HOURS ON 11-9-2011 THE CITY NOTIFIED ONG THAT A GAS LINE HAD BEEN DAMAGED AND GAS WAS VENTING.  AN ONG CREW ARRIVED AT 13:40 HOURS AND HAD THE GAS TURNED OFF AT 14:24 HOURS.  SYSTEM WAS A ONE WAY FEED.  PORTIONS OF THE SYSTEM DOWNSTREAM OF THE DAMAGE FILLED WITH WATER FROM THE LEAKING WATER LINE, CAUSING AN EXTENDED TIME TO RETURN THE LINE TO SERVICE (SEE COSTS IN PART D, 2, 2.D).  DOWNSTREAM LINES WERE EXCAVATED AND CLEARED OF WATER BY 17:00 HOURS ON 11-11-2011 WITH SERVICE TO ALL CUSTOMERS RESTORED."
12-06-2011,2011,20110393,15604,SUPPLEMENTAL FINAL,8070,INDIANA GAS CO INC,IN,41750,38.2978,-85.79506,,,,,,,,,,11-08-2011 17:25,994958,,NATURAL GAS,,63,,NO,,,,,,0,YES,0,1,0,0,5,6,YES,,,,,YES,10,11-08-2011 16:26,,,,11-08-2011 16:37,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,28,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1946,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,0.8,0.8,,,,,,,,CLASS 3 LOCATION,80000,0,8500,0,,,404,,88904,0,0,8,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,8,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,1110310276,INDIANA811,CONTRACT LOCATOR,NO,NO,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MONTRE MCMANIGELL,QUALITY ASSURANCE SPECIALIST,mmcmanigell@vectren.com,812-306-8504,,,,,JAMES FRANCIS,DIRECTOR OF ENGINEERING ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"WHILE PERFORMING A HORIZONTAL DIRECTION DRILLING OPERATION FOR REPLACEMENT OF AGED GAS FACILITIES, MILLER PIPELINE, (CONTRACTOR FOR VECTEN), STRUCK AN UNMARKED 4"" STEEL MAIN STUB.  OTHER EXISTING GAS FACILITIES IN THE AREA WERE CORRECTLY MARKED.  CONTRACTOR INSTALLING FACILITIES FOR VECTREN WAS RESPONSIBLE FOR MARKING EXISTING VECTREN NATURAL GAS FACILITIES AT THE JOB SITE.  GAS LEAKING FROM THIS DAMAGE APPEARS TO HAVE MIGRATED INTO THE STRUCTURE AT 312 WOODROW AVE. IN NEW ALBANY, IN RESULTING IN IGNITION AND EXPLOSION. FIVE (5) PERSONS IN THE STRUCTURE, (GENERAL PUBLIC), AND ONE (1) CONTACT EMPLOYEE WORKING FOR VECTREN SUSTAINED INJURIES THAT REQUIRED HOSPITILIZATION.    2/14/13 SUPPLEMENTAL REPORT FILED TO ADDRESS REGULATORY CONCERNS ASSOCIATED WITH:   PART D (2D.)  ""UNKOWN AT THIS TIME"" WAS ELIMINATED  PART H - CLARIFYING INFORMATION INSERTED IN NARRATIVE ASSOCIATED WITH CONTRACTOR RESPONSIBILITY FOR LOCATING."
12-05-2011,2011,20110390,15359,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21230-5105,39.2701769,-76.59675143,,,,,,,,,,11-07-2011 11:33,994789,,NATURAL GAS,,512,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,11-07-2011 10:27,,,,11-07-2011 10:31,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1900,,,,,,12,N/A,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,"12"" CAST IRON MAIN WAS DAMAGED BY A CATERPILLAR EXCAVATOR",CLASS 3 LOCATION,0,15000,5000,400000,TIME AND MATERIAL FOR RESTORING DISTRIBUTION SYSTEM BACK TO OPERATING CONDITIONS,,3062,,423062,7,0,813,,,,,0.3,0.3,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE REASON WAS BGE HAD A 3 MINUTE RESPONSE TIME TO THE INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,YES,11563755,MISS UTILITY,CONTRACT LOCATOR,NO,NO,YES,60,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN JR,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"CONTRACTOR PERFORMING WORK IN THE ROADWAY OF THE 1200 BLOCK OF E FORT AVE IN BALTIMORE CITY CAUSED DAMAGE TO OUR 12"" CAST-IRON LOW PRESSURE NATURAL GAS DISTRIBUTION MAIN.  DAMAGE TO THIS MAIN CAUSED A LOW PRESSURE CONDITION IMPACTING APPROXIMATELY 820 CUSTOMERS AND REQUIRING CREWS TO OPERATE VALVES ON A DISTRICT REGULATOR STATION TO SHUT DOWN THE 12"" LP MAIN AND CONNECTED LP NATURAL GAS DISTRIBUTION SYSTEM."
12-02-2011,2011,20110389,15449,SUPPLEMENTAL FINAL,13840,NORTHWEST NATURAL GAS CO,OR,97123,45.51289039,-122.9770225,,,,,,,,,,11-06-2011 13:45,994739,,,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,5,11-06-2011 11:39,,,,11-06-2011 12:08,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,80000,0,0,0,,,0,,80000,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS WAS A RESIDENTIAL HOUSE FIRE WITH CAUSE OF FIRE UNKNOWN.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAKOTA DUNCAN,COMPLIANCE SPECIALIST,dakota.duncan@nwnatural.com,503-226-4211,503-273-4822,,,,KERRY SHAMPINE,CODE COMPLIANCE MANAGER,503-226-4211,kerry.shampine@nwnatural.com,"AT APPROXIMATELY 11:39AM ON NOVEMBER 6, 2011 NW NATURAL WAS NOTIFIED OF A HOUSE FIRE AT 763 SE HIGH ST. IN HILLSBORO, OREGON.  NWN FIRST RESPONDER ARRIVED ON SITE AT ABOUT 12:08PM TO FIND THE FIRE DEPARTMENT ON SITE AND WORKING ON CONTAINMENT.  FIVE PEOPLE HAD SELF-EVACUATED DUE TO THE FIRE.  ACCESS TO METER AND REGULATOR, WHICH WERE IN THE GARAGE, WAS DENIED UNTIL FIRE DEPARTMENT EXTINGUISHED FLAMES AND HOTSPOTS. UPON ACCESS TO METER AND REGULATOR, NW NATURAL'S FIRST RESPONDER FOUND A GAS LEAK AT THE RISER VALVE CORE BECAUSE PACKING GREASE BURNED OUT AT CORE FROM TEMPERATURES GENERATED BY THE FIRE.  THE GAS WAS CONTROLLED AND REPAIRS WERE COMPLETED BY APPROXIMATELY 3:51PM.        NW NATURAL DOES NOT HAVE A REASON TO BELIEVE THAT NATURAL GAS WAS INVOLVED IN THE CAUSE OF THE FIRE, HOWEVER, THE FIRE DEPARTMENT'S FINAL REPORT LISTS THE CAUSE OF FIRE AS UNDETERMINED."
11/29/2011,2011,20110388,15428,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,NV,89052,36.00706,-115.11393,,,,,,,,,,11-09-2011 08:19,995019,,NATURAL GAS,,646,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-01-2011 01:54,,,,11-01-2011 01:54,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,96,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1995,,,,,,6.625,ASTM D2513,PHILLIPS,PLASTIC,,,,,POLYETHYLENE (PE),,,0.602,,3408,MECHANICAL PUNCTURE,2,2,,,,,,,,CLASS 3 LOCATION,0,855,71620,0,,,2396,,74871,52,0,2265,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,336024,USA NORTH,CONTRACT LOCATOR,YES,NO,YES,16,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KELLY EVERSON,ADMINISTRATOR OF COMPLIANCE,kelly.everson@swgas.com,(702) 365-2324,(702) 221-4116,,,,PHIL ANDREW,DIRECTOR OF GAS OPERATIONS,(702) 365-2207,phil.andrew@swgas.com,"AN OPERATOR WORKING FOR C.G. AND B. ENTERPRISES STRUCK AND DAMAGED A SIX-INCH PE MAIN WITH A TRACKHOE WHILE EXCAVATING TO INSTALL A WATER LINE IN THE INTERSECTION OF SAINT ROSE PARKWAY AND EASTERN AVENUE IN HENDERSON. LINE LOCATION MARKS WERE PROVIDED FOR THIS SECTION OF MAIN, HOWEVER, THE MARKS WERE NOT WITHIN TWENTY-FOUR INCHES OF THE FACILITY.  NO DEATH OR INJURY RESULTED FROM THE INCIDENT AND SERVICE TO 2317 ACTIVE CUSTOMERS WAS RESTORED AFTER THE MAIN WAS REPAIRED. THE INCIDENT WAS TELEPHONICALLY REPORTED TO THE NATIONAL RESPONSE CENTER WHEN THE ESTIMATED INCIDENT COST TO SOUTHWEST GAS WAS DETERMINED TO EXCEED 50,000 DOLLARS.    SUPPLEMENTAL:    FOLLOWING THE REPORT SUBMITTED ON NOVEMBER 29, 2011, ADDITIONAL DETAILS WERE DISCOVERED. AFTER THE EXCAVATOR FAILED TO MANUALLY DETERMINE THE LOCATION OF THE DISTRIBUTION MAIN WITHIN THE AREA MARKED BY SOUTHWEST GAS, THE EXCAVATOR DID NOT CONTACT THE ONE-CALL CENTER OR SOUTHWEST GAS TO REQUEST ADDITIONAL LOCATION INFORMATION AS REQUIRED. INSTEAD, THE EXCAVATOR BEGAN POWERED EXCAVATION OPERATIONS AND DAMAGED THE DISTRIBUTION MAIN.    SUPPLEMENTAL:    FOLLOWING THE REPORT SUBMITTED ON DECEMBER 9, 2011, ADDITIONAL DETAILS WERE DISCOVERED. THE EXCAVATOR WAS NOT REQUIRED BY STATE LAW TO REQUEST ADDITIONAL LOCATION INFORMAION. ACCORDINGLY, THE PREDOMINANT CAUSE WAS INCORRECT FACILITY RECORDS/MAPS."
