REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
11/29/2011,2011,20110387,15356,ORIGINAL,20010,"UGI UTILITIES, INC",PA,17551-1123,40.0084,-76.3583,,,,,,,,,,10/31/2011 14:52,994104,,NATURAL GAS,,729,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,,10/31/2011 13:30,,,,10/31/2011 13:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1998,,,,,,8.625,PE 2306,UPONOOR,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,2306,MECHANICAL PUNCTURE,2.5,7.7,,,,,,,,CLASS 3 LOCATION,425000,18000,12500,0,,,6180,,461680,2,0,7,,,,,42,42,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS THE RESULT OF A DAMAGED GAS LINE AND WAS NOT RELATED TO THE CONTROLLER OR CONTROL ROOM.,,,,,,,,,,,,,YES,4,0,YES,3,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,TELECOMMUNICATIONS,YES,20112851016,PA ONE CALL,UTILITY OWNER,YES,NO,YES,13,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ERIC S. SWARTLEY,MANAGER COMPLIANCE AND DAMAGE PREVENTION,eswartley@ugi.com,610-796-3513,610-796-3402,,,,ROBERT F. BEARD,PRESIDENT AND CEO,610-796-3434,rbeard@ugi.com,"ON OCTOBER 31ST AN EXPLOSION OCCURRED AT 10 MANOR AVENUE IN MILLERSVILLE, PA. DESTROYING THE BUILDING. THERE WERE NO INJURIES OR FATALITIES.  THE SOURCE OF THE NATURAL GAS INVOLVED IN THE EXPLOSION WAS FROM AN 8"" PE GAS MAIN THAT WAS DAMAGED BY A HORIZONTAL DIRECTIONAL DRILLING (HDD) UNIT INSTALLING CONDUIT FOR FIBER OPTIC CABLE.  ALTHOUGH THERE WAS CLEAR EVIDENCE OF THE PE GAS MAIN WITHIN THE CONSTRUCTION PATH, AS IT WAS IDENTIFIED WITH YELLOW PAINT ON THE PAVEMENT PRIOR TO THE INCIDENT, THE THIRD PARTY HDD CONTRACTOR FAILED TO VERIFY THE PRECISE LOCATION OF THE GAS MAIN BEFORE THE DAMAGE OCCURRED.    A (16)- AN AREA WAS EVACUATED (2) BLOCKS EAST AND WEST OF THE INCIDENT SITE AND (1) BLOCK TO THE SOUTH. AN EXACT NUMBER WAS NOT AVAILABLE.    A- (4, 17 A & B). THE INPUTTING OF ACCURATE TIMES WAS DISCUSSED WITH THE PHMSA INFORMATION RESOURCES MANAGER PRIOR TO SUBMITTING.   4- THE TIME OF THE EXPLOSION WAS 13:30  17 A- THE TIME THE OPERATOR BECAME AWARE OF THE EXPLOSION WAS 13:30.  17B- OPERATOR ARRIVED ON SITE AT 12:24,  BASED ON OUR RESPONSE TO A CALL FROM LOCAL EMA AT 11:57 OF A POSSIBLE LINE STRIKE AND LEAKING GAS .  IF IT IS DETERMINED FIELDS REQUIRE CHANGING THIS CAN BE ACCOMPLISHED IN A SUPPLEMENTAL FILING."
11/21/2011,2011,20110384,15352,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10520-2422,41.2115065,-73.8756739,,,,,,,,,,10/29/2011 17:54,993959,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/29/2011 17:45,,,,10/29/2011 18:07,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,29,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,ORIGINALLY REPORTED AS ELECTRIC BURNED THROUGH GAS MAIN.,CLASS 4 LOCATION,0,0,200,0,,,0,,200,0,0,0,,,,,59,60,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"ORIGINAL REPORT INDICATED OVERHEAD ELECTRIC WIRES FELL AND IGNITED THE GAS MAIN. THE INVESTIGATION REVEALED NO GAS LEAK, NO GAS IGNITION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"**THIS REPORT IS FOR RECORD PURPOSE ONLY. NO GAS IGNITION***    ON SATURDAY OCTOBER 29, 2011 THE CROTON FIRE DEPARTMENT REPORTED DOWNED ELECTRIC WIRES TO THE GERC, THE GERC NOTIFIED THE BRONX/WESTCHESTER ELECTRIC CONTROL CENTER. AT 17:45 THE CALL CENTER REPORTED A STRONG OUTDOOR GAS ODOR WITH DOWNED ELECTRIC WIRES REPORTED FROM THE PUBLIC TO THE GERC. THE CALL CENTER'S REPORT INDICATED THE CFD AND CPD WERE ON LOCATION; THE REMARKS ON THE TICKET STATED THAT THE CUSTOMER REPORTED THAT THE POWER LINE IGNITED HIS GAS LINE. A CODE MURRE WAS INITIATED AND THE GERC DISPATCHED A GDS PLANNER AND CREW. GDS RESPONDED, INVESTIGATED AND REPORTED THAT THERE WERE NO NATURAL GAS READINGS, NO GAS ODORS AND NO GAS IGNITION. THE DOWNED WIRES WERE SMOKING IN THE STREET AND ELECTRIC OPERATIONS-OVERHEAD WAS ON LOCATION. THERE WERE NO REPORTED INJURIES, NO MEDIA ATTENTION; THIS WAS AN UPGRADED LEVEL INCIDENT.     NOTE: THIS REPORT DOES NOT MEET THE REPORTING CRITERIA FOR GAS IGNITION. THE INVESTIGATION THE INITIAL REPORT WAS INCORRECT; NO GAS IGNITION. AS SUCH THIS REPORT IS FOR RECORD PURPOSES ONLY."
11/23/2011,2011,20110385,15374,SUPPLEMENTAL FINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78415,27.72763,-97.413674,,,,,,,,,,10/25/2011 8:10,993494,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,10/25/2011 7:00,,,,10/25/2011 7:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,2958,400,0,,,100,,3458,0,0,0,,,,,14,14,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,YES,1960,NO,YES,YES,,,2011,,,,,NO,COAL TAR,,,,,,,,,,,,,,,,,,,,,,12/21/2010,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR.,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,"THE GAS DISPATCH OFFICE WAS NOTIFIED OF A POSSIBLE GAS LEAK AT 6:15AM AND DISPATCHES LEAK CREW.  THE 2"" STEEL MAIN WAS ISOLATED AT 10:58AM USING STOPPLE EQUIPMENT.  THE MAIN WAS EXPOSED AND A PIN HOLE CAUSED BY CORROSION WAS DISCOVERED.  A 24 FOOT SEGMENT OF MAIN WAS ABANDONED."
11/16/2011,2011,20110381,15349,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),MI,49504,42.96297,-85.73494,,,,,,,,,,10/17/2011 20:13,992840,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/17/2011 10:15,,,,10/17/2011 10:15,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,84,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1971,,,,,,,,,OTHER,"STEEL,COPPER,PLASTIC SERVICES AND MAINS",,,,,,,,,,OTHER,,,,,,,,,"NO RELEASE - THIS INCIDENT RESULTED FROM THE ACCIDENTAL INTRODUCTION OF A AIR/GAS MIXTURE INTO A DISTRIBUTION SYSTEM, RESULTING IN SERVICE OUTAGES.  THERE WAS NO RELEASE.",CLASS 3 LOCATION,0,0,664451,1356,CUSTOMER APPLIANCE REPAIRS PERFORMED BY DEALERS OTHER THAN MICHCON.,,0,,665807,70,0,1300,,,,,10,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"WRITTEN PROCEDURE DID NOT RECOGNIZE AN AIR/GAS MIXTURE WAS IN THE PIPELINE BEING DEPRESSURIZED.  AIR/GAS MIXTURE WAS INTRODUCED INTO DISTRIBUTION SYSTEM, CAUSING OUTAGES.",YES,,,,,COMMISSIONING,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN F KENYON,REGIONAL CODES CONSULTANT,kenyonj@dteenergy.com,616.632.2744,616.632.2687,,,,JOHN D LUEDERS PE,SUPERVISING ENGINEER,616.632.2646,luedersj@dteenergy.com,"ON OCTOBER 17, 2011, BEGINNING AT APPROXIMATELY 8:45 AM, MICHCON TECHNICIANS EXECUTED A PRESSURE REDUCTION PROCEDURE TO FACILITATE THE CONNECTION OF A NEWLY-CONSTRUCTED REGULATING STATION AT COLLINDALE AVENUE ALONG MICHCON'S 22-INCH SOUTH GRAND RAPIDS 238 PSIG PIPELINE.  THE PURPOSE OF THE PROCEDURE WAS TO DISPOSE OF A BUILD-UP OF NATURAL GAS (DETERMINED LATER TO HAVE ACTUALLY BEEN A MIXTURE OR AIR AND GAS) IN THE 22-INCH PIPELINE BY TRANSFERRING IT AT 10 PSIG INTO MICHCON'S GRAND RAPIDS/WALKER DISTRIBUTION SYSTEM RATHER THAN RELEASING IT TO THE ATMOSPHERE AND FLARING (BURNING) THE GAS.  THE PROCEDURE WAS EXECUTED PRECISELY AS WRITTEN AND APPROVED BY MICHCON ENGINEERING.    AT APPROXIMATELY 10:15 AM, WHILE THE PRESSURE REDUCTION PROCEDURE WAS STILL IN PROGRESS, MICHCON BEGAN TO RECEIVE ""NO-GAS"" REPORTS FROM CUSTOMERS SERVED BY THE SURROUNDING 10 PSIG DISTRIBUTION SYSTEM. AT APPROXIMATELY 11:00 AM, MICHCON PERSONNEL REALIZED THERE HAD BEEN AN AIR AND GAS MIXTURE IN THE 22-INCH PIPELINE, RATHER THAN GAS.  PRESSURE REDUCTION OPERATIONS WERE HALTED IMMEDIATELY.    MICHCON ENGINEERING AND OPERATIONS PERSONNEL IMMEDIATELY CONVENED TO DETERMINE THE EXTENT OF THE AFFECTED AREA AND THE SOURCE OF THE AIR/GAS MIXTURE.  MICHCON DETERMINED THAT APPROXIMATELY 5500 CUSTOMERS OVER AN AREA OF ABOUT 10 SQUARE MILES COULD ULTIMATELY BE AFFECTED.  HOWEVER, BETWEEN THE INITIAL OUTAGE REPORTS AT 10:15 AM AND THE EARLY AFTERNOON OF OCTOBER 17, THERE WERE ONLY ABOUT 100 ""NO-GAS"" REPORTS.  THIS NUMBER GREW TO APPROXIMATELY 350 OUTAGE REPORTS BY 8 PM AS CUSTOMERS RETURNED HOME AT THE END OF THE DAY.  AT 8 PM MICHCON MANAGEMENT DECLARED THIS A ""SIGNIFICANT EVENT"" AND A TELEPHONIC REPORT WAS MADE TO THE NATIONAL RESPONSE CENTER.     CREWS WERE MOBILIZED FROM MICHCON REGIONS ACROSS THE STATE OF MICHIGAN TO MAKE A DOOR-TO-DOOR INVESTIGATION OF EVERY CUSTOMER PREMISES IN THE AFFECTED AREA TO ENSURE THAT GAS SERVICE WAS BEING RESTORED AND THAT ALL APPLIANCES WERE OPERATING PROPERLY.  MICHCON ENGINEERS DEVELOPED A PLAN TO SYSTEMATICALLY PURGE THE AIR/GAS MIXTURE FROM THE 10 PSIG DISTRIBUTION SYSTEM, AND INDIVIDUAL SERVICE LINES WERE PURGED OF THE AIR/GAS MIXTURE WHEREVER IT WAS FOUND.  BY FRIDAY, OCTOBER 21, 2011, EVERY CUSTOMER HAD EITHER BEEN CONTACTED OR THEIR PREMISES WERE ENTERED WITH THE ASSISTANCE OF LAW ENFORCEMENT AND LOCKSMITHS TO CONFIRM THAT GAS SERVICE HAD BEEN RESTORED.  THERE WERE NO FIRES, EXPLOSIONS, OR INJURIES REPORTED AS A RESULT OF THIS EVENT.    MICHCON HAS DETERMINED THE FORMATION OF THE AIR/GAS MIXTURE INSIDE THE 2.5-MILE SECTION OF THE 22-INCH 238 PSIG PIPELINE BEGAN ALMOST IMMEDIATELY AFTER THE SEGMENT WAS TAKEN OUT OF SERVICE DURING AUGUST 2011.  THE 22-INCH PIPELINE HAD BEEN SHUT IN BETWEEN MICHCON'S SOUTH GRAND RAPIDS GATE STATION TO THE WEST AND THE NEW COLLINDALE REGULATING STATION ON THE EAST END OF THE 22-INCH PIPELINE SEGMENT.  THE 2.5-MILE SECTION OF PIPELINE HAD BEEN EVACUATED AND PURGED OF GAS, THEN CAPPED OFF AT THE COLLINDALE REGULATING STATION SITE WHILE CONSTRUCTION OF THE STATION WAS COMPLETED.     A 22-INCH BLOCK VALVE AT THE SOUTH GRAND RAPIDS GATE STATION THAT WAS USED TO ISOLATE THE WEST END OF THE 2.5-MILE SECTION OF 22-INCH PIPELINE ALLOWED GAS TO SLOWLY BLEED PAST THE VALVE SEAT, MIXING WITH THE AIR LEFT IN THE PURGED SECTION OF 22-INCH PIPELINE DURING THE PERIOD BETWEEN AUGUST AND OCTOBER 2011.  THE MICHCON ENGINEER WHO DEVELOPED THE WRITTEN PROCEDURE FOR OCTOBER 17 RECOGNIZED THAT THE GAS BLEEDING THROUGH THE 22-INCH BLOCK VALVE WAS CREATING A PRESSURE BUILD-UP, BUT FAILED TO RECOGNIZE THIS WOULD CREATE AN AIR/GAS MIXTURE THAT WOULD BE UNFIT FOR DISTRIBUTION TO CUSTOMERS.    MICHCON HAS DETERMINED APPROXIMATELY 136,000 CUBIC FEET OF AN AIR/GAS MIXTURE HAD ACCUMULATED IN THE 2.5-MILE SECTION OF 22-INCH PIPELINE.  A SIGNIFICANT PORTION OF THIS MIXTURE WAS INTRODUCED INTO THE SURROUNDING 10 PSIG DISTRIBUTION SYSTEM DURING THE PROCEDURE EXECUTED ON OCTOBER 17, 2011, RESULTING IN THE CUSTOMER OUTAGES."
5/22/2013,2011,20130054,15661,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10606,41.036919,-73.778912,,,,,,,,,,10/16/2011 7:36,992682,,NATURAL GAS,,100,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/15/2011 8:46,,,,10/15/2011 8:46,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1948,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,19715,1697,1400,MATERIALS,,100,,22912,0,0,0,,,,,237,237,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",LEAK WAS DETECTED BY GOUND PATROL/LEAK SURVEY.  NO CONTROL ROOM FUNCTION IS RELATED TO LEAK DETECTION AS IT APPLIES TO THIS INCIDENT.,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,COMPRESSION COUPLING LEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON SATURDAY OCTOBER 15, 2011 AT 08:46 HRS A LEAK SURVEY CREW REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) A TYPE-1 LEAK ALONG THE ROUTE OF THE TRANSMISSION SYSTEM AT 200' NORTH OF HAMILTON AVE ON BRONX ST., WHITE PLAINS. THE ONLY MAIN AT THIS LOCATION IS A 12"" 1948 TRANSMISSION PRESSURE MAIN OPERATING AT 237 PSI AT THE TIME OF DISCOVERY. ALL CONTINGENCY VALVES WERE IDENTIFIED AND BRONX GAS OPERATIONS ASSISTED IN MANNING THESE VALVES. WESTCHESTER GAS DISTRIBUTION SERVICES, GAS CONSTRUCTION, GAS CONTROL, PRESSURE CONTROL AND CENTRAL OPERATIONS RESPONDED. OPERATIONAL PLANNING INVOLVING ALL OPERATING AREAS, PRESSURE CONTROL, GAS CONTROL, LEAK SURVEY, TRANSMISSION ENGINEERING AND MAJOR PROJECTS WAS CONDUCTED. GAS CONSTRUCTION INVESTIGATED AND IDENTIFIED THE LOCATION OF THE LEAK. GAS CONTROL REDUCED OPERATING PRESSURE TO 68 PSI. GAS CONSTRUCTION EXCAVATED AND EXPOSED A 12"" COMPRESSION COUPLING LEAKING AT BOTH END RINGS. THE COUPLING WAS TIGHTENED TO TEMPORARILY SECURE THE LEAK. GAS CONSTRUCTION INSTALLED A PRE-FABRICATED WELDED REPAIR SLEEVE. WELDING OPERATIONS WERE COMPLETED ON OCTOBER 16, 2011 AT 09:15 HRS. THE REPAIR SLEEVE WAS PRESSURE TESTED AND FOUND OK . CORROSION OPERATIONS INSPECTED THE MAIN AND SAME WAS CLEANED AND COATED. LEAK SURVEY CONDUCTED A MOBILE SURVEY OF ISOLATED SECTION OF MAIN AND NO LEAKS WERE FOUND. GAS CONTROL RETURNED ROV-32717 TO THE FULLY OPENED POSITION AT 108 HRS AND PRESSURE RETURNED TO 234 PSI. AT 14:04 HRS.,  VALVES 25978 AND 25979 WERE FULLY OPENED. LEAK SURVEY COMPLETED THEIR SURVEY OF THE AREA AND DETECTED NO LEAKS. BACKFILLING OPERATIONS STARTED AT 14:58 HRS AND THE INCIDENT COMMAND STRUCTURE WAS TERMINATED. THE NYS PUBLIC SERVICE COMMISSION AND THE US DEPARTMENT OF TRANSPORTATION WERE NOTIFIED. THE NATIONAL TRANSPORTATION SAFETY BOARD CALLED FOR INFORMATION. THIS WAS A SERIOUS LEVEL INCIDENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20110381-15383"
10/26/2011,2011,20110376,15336,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93230,36.32798,-119.68401,,,,,,,,,,10-05-2011 11:20,991690,,NATURAL GAS,,39,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10-05-2011 05:27,,,,10-05-2011 05:38,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1966,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,"ELECTRICAL ARCING FROM ELECTRIC EQUIPMENT PUT HOLE IN GAS SERVICE 1.5"" X .75""",CLASS 3 LOCATION,75000,1500,200,0,,,250,,76950,0,0,1,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213-305-8660,213-244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213-305-8660,wkoskie@semprautilities.com,"APPARENT ELECTRIC TRANSFORMER FAILURE SENT ELECTRICITY DOWN ONTO CUSTOMER HOUSELINE.  ELECTRICITY ARCED FROM HOUSELINE ONTO GAS SERVICE, BURNING HOLE AND ALLOWING DISTRICT PRESSURE TO ENTER HOUSELINE WHICH CAUSED A FIRE/EXPLOSION IN AN ADJACENT BUILDING..    LEAK REPAIRED, FACILITY TEMPORARLIY ABANDONED PENDING REBUILDING OF STRUCTURE.  NO INJURIES."
11-03-2011,2011,20110377,15540,SUPPLEMENTAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),MI,48236,42.407864,-82.91242,,,,,,,,,,10-04-2011 15:08,991604,,NATURAL GAS,,,,YES,1,0,0,0,0,1,NO,,,,,,0,NO,,,,,NO,0,10-04-2011 13:00,,,,10-04-2011 13:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1928,,,,,,6,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,OTHER,2 HOLES IN BOTTOM OF CAST IRON MAIN APPROXIMATELY THE SIZE OF A SOFTBALL.,,,,CLASS 3 LOCATION,0,7500,0,0,,,200,,7700,0,0,0,,,,,5,5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,OTHER,GRAPHITIC LOCALIZED CORROSION,,,,,,YES,GRAPHITIZATION,,,,YES,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,1/18/2011,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER - CODES AND STANDARDS,freckeltonr@dteenergy.com,313-389-7755,313-389-7757,,,,ROBERT FRECKELTON,MANAGER - CODES AND STANDARDS,313-389-7755,freckeltonr@dteenergy.com,"ON OCTOBER 4, 2011, A  GAS LEAK REPAIR ORDER FOR THE ADDRESS OF 456 MORAN IN GROSSE POINTE FARMS, WAYNE COUNTY, MI WAS ASSIGNED TO A TWO PERSON CREW.  THE CREW CONSISTED OF A DISTRIBUTION GENERAL FITTER AND A SERVICE TECHNICIAN. THE CREW EXCAVATED AND EXPOSED A 6-INCH CAST IRON DISTRIBUTION MAIN OPERATING AT 5 PSIG.  THE DISTRIBUTION GENERAL FITTER, WHILE WEARING A SUPPLIED AIR-RESPIRATOR, PREPARED THE CAST IRON MAIN FOR INSTALLATION OF A 6-INCH BY 9-INCHES IN LENGTH PIPE REPAIR CLAMP.  THE DISTRIBUTION GENERAL FITTER INSTALLED THE CLAMP AND TIGHTENED THE BOLTS TO STOP THE LEAK.  THE DISTRIBUTION GENERAL FITTER REMOVED THE SUPPLIED AIR-RESPIRATOR FOR UNKNOWN REASONS. THEREAFTER, HE PROCEEDED TO FINISH TIGHTENING THE BOLTS AND SOAP CHECK THE PIPE TO VERIFY THAT THE LEAK WAS STOPPED.  AT THAT TIME, THE SERVICE TECHNICIAN LEFT THE TOP OF THE EXCAVATION AND WENT TO THE TRUCK TO RETRIEVE COATING FOR THE REPAIR CLAMP WHEN HE HEARD THE SOUND OF GAS BLOWING FROM THE EXCAVATION.  THE SERVICE TECHNICIAN IMMEDIATELY RETURNED TO THE EXCAVATION AND FOUND THE DISTRIBUTION GENERAL FITTER KNEELING FACE DOWN OVER THE GAS MAIN AND UNRESPONSIVE TO VERBAL COMMANDS.  THE SERVICE TECHNICIAN ATTEMPTED TO RETRIEVE THE DISTRIBUTION GENERAL FITTER FROM THE EXCAVATION BUT WAS UNABLE TO DO SO AND CALLED 911.  GROSSE POINTE FARMS POLICE AND EMS PERSONNEL RESPONDED TO THE SCENE AND PULLED THE DISTRIBUTION GENERAL FITTER FROM THE EXCAVATION; HE WAS TRANSFERRED TO ST. JOHN'S HOSPITAL IN DETROIT, MI WHERE HE WAS PRONOUNCED DEAD.  A SECOND REPAIR CREW WAS CALLED IN TO REPAIR THE GAS MAIN FOLLOWING THE INCIDENT AND INSTALLED A 6-INCH BY 12-INCHES IN LENGTH REPAIR CLAMP ADJACENT TO THE FIRST REPAIR CLAMP;  HOWEVER THE CLAMP FURTHER CRUSHED THE CORRODED/WEAKENED PIPE.   BOTH REPAIR CLAMPS WERE REMOVED AND A 6-INCH BY 30-INCHES IN LENGTH REPAIR CLAMP WAS INSTALLED TO REPAIR THE LEAK.     ON NOVEMBER 1, 2011, THE PIPE WAS REMOVED AND RECOVERED FOR EXAMINATION AND A METALLURGICAL ANALYSIS BY A THIRD PARTY LABORATORY.  THE ANALYSIS CONCLUDED THAT LOCALIZED GRAPHITIC CORROSION WEAKENED THE FRACTURED PIECES OF PIPE THAT WERE CRUSHED WHEN TIGHTENING THE REPAIR CLAMPS."
9/30/2011,2011,20110368,15325,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10804-4512,40.927382,-73.779546,,,,,,,,,,9/28/2011 8:30,991036,,NATURAL GAS,,0,,NO,,,,,,0,YES,0,1,0,0,0,1,NO,,,,,NO,0,9/27/2011 11:00,,,,9/27/2011 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2011,,,,,,3,UNKNOWN,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,OTHER,,,,,,,,,NO RELEASE OF NATURAL GAS. MAIN WAS SHUTDOWN EARLIER IN THE DAY AS PART OF A PLANNED MAIN INSERTION.,CLASS 4 LOCATION,0,0,0,0,NA,,0,,0,0,0,0,,,,,0,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"WHILE ATTEMPTING TO INSERT A 4"" CAST IRON MAIN WITH 3"" POLYETHELENE PIPE, THE INSERTION PROCESS STOPPED DUE TO A SUSPECTED BLOCKAGE IN THE 4"" CAST IRON. THE CONTRACTOR EMPLOYEE ENTERE THE EXCAVATION AT THE POINT OF INSERTION AND WHILE INVESTIGATING THE POINT OF INSERTION, THE POLYETHELENE PIPE SHIFTED AND STRUCK THE CONTRACTOR CAUSING AN INJURY.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON SEPTEMBER 27, 2011 AT 1100 HRS, PETMAR CONSTRUCTION LABORER, JESUS BECERRA AGE 49, INJURED HIS CHIN WHILE ASSIGNED TO A GAS MAIN INSERTION. WHILE PERSONNEL ON LOCATION WERE ATTEMPTING TO INSERT 3"" LOW PRESSURE POLYETHELENE (LPPE) PIPING IN A 4"" LOW PRESSURE CAST IRON SLEEVE, THE 3"" LPPE BECAME STUCK. MR. BECERRA ENTERED THE EXCAVATION AND THE 3"" LPPE WHICH WAS PARTIALLY INSERTED, MOVED AND STRUCK MR. BECERRA KNOCKING HIM BACKWARDS. THE NEW ROCHELLE FIRE DEPARTMENT WAS NOTIFIED AND RESPONDED. THE CONTRACTOR EMPLOYEE WAS TRANSPORTED TO SOUND SHORE HOSPITAL VIA EMS.   MR. BUCERRA WAS ADMITTED TO THE HOSPITAL FOR OBSERVATION OVERNIGHT AND WAS RELEASED FROM SOUND SHORE HOSPITAL THE NEXT DAY, SEPTEMBER 28, 2011 AT 1640 HRS. THE NYS PUBLIC SERVICE COMMISION AND THE US DEPT. OF TRANSPORTATION, VIA THE NATIONAL RESPONSE CENTER, WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
10/25/2011,2011,20110375,15588,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98125,47.7182699,-122.322723,,,,,,,,,,9/26/2011 9:51,990833,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,,,,,,,0.75,UNKNOWN,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,OTHER,,,,,,,CLASS 3 LOCATION,400000,1000,100000,10000,INVESTIGATION AND CLAIMS HANDLING,,500,,511500,0,0,3,,,,,42,42,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,9,0,YES,12,0,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 456 2970,425 462 3770,,,,CHERYL A. MCGRATH,MANAGER COMPLIANCE AND REGULATORY AUDITS - GAS,425-462-3207,cheryl.mcgrath@pse.com,"THIS INCIDENT IS THE RESULT OF AN ELECTRICAL ARCING PROCESS INITIATED BY ELECTRICITY FROM A DOWNED POWER LINE.A REPORT ISSUED ON DECEMBER 26, 2012 BY THE WASHINGTON UTILITIES AND TRANSPORTATION COMMISSION, PREPARED AFTER ITS INVESTIGATION, HAS A NARRATIVE DESCRIPTION OF THIS INCIDENT. THIS REPORT IS AVAILABLE AT HTTP://WWW.UTC.WA.GOV/DOCS/PAGES/RECORDSCENTER.ASPX UNDER DOCKET PG-111723."
10/18/2011,2011,20110373,15333,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),MI,49442-5015,43.22585,-86.23800001,,,,,,,,,,9/26/2011 1:43,990777,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,9/25/2011 23:50,,,,9/26/2011 0:03,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1994,,,,,,,,,OTHER,ALUMINUM METER CASE,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,52000,103,1665,500,"SERVICE LINE CUT OFF AT MAIN; SERVICE, SERVICE RISER & METER ASSEMBLY ABANDONED",,1,,54269,0,0,1,,,,,49,49,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN F KENYON,CODES FIELD CONSULTANT,kenyonj@dteenergy.com,616.632.2744,616.632.2687,,,,JOHN D LUEDERS,CODES AND STANDARDS SUPERVISOR,616.632.2646,luedersj@dteenergy.com,"ON SUNDAY SEPTEMBER 25, 2011 AT APPROXIMATELY 11:40 PM A VEHICLE BACKING INTO A DRIVEWAY RAN OFF THE PAVEMENT AND STRUCK THE OUTSIDE METER ASEMBLY AT 1467 TERRACE STREET.  AT 11:50 PM MICHCON RECEIVED A REPORT OF A STRUCTURE FIRE AT 1457 TERRACE; THE CORRECT ADDRESS WAS DETERMINED TO BE 1467 TERRACE.  THE LOCAL FIRE DEPARTMENT REQUESTED THE GAS TO BE SHUT OFF TO ENABLE FIREFIGHTING OPERATIONS.  GAS SERVICE WAS TERMINATED AT APPROXIMATELY 1:54 AM ON SEPTEMBER 26, 2011 BY A MICHCON CREW EXCAVATING THE 5/8-INCH OD HIGH DENSITY POLYETHYLENE PLASTIC SERVICE LINE NEAR THE MAIN TAP, PINCHING THE PLASTIC TUBING, AND CUTTING AND CAPPING THE SERVICE LINE.  THE METER ASSEMBLY WAS DESTROYED IN THE FIRE AND WAS NOT RECOVERED.  SUBSEQUENT INVESTIGATION REVEALED THAT THE CAUSE OF THE STRUCTURE FIRE WAS LIKELY THE IMPACT OF THE VEHICLE ON THE OUTSIDE METER ASSEMBLY, APPARENTLY BREAKING THE METER AND OTHER COMPONENTS, AND CAUSING A GAS LEAK.  NATURAL GAS LEAKING FROM THE METER ASSEMBLY WAS IGNITED BY AN UNKNOWN SOURCE AND WAS FOUND BURNING AT THE SOUTH WALL OF THE HOUSE.  THE OCCUPANTS OF THE HOUSE ESCAPED WITHOUT INJURY.  THE TWO-STORY HOME AT 1467 TERRACE STREET SUSTAINED MAJOR FIRE DAMAGE TO THE STRUCTURE AND CONTENTS."
10-06-2011,2011,20110371,15332,SUPPLEMENTAL FINAL,19520,"TOMBALL GAS DEPT, CITY OF",TX,77375,30.081846,-95.630501,,,,,,,,,,,,,NATURAL GAS,,,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,NO,0,9/17/2011 2:51,,,,9/17/2011 3:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,YES,,,,,YES,UNCASED,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,2008,,,,,,,,,OTHER,1 INCH RISER,,,,,,,,,,OTHER,,,,,,,,,THE VEHICLE BROKE THE VALVE OFF OF THE RISER,CLASS 3 LOCATION,5000,600,200,1000,STOP SIGN BULLARDS,,50,,6850,1,0,0,,,,,28,28,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TOBY WEDGMAN,NATURAL GAS FOREMAN,twedgman@ci.tomball.tx.us,281-290-1432,281-351-4735,,,,TOBY WEDGMAN,NATURAL GAS FOREMAN,281-290-1432,No Email Address,"UNIT #2 WAS TRAVELING SOUTH BOUND IN THE #3 LANE (INSIDE LANE). UNIT #1 WAS TRAVELING SOUTH BOUND IN THE #1 LANE (OUTSIDE), ACCELERATED AND CHANGED LANES INTO THE #2 LANE ( CENTER LANE) AND TRAVEVELLED INTO THE #3 LANE, STRICKING UNIT #2. UNIT 1 THEN LOSING CONTROL AND CROSSED BACK OVER THE SOUTH BOUND LANES AND STRUCK UNIT #3, WHICH WAS STOPPED AT THE STOP SIGN AT HIRSCHFEILD AND SH 249. BOTH UNITS THEN CAUGHT FIRE DUE TO A NATURAL GAS METER THAT WAS DAMAGED . THE DRIVER OF UNIT #3 WAS KILLED"
12-09-2011,2011,20110396,15453,SUPPLEMENTAL FINAL,18308,NV ENERGY,NV,89436-8938,39.64268,-119.73048,,,,,,,,,,11/17/2011 15:47,995857,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/16/2011 12:15,,,,9/16/2011 12:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,SERVICE TEE,1996,,,,,,,,,OTHER,POLYACETAL,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,0,61138,0,,,0,,61138,0,0,0,,,,,86,86,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA SYSTEM ONLY USED FOR SYSTEM PRESSURE MONITORING.  THIS GAS LEAK DID NOT IMPACT SYSTEM PRESSURES.,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,CONSTRUCTION,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY WIGGINS,SUPERVISOR GAS COMPLIANCE OPERATIONS,jwiggins@nvenergy.com,775-834-7850,775-834-1225,,,,JOHN OWENS,DIRECTOR GAS BUSINESS,775-834-5644,jowens@nvenergy.com,"DURING A SCHEDULED LEAK SURVEY CONDUCTED ON SEPTEMBER 16, 2011, A LEAK WAS DISCOVERED BY NV ENERGY PERSONNEL.  THE AREA WAS MADE SAFE AND REPAIRS WERE MADE.  INVESTIGATION DETERMINED THAT THE LEAK WAS CAUSED BY A CRACKED SERVICE TEE CAP.  SUBSEQUENT AERATION ACTIVITIES WERE PERFORMED TO REMOVE THE NATURAL GAS FROM THE SOIL.  THE AERATION COSTS ASSOCIATED WITH THIS LEAK EXCEEDED THE INCIDENT REPORTING THRESHOLD OF $50,000 ON NOVEMBER 17, 2011.      THE MANUFACTURER INSTALLATION PROCEDURES FOR THE CRACKED SERVICE TEE CAP STATE THAT THESE TYPES OF CAPS ARE DESIGNED TO BE HAND TIGHTENED ONLY.  THE CRACKED CAP FROM THIS FAILURE HAS WRENCH MARKS.  BASED ON THIS EVIDENCE, WE CONCLUDE THAT THE CAP FAILURE WAS MOST LIKELY CAUSED BY OVER TIGHTENING OF THE CAP."
11/18/2011,2011,20110382,15865,SUPPLEMENTAL FINAL,2128,CASCADE NATURAL GAS CORP,WA,98366-5525,47.518956,-122.625644,,,,,,,,,,9/13/2011 13:51,989522,,NATURAL GAS,,49.2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,1,9/13/2011 12:29,,,,9/13/2011 12:40,NO,PRIVATE PROPERTY,TRANSITION AREA,OTHER,BROKE FITTING BELOW METER STOP,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1987,,,,,,,,,STEEL,,OTHER,COLD ROLLED,0.113,,,,,,,OTHER,,,,,,,,,"VEHICLE HIT METER AT SUBSTANTIAL SPEED, SEVERING METER FROM RISER JUST BELOW METER STOP",CLASS 4 LOCATION,57370,387,955,145,SALES TAX,,344,,59201,0,0,1,,,,,59,59,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PATTI CHARTREY,PIPELINE SAFETY SPECIALIST,patti.chartrey@cngc.com,206 225 8510,360 377 2091,,,,TINA BEACH,MGR STANDARDS AND COMPLIANCE,206 445 4121,tina.beach@cngc.com,ON 9/13/2011 AT 12:29 911 KITSAP COUNTY NOTIFIED CASCADE NATURAL GAS CORP. (CNGC) OF A CAR CRASH INTO A HOME CAUSING A STRUCTURE FIRE.  THE VEHICLE SEVERED THE GAS RISER AT THE THREADS BELOW THE METER STOP WHICH CAUSED THE GAS TO BLOW WIDE OPEN AT 59 PSIG ON THE UNDERSIDE OF THE VEHICLE TRIGGERING IGNITION OF THE GAS AND BURNING THE VEHICLE AND HOME.  NO ONE WAS IN THE HOME AND BYSTANDERS EXTRACTED THE DRIVER FROM THE VEHICLE AND HE WAS TRANSPORTED TO HARRISON GENERAL HOSPITAL WITH NON LIFE THREATENING INJURIES.  AT 13:40 THE FLOW OF GAS WAS STOPPED.
10-07-2011,2011,20110372,15330,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,NY,12150,42.87703,-74.04329,,,,,,,,,,09-09-2011 19:25,989070,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,423,09-08-2011 12:45,,,,09-08-2011 12:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1997,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,OTHER,,,,,,,,,TBD IN SUPPLEMENTAL REPORT.,CLASS 2 LOCATION,0,0,0,0,TBD,,0,,0,5,1,417,,,,,10,99,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",FLOOD TOOK OUT BRIDGE AND PIPE ON THE BRIDGE.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,deborah.debergalis@us.ngrid.com,315-460-2615,315-460-2762,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2615,deborah.debergalis@us.ngrid.com,
10-04-2011,2011,20110370,15982,SUPPLEMENTAL FINAL,11713,KEYSPAN ENERGY DELIVERY - LONG ISLAND,NY,11003,40.703518,-73.700831,,,,,,,,,,09-06-2011 10:59,988544,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,15,09-06-2011 01:45,,,,09-06-2011 01:58,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,NO INDICATION OF NATIONALGRID FACILITIES INVOLVED,UNKNOWN,,,,,,,,,OTHER,NO INDICATION OF NATIONALGRID FACILITIES,,,,,,,,,,OTHER,,,,,,,,,NO INDICATION OF NATIONALGRID FACILITIES INVOLVED IN THE INCIDENT,CLASS 4 LOCATION,0,0,5000,4000,"MISCELLANEOUS COSTS FOR TESTING, REPORTING, ETC.",,250,,9250,0,0,3,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS LOCALIZED TO A SINGLE RESIDENCE AND NOT A SYSTEM ISSUE.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE METER HEADER FROM THE HOUSE WAS TAKEN INTO CUSTODY BY THE NASSAU COUNTY FIRE MARSHALL.  IT IS STILL IN THEIR POSSESSION.  THE SERVICE TO HOUSE 150 LINCOLN STREET WAS RETIRED. NO NOTIFICATION OR REQUEST FOR INFORMATION HAS BEEN RECEIVED FROM THE NASSAU COUNTY FIRE MARSHALL.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KIM GEHM,MANAGER LONG ISLAND GAS DISPATCH AND SCHEDULE,kim.gehm@nationalgrid.com,516-545-2524,516-545-4193,,,,KIM GEHM,MANAGER LONG ISLAND GAS DISPATCH AND SCHEDULE,516-545-2524,kim.gehm@nationalgrid.com,"AT 0144, NATIONAL GRID RESPONDED TO A REPORTED DISTURBANCE AT 150 LINCOLN STREET, ELMONT. UPON ARRIVAL AT 0158, THE CMS RESPONDER FOUND THAT THERE WAS EXTENSIVE DAMAGE TO 150 LINCOLN STREET AND THE TWO HOMES ON EACH SIDE OF THAT LOCATION. NATIONAL GRID CONDUCTED A LEAK SURVEY OF THE AREA AND A CHECK OF THE SERVICE HISTORY FOR THE RESIDENCE AND FOUND NOTHING THAT WOULD HAVE CONTRIBUTED TO THE INCIDENT. THE METER HEADER FROM THE HOUSE WAS TAKEN INTO CUSTODY BY THE NASSAU COUNTY FIRE MARSHALL.  THE METER HEADER WAS NEVER RETURNED.  THE SERVICE TO HOUSE 150 LINCOLN STREET WAS RETIRED. NO NOTIFICATION OR REQUEST FOR INFORMATION HAS BEEN RECEIVED FROM THE NASSAU COUNTY FIRE MARSHALL.  NO CLAIMS HAVE BEEN RECEIVED.  OUR FILE IN THIS MATTER HAS BEEN CLOSED."
9/26/2011,2011,20110364,15576,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87413,36.71125,-107.99254,,,,,,,,,,8/31/2011 16:42,988033,,NATURAL GAS,,691,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1200,8/31/2011 15:42,,,,8/31/2011 15:43,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,98,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,4,API 5L B,UNKNOWN,STEEL,,,,0.141,,,,,,,MECHANICAL PUNCTURE,5,2,,,,,,,,CLASS 3 LOCATION,0,8350,15890,145000,A TRACKHOE WAS BURNED IN ADDITION TO TELEPHONE AND TELEVISION CABLE FACILITIES.,,3695,,172935,1,0,0,,,,,57,57,57,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,YES,,,,,,,,YES,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,2011360494,NEW MEXICO ONE-CALL,UTILITY OWNER,YES,YES,YES,376,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G. ROYBAL,MANAGER,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,SR. DIRECTOR ENGINEERING AND OPERATIONS SUPPORT,505-697-3303,ed.kacer@nmgco.com,"LARGE CONSTRUCTION CONTRACTOR WORKING ON SANITARY AND STORM SEWER PROJECT WAS EXCAVATING WITH A TRACKHOE NEAR THE COMPANY'S PIPELINE.  THE COMPANY LOCATED AND MARKED THE LOCATION OF ITS PIPELINE PRIOR TO EXCAVATION.  THE CONTRACTOR DID NOT EXPOSE THE PIPELINE AS REQUIRED BY STATE LAW.  THE CONTRACTOR WAS EXCAVATING CLOSE TO THE PIPELINE AND HIT AND PUNCTURED THE PIPELINE.  ESCAPING GAS IGNITED WHICH BURNED THE TRACKHOE AND SEVERAL PIECES OF SMALL EQUIPMENT AROUND THE EXCAVATION AREA.  THERE WERE NO INJURIES OR DEATHS.    ONLY 1 CUSTOMER'S (GOVERNMENT BUILDING) SERVICE WAS INTERRUPTED DUE TO THE INCIDENT.  THE CUSTOMER'S GAS USE WAS FOR A WATER HEATER.  THE PIPELINE WAS PINCHED UPSTREAM OF THE CUSTOMER'S SERVICE LINE CAUSING THE INTERRUPTION.  THE CUSTOMER'S SERVICE WAS RESTORED ON SEPTEMBER 16, 2011."
9/30/2011,2011,20110369,15584,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95014,37.33701,-122.02891,,,,,,,,,,8/31/2011 16:06,988036,,NATURAL GAS,,120,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,8/31/2011 12:34,,,,8/31/2011 12:34,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1973,,,,,,2,ASTM D2513,DU PONT,PLASTIC,,,,,POLYETHYLENE (PE),,,0.27,,2306,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,600000,2000,5000,0,,,5000,,612000,0,0,7,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,EMPLOYEE SAW SMOKE AND INVESTIGATED,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,,,SERVICE OR MAIN TEE,,DUPONT,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,YES,,,,,,,,,,YES,,,,OTHER,SLOW CRACK GROWTH DRIVEN BY SYSTEM PRESSURE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHERYL DIZON,GAS COMPLIANCE ENGINEER,c1dz@pge.com,9249744378,,,,,LAURENCE DENISTON,ACTING MANAGER REGULATORY COMPLIANCE,9259744313,lcd1@pge.com,"ON AUGUST 31, 2011, AT 1228 HOURS, PG&E WAS NOTIFIED BY THE LOCAL FIRE DEPARTMENT OF A FIRE AT 20299 NORTHWEST SQUARE IN CUPERTINO. AROUND THIS SAME TIME, A PG&E GAS SERVICE REPRESENTATIVE (GSR) OBSERVED SMOKE WHILE DRIVING NEARBY AND WENT TO THE SCENE.  THE GSR OBSERVED A HOUSE STRUCTURE ON FIRE AS WELL AS FLAMES IN THE LANDSCAPE AREA IN FRONT OF THE HOUSE.  THE HOMEOWNER INDICATED SHE NOTICED THE SMELL OF GAS AT APPROXIMATELY 0800 HOURS THAT MORNING BUT DID NOT THINK MUCH ABOUT IT AND LEFT HER RESIDENCE AT APPROXIMATELY 1130 HOURS.  THE HOMEOWNER DID NOT NOTIFY PG&E OF THE OBSERVED SMELL OF GAS.  A GAS CONSTRUCTION CREW ARRIVED AT APPROXIMATELY 1251 HOURS, AND THE FLOW OF GAS WAS STOPPED BY EXCAVATING AND SQUEEZING THE PLASTIC MAIN AT THREE LOCATIONS. GAS SERVICE WAS INTERRUPTED TO SEVEN CUSTOMERS.  SERVICE TO ONE AFFECTED RESIDENCE WAS RESTORED WHEN STRUCTURE REPAIRS WERE COMPLETED.  SERVICE TO THE REMAINING SIX CUSTOMERS WERE RESTORED BY 1400 HOURS ON SEPTEMBER 1, 2011.  EXCAVATION OF THE PLASTIC GAS DISTRIBUTION MAIN REVEALED A CRACK IN A 2-INCH ALDYL A PLASTIC TEE, WHICH WAS THE SOURCE OF THE GAS LEAK.  THE TEE FAILED AS A RESULT OF STRESS RISERS FORMED IN THE TEE MATERIAL FROM THE STEPWISE INCREASE IN WALL THICKNESS WHERE THE COUPLING AND SERVICE PIPE FIRST BOND.  THE FRACTURE PROPOGATED BY SLOW CRACK GROWTH DRIVEN BY THE SYSTEM PRESSURE.  GAS FROM THE LEAKING TEE MIGRATED UNDERGROUND TO THE GARAGE OF THE RESIDENCE AND CAUGHT FIRE FROM THE PILOT LIGHT OF THE FURNACE IN THE GARAGE. PG&E CONDUCTED LEAK SURVEYS AT THE 422 TOWNHOUSE COMPLEX WHERE 20299 NORTHWEST SQUARE IS LOCATED IN APRIL AND MAY OF 2011.  A REVIEW OF THE LEAK SURVEY RECORDS DID NOT REVEAL ANY ISSUES AT THIS RESIDENCE, ALTHOUGH THERE WERE LEAKS DETECTED IN OTHER AREAS OF THE COMPLEX.  LEAK SURVEYS WERE CONDUCTED FOLLOWING THE INCIDENT, AND SIX LEAKS WERE IDENTIFIED AND REPAIRED THROUGHOUT THE COMPLEX.  THERE WERE NO INJURIES OR FATALITIES. HOWEVER, DAMAGE TO THE HOUSE STRUCTURE EXCEEDS $50,000, MAKING THIS INCIDENT REPORTABLE.  IN ADDITION, MAJOR BAY AREA TV MEDIA WAS ON THE SCENE."
9/28/2011,2011,20110367,15324,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7442,40.98452,-74.28336,,,,,,,,,,8/29/2011 10:00,987580,,NATURAL GAS,,114.42,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,8/29/2011 7:00,,,,8/29/2011 7:06,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1964,,,,,,0.75,ASTM A53,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,,,,CLASS 4 LOCATION,0,0,0,0,PSE&G WAS PRESENTLY ONSITE FOR MAJOR FLOODING DUE TO HURRICANE IRENE.,,76582,,76582,0,0,450,,,,,54,54,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,"MEDIA, INCIDENT OCCURED IN A INACCESSABLE AREA OF HURRICANE IRENE'S FLOOD ZONE.",,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,FOUNDATION COLLAPSE DUE TO HEAVY FLOODING.,YES,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSSA,PRICIPAL - REGULATORY,christopher.larossa@pseg.com,973-896-7617,,,,,JORGE CARDENAS,,973-430-5100,No Email Address,"AT APPROXIMATELY 7 AM, AUGUST 29, 2011 PUBLIC SERVICE ELECTRIC AND GAS (PSE&G) LEARNED ABOUT A GAS EXPLOSION AT 1518 LINCOLN AVENUE, POMPTON LAKES, NEW JERSEY THROUGH LOCAL MEDIA OUTLETS. THE INCIDENT OCCURRED IN AN AREA THAT WAS IMPACTED BY HISTORIC FLOODING DUE TO RAINFALL FROM HURRICANE IRENE. THE AREA WAS INACCESSIABLE TO BOTH EMERGENCY RESPONDERS AND PSE&G CREWS AT THE TIME OF THE INCIDENT. AN INVESTGATION THAT TOOK PLACE AFTER FLOOD WATER RECEDED FOUND THAT THE FOUNDATION OF THE HOME AT 1518 LINCOLN AVENUE COLLAPED DUE TO STRESS FROM SURROUNDING FLOOD WATERS. AS A RESULT OF THE FOUNDATION COLLAPSE THE HOMES 3/4 - INCH STEEL GAS SERVICE RUPTURED JUST INSIDE THE FOUNDATION WALL."
