REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
9/16/2011,2011,20110348,30722,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30134,33.755744,-84.729459,,,,,,,,,,8/18/2011 17:25,986433,,NATURAL GAS,,80,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,50,8/18/2011 15:12,,,,8/18/2011 15:37,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1987,,,,,,1.25,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2306,LEAK,,,OTHER,CRACKED CAP ON SERVICE TEE,,,,,,CLASS 3 LOCATION,350000,3000,7074,0,,,400,,360474,0,0,5,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,THREADED CONNECTION FAILURE,,,,,,,,,,,,,OTHER,CRACKED CAP ON PLASTIC SERVICE TEE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T. MCCOLLUM,LEAD COMPLIANCE ENGINEER,rmccollu@southernco.com,(404) 584-3733,(404) 584-4710,,,,RICHARD R. LONN,DIRECTOR - COMPLIANCE AND PRM,(404) 584-3552,rlonn@southernco.com,"A 1-1/4 INCH CAP ON A PLEXCO PE SERVICE TEE CRACKED CAUSING NATURAL GAS TO LEAK AND MIGRATE TO THE BUILDING WALL OF AN APARTMENT BUILDING. THE CAP WAS APPROXIMATELY 10 FEET OFF THE BUILDING WALL. AT SOME POINT AFTER THE INSTALLATION, THE PROPERTY OWNER HAD CONCRETE PATIOS POURED ADJACENT TO THE BUILDING AND OVER THE SERVICE TEES. THE PROPERTY OWNER ALSO HAD VINYL SIDING INSTALLED TO THE EXTERIOR OF THE TOWNHOMES.  THE SIDING COVERED THE GAP BETWEEN THE CONCRETE PATIOS AND THE BUILDING'S FOUNDATION SLAB WHICH PREVENTED MIGRATING GAS FROM VENTING TO THE ATMOSPHERE. THE ESCAPING GAS MIGRATED INTO THE TOWNHOUSE AND IGNITED WHEN THE MAINTENANCE MAN ADJUSTED THE THERMOSTAT WHEN RESPONDING TO A REPORT OF AN ODOR OF NATURAL GAS IN THE STRUCTURE.    THE MAINTENANCE MAN WAS INJURED REQUIRING HOSPITALIZATION AS PART OF THE INCIDENT. THE PIPELINE SEGMENT SUPPLYING GAS TO THE APARTMENT BUILDING WAS SHUT DOWN AS A RESULT OF THE INCIDENT WHERE PIPING WITHIN THE APARTMENT COMPLEX HAS SINCE BEEN REPLACED WITH NEW POLYETHYLENE (PE) PLASTIC ON 9/10/2012."
8/31/2011,2011,20110320,15312,ORIGINAL FINAL,12778,"MORGANFIELD GAS SYSTEM, CITY OF",KY,42461,37.77259,-87.9343,,,,,,,,,,8/16/2011 12:00,986132,,NATURAL GAS,,3.85,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,8/16/2011 11:14,,,,8/16/2011 11:14,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1984,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,GAS RISER HIT BY A BUSHHOG,CLASS 4 LOCATION,0,200,0,0,,,47,,247,0,0,0,,,,,42,42,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LES PIPER,ASSIST SUPERINTENDANT,lpiper8215@yahoo.com,(270)389-2186,(270)389-2187,,,,LES PIPER,ASSIST SUPERINTENDANT,(272)389-2186,lpiper8215@yahoo.com,"ON 8/16/11 THE GAS DEPARTMENT GOT A CALL AT 11:09 THAT A GAS LINE HAD HIT BY TRACTOR&BUSHOG AT 231 MULBERRY ST UNIONTOWN .AT 11:15 THE MORGANFIELD GAS DEPARTMENT ARRIVED ON SCENE .ONCE ON SCENE WE GOT THE GAS LEAK STOPPED AT 11:19 .AFTER INVESTIGATING THE SCENE WE FOUND OUT THAT A TRAILOR AND BEEN MOVED LEAVING THE GAS METER &RISER ON THE LOT ,THE GRASS GROWED UP AROUND IT THE LAND OWNER WAS MOWING AND FORGOT IT WAS THERE AND HIT WHILE MOWING CAUSING IT TO IGNITE BURNING TRACTOR AND HIMSELF WERE HE STAYED THE NIGHT IN THE HOSPITAL AND RELEASED THE NEXT DAY .THE LINE WAS TERMINATED AT THE MAIN THAT AFTERNOON"
09-12-2011,2011,20110338,15316,ORIGINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78414,27.68275,-97.37949,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-11-2011 17:34,,,,08-11-2011 18:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,UNKNOWN,,,,,,2,ASTM 2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,0.5,,,,,,,,CLASS 3 LOCATION,0,500,200,0,,,50,,750,0,0,0,,,,,10,10,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,,YES,,,,CONTRACTOR,TRENCHER,TELECOMMUNICATIONS,YES,112206582,TESS,UTILITY OWNER,YES,NO,,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE M. CANTU JR,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,"THE LINE LOCATOR MARKED AND FLAGGED THE 2"" MAIN BUT FAILED TO LOCATE A 2"" SERVICE LINE RESULTING IN THE EXCAVATOR STRIKING THE SERVICE LINE.  THE SERVICE LINE WAS IN ACTIVE AT THE TIME OF THE INCIDENT.  PERMANENT REPAIRS WERE MADE BY REPLACING THE DAMAGED SECTION."
09-07-2011,2011,20110327,15314,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,NY,12203,42.679202,-73.846482,,,,,,,,,,08-11-2011 12:35,985628,,NATURAL GAS,,7495,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,20,,,,,,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,12,API 5L GRADE B,UNKNOWN,STEEL,,OTHER,ERW,0.25,,,,,,,MECHANICAL PUNCTURE,7,6.3,,,,,,,,CLASS 3 LOCATION,0,33000,7000,12000,2A. THIRD PARTY CONTRACTOR PERFORMED ALL EXCAVATING AND RESTORATION.,,36000,,88000,0,0,0,,,,,220,220,225,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"SCADA-BASED INFORMATION (SUCH AS ALARM(S), ALERT(S), EVENT(S), AND/OR VOLUME OR PACK CALCULATIONS)",,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CLEARLY CAUSED BY 3RD PARTY EXCAVATION.  CONTROL ROOM OPERATORS NOT INVOLVED WITH DIG SAFE MARKOUTS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,YES,YES,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,8.08E+11,"YES, DIG SAFELY NEW YORK.",CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,118,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,"NOTIFICATION TO ONE-CALL CENTER MADE, BUT NOT SUFFICIENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,deborah.debergalis@us.ngrid.com,315-460-2615,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,315-460-2615,deborah.debergalis@us.ngrid.com,"THIRD PARTY CONTRACTOR WAS EXCAVATING SEWER TO MAKE REPAIRS CAUSED BY PREVIOUS EXCAVATING DAMAGE CAUSED BY SAME CONTRACTOR.  CONTRACTOR CALLED DIG SAFE REQUESTING MARK-OUT FOR PIPELINE FACILITIES IN AREA.  DIG SAFE ISSUED TICKET, NATIONAL GRID RECEIVED TICKET, NATIONAL GRID LOCATORS WERE IN THE PROCESS OF LOCATING FACILITIES, BUT HAD NOT YET COMPLETED MARK-OUTS.  CONTRACTOR COMMENCED EXCAVATION ACTIVITIES 24 HOURS IN ADVANCE OF FIRST ALLOWABLE EXCAVATION DATE.  CONTRACTOR SUBSEQUENTLY WAS ISSUED A CITATION BY NEW YORK STATE PUBLIC SERVICE COMMISSION RELATED TO INSUFFICIENT NOTIFICATION.    EXCAVATOR PUNCTURED 12 INCH STEEL PIPELINE OPERATING AT 220 PSIG.  APPROXIMATELY 20 RESIDENTS WERE EVACUATED BY FIRE OFFICIALS.  NATIONAL GRID PERSONNEL CONTROLLED THE ESCAPING GAS BY CLOSING ISOLATING VALVES ON EITHER SIDE OF DAMAGED SECTION.  NO CUSTOMER INTERRUPTIONS RESULTED, ALTHOUGH DAMAGED SECTION OF PIPELINE WAS REMOVED FROM SERVICE.  ESCAPING GAS DID NOT IGNITE OR EXPLODE.  THERE WERE NO INJURIES REQUIRING HOSPITALIZATION.  ESCAPING GAS WAS CONTROLLED WITHIN 1 HOUR OF NOTIFICATION."
09-07-2011,2011,20110326,15313,ORIGINAL,2812,"CORPUS CHRISTI, CITY OF - GAS DIV",TX,78401,27.795335,-97.39966,,,,,,,,,,08-05-2011 12:00,985039,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-05-2011 09:00,,,,08-05-2011 09:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,27,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,3,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,0,373,200,0,,,50,,623,0,0,0,,,,,10,10,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),NO,,,UTILITY OWNER,UNKNOWN/OTHER,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JESSE CANTU,PETROLEUM SUPERINTENDENT,jessecantu@cctexas.com,(361)885-6941,(361)853-3200,,,,DEBORAH A. MARROQUIN,DIRECTOR OF GAS SERVICES,(361)885-6924,debbiem@cctexas.com,"THE EXCAVATOR WAS IN THE PROCESS OF INSTALLING STORM DRAIN PIPES IN THE ROADWAY ALONG LIPAN STREET WHEN A 3"" STUB OUT WAS STRUCK RESULTING IN A GAS RELEASE.  THE WORK WAS BEING CONDUCTED TO RECONSTRUCT THE INFRASTRUCTURE THAT WAS DAMAGED AS A RESULT OF A WATER LEAK.  THE LEAK WAS STOPPED AT 10:20AM AND PERMANENT REPAIRS WERE THEN COMPLETED ON AUGUST 5, 2011.    THE EXCAVATOR DID NOT PRODUCE A VALID LINE LOCATE TICKET REQUEST FOR THE EXCAVATION THAT TOOK PLACE FOR THE INSTALLATION OF THE STORM DRAIN."
8/30/2011,2011,20110318,15311,ORIGINAL FINAL,11032,LACLEDE GAS CO,MO,63017,38.636331,-90.530507,,,,,,,,,,08-02-2011 12:20,984661,,NATURAL GAS,,87,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,08-01-2011 16:50,,,,08-01-2011 17:36,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,4,ASTM D2513,PLEXO (PHILLIPS RESIN TR 418),PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2306,MECHANICAL PUNCTURE,4.5,1.8,,,,,,,,CLASS 3 LOCATION,2400,137258,2000,0,,,568,,142226,0,0,259,,,,,17.5,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM PRESSURE WAS WITHIN NORMAL OPERATING RANGE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ESCAPING WATER AT HIGH PRESSURE FROM NEARBY WATER MAIN BREAK SCOURED A HOLE IN THE PLASTIC GAS MAIN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,"WATER ESCAPING AT HIGH PRESSURE THROUGH A HOLE IN A 6"" DIAMETER WATER MAIN SCOURED A LARGE OVAL SHAPED HOLE IN A 4"" PLASTIC GAS MAIN.  ACCORDING TO INFORMATION OBTAINED FROM THE WATER COMPANY WATER SYSTEM PRESSURE WAS BETWEEN 160 AND 170 PSI AT THAT LOCATION AT THE TIME.  THE TWO MAINS CROSS EACH OTHER AT THIS INTERSECTION."
8/24/2011,2011,20110307,15310,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,56450,46.192946,-93.761349,,,,,,,,,,7/31/2011 10:14,984423,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,7/31/2011 8:20,,,,7/31/2011 9:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1995,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,08-May,,,418,OTHER,,,,,,,,,THE RISER WAS BURNING; THE PLASTIC ON THE ANODELSS RISER MELTED DUE TO THE HOUSE FIRE.,CLASS 3 LOCATION,0,0,320,0,,,0,,320,0,0,0,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THERE WAS NO ACTIVE GAS SERVICE TO THE HOME.  THE GAS METER HAD BEEN REMOVED AND THE RISER LOCKED.  THE ASSISTANT FIRE CHIEF STATED THAT THERE WAS A REPORT OF A MINOR NATIVE AMERICAN RUNNING FROM THE SCENE BETWEEN 6:00 AM AND 6:30 AM.  ADDITIONALLY, OUR FIRE INVESTIGATOR WAS REQUESTED TO LEAVE THE SCENE OF THE INCIDENT.",,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE SINGLETON,OPERATIONS SPECIALIST I,christe.singleton@centerpointenergy.com,612.321.5203,612.321.5279,,,,DEAN HEADLEE,MANAGER PIPELINE SAFETY AND COMPLIANCE,612.321.5366,dean.headlee@centerpointenergy.com,"WE WERE REQUESTED TO RESPOND TO A FULLY ENGULFED HOUSE FIRE BY MILLE LACS COUNTY.  FOUND RISER ON FIRE BECAUSE THE PLASTIC ON THE ANODELESS RISER MELTED DUE TO THE HOUSE FIRE.     GAS SERVICE TO THE ADDRESS HAD BEEN SHUT OFF AT THE CUSTOMER'S REQUEST ON MARCH 17, 2004.  CENTERPOINT ENERGERY REMOVED THE METER DUE TO INACTIVITY AND THE HOUSE BEING BOARDED UP ON OCTOBER 13, 2005."
08-11-2011,2011,20110285,16001,SUPPLEMENTAL,18799,"SUPERIOR UTILITIES, CITY OF",NE,68978,40.017804,-98.068415,,,,,,,,,,7/19/2011 16:30,98390,,NATURAL GAS,,1024,,NO,,,,,,0,YES,0,0,1,0,0,1,YES,,,,,NO,12,7/19/2011 12:24,,,,7/19/2011 12:24,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,37,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,6,UNKNOWN,UNKNOWN,STEEL,,,,0.25,,,,,,,OTHER,,,,,,,,,FAILURE OF LINE STOPPER.,CLASS 2 LOCATION,150,45008,1174,0,,,913,,47245,0,0,0,,,,,1.17,1.17,1.44,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,5,0,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,YES,INFLATABLE LINE STOPPER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LARRY SIBERT,GAS DEPARTMENT FOREMAN,larrysibert@yahoo.com,402-879-4750,402-879-4752,,,,LARRY SIBERT,GAS DEPARTMENT FOREMAN,402-879-4750,larrysibert@yahoo.com,"THIS IS A CONDENSED SUMMARY OF THE EVENTS.  THIS NARRATIVE WILL TRUNCATE DUE TO SPACE CONSIDERATIONS. FOR THE FULL REPORT, SEE THE COMPLETE ATTACHMENT SUBMITTED ORIGINALLY.  ON JULY 11, 2011 OPERATIONS WERE BEGAN TO ABANDON A SEGMENT OF 6' PIPING, OPERATING AT 18 OUNCES OF PRESSURE, FROM WITHIN THE SYSTEM.  AN INFLATABLE BAG WAS INSERTED INTO THE 6' MAIN AND INFLATED TO STOP GAS FLOW TO DOWNSTREAM PIPING.  THE DOWNSTREAM PIPING WAS PURGED OF GAS AND GAS FLOW WAS CONFIRMED STOPPED AT 10:25 AM.  A SEGMENT OF PIPING WAS REMOVED DOWNSTREAM OF THE STOP POINT AND PREPARATION BEGAN TO SEAL THE END OF PIPE.  AT APPROXIMATELY 12:20 PM. THERE WAS A FAILURE OF THE INFLATABLE LINE STOPPER, A RELEASE OF NATURAL GAS AND INSTANTANEOUS IGNITION OF THAT NATURAL GAS.  UPON IGNITION, THE GAS DEPARTMENT EMPLOYEE SAFELY EXITED THE EXCAVATION AS A SECOND EMPLOYEE ATTEMPTED TO EXTINGUISH THE FIRE. EMERGENCY OPERATIONS BEGAN AND GAS FLOW WAS STOPPED AND 6' PIPING SEALED BY 3:00 PM.  THIS RELEASE OF NATURAL GAS AND SUBSEQUENT FIRE DAMAGED EXCAVATOR EQUIPMENT AND LOCAL UTILITY FACILITIES IN THE AREA. THIS FIRE NECESSITATED THE SHUTDOWN OF PART OF THE ELECTRICAL POWER SYSTEM."
08-02-2011,2011,20110263,15289,ORIGINAL,17360,"RICHMOND, CITY OF",VA,23219,37.3006,-77.2618,,,,,,,,,,7/17/2011 6:40,982932,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,7/17/2011 4:50,,,,7/17/2011 5:11,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,20,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2004,,,,,,1,D2513,YELLOWSTRIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,,,3408,RUPTURE,,,,,,,1,1,,CLASS 3 LOCATION,0,126,600,0,,,29,,755,0,0,1,,,,,22,22,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CARL V. JAMES,OPERATIONS MANAGER - GAS MAINTENANCE,carl.james@richmondgov.com,804/646-8341,804/646-8399,,,,CARL V. JAMES,OPERATIONS MANAGER - GAS MAINTENANCE,804/646-8341,carl.james@richmondgov.com,"THIS IS A FOLLOW-UP TO THE TELEPHONE CALL PLACED ON 7/7/11.  INCIDENT REPORT #982932, WHICH OCCURRED AT 1413 BOWEN STREET, RICHMOND, VA.  THE INCIDENT WAS REPORTED TO THE NATIONAL RESPONSE CENTER AT 06:40 ON SUNDAY, 7/7/11.  A FIRE, UNRELATED TO NATURAL GAS, WAS THE PRIMARY CAUSE OF THE INCIDENT.  THE TOTAL DAMAGE IS ESTIMATED TO BE MORE THAN $50,000.  THE ORIGIN OF THE FIRE HAS NOT BEEN DETERMINED, BUT THE FIRE DEPT. HAS RULED THAT WAS NOT THE INITIATING CAUSE OF THE EVENT.  THE CITY OF RICHMOND PERFORMED A SERIES OF TESTS WHICH INCLUDED A LEAK SURVEY OF THE OUTER PERIMETER OF THE BUILDING, BAR HOLE TEST, AND A PRESSURE TEST OF THE GAS SERVICE.  DURING THE FIRE, THE RISER, REGULATOR, AND METER WERE DESTROYED, WHICH CAUSED A LEAK ON THE RISER THAT SHOWED UP DURING THE PRESSURE TEST OF THE SERVICE.  A TEST OF THE RISER DETERMINED THAT THE FAILURE WAS DUE TO THE HEAT FROM THE FIRE.  ALSO, THE CITY OF RICHMOND, DEPARTMENT OF PUBLIC UTILITIES, HAD AN ODOROMETER TEST PERFORMED BY THE SUPERVISOR OF PRESSURE CONTROL AND FOUND THE ODORANT TO BE IN THE ACCEPTABLE RANGE."
08-11-2011,2011,20110281,15301,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55430,45.084365,-93.295627,,,,,,,,,,7/15/2011 13:00,982785,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,7/15/2011 11:39,,,,7/15/2011 11:51,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1965,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,OTHER,LIGHTNING STRIKE,,,,,,CLASS 3 LOCATION,0,50,825,0,,,0,,875,0,0,1,,,,,55,55,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUE TO LIGHTNING STRIKE,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE SINGLETON,OPERATIONS SPECIALIST I,christe.singleton@centerpointenergy.com,612.321.5203,,,,,DEAN HEADLEE,MANAGER PIPELINE SAFETY AND COMPLIANCE,612.321.5366,dean.headlee@centerpointenergy.com,HOUSE WAS DAMAGED WHEN LIGHTNING STRIKE TRAVELLED FROM A TREE TO THE RISER.
08-11-2011,2011,20110282,15302,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55443-3431,45.097431,-93.334117,,,,,,,,,,7/15/2011 11:56,982777,,NATURAL GAS,,4.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,7,7/15/2011 10:06,,,,7/15/2011 10:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,COPPER,,,,,,,,,,,LEAK,,,OTHER,LIGHTNING STRIKE,,,,,,CLASS 3 LOCATION,0,50,800,0,,,21,,871,0,0,1,,,,,55,55,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NATURAL FORCES FROM LIGHTNING STRIKE,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,SECONDARY IMPACT SUCH AS RESULTING NEARBY FIRES,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTE SINGLETON,OPERATIONS SPECIALIST I,christe.singleton@centerpointenergy.com,612.321.5203,,,,,DEAN HEADLEE,MANAGER PIPELINE SAFETY AND COMPLIANCE,612.321.5366,dean.headlee@centerpointenergy.com,"HOUSE AT 4110 78 CT NORTH, BROOKLYN PARK, MINNESOTA WAS STRUCK BY LIGHTNING AND SUBSEQUENT HOUSE FIRE DAMAGED THE GAS METER AND RISER RESULTING IN RELEASE OF GAS."
08-09-2011,2011,20110278,15298,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80226,39.7,-105.103,,,,,,,,,,07-12-2011 12:46,982461,,NATURAL GAS,,348.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,8,07-12-2011 08:40,,,,07-12-2011 08:51,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1963,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,5,1,,,,,,,,CLASS 3 LOCATION,0,61000,28000,0,,,2000,,91000,0,0,0,,,,,130,130,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY DAMAGE AND NOTIFICATION FROM EMERGENCY RESPONDERS IMMEDIATELY AFTER EVENT.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,119300224,UNCC,CONTRACT LOCATOR,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BOB MACIAS,MANAGER GAS EMERGENCY REPAIR,robert.macias@xcelenergy.com,3035713922,,,,,JOHN KARTUS,CLAIMS SERVICES MANAGER,3032942665,john.j.kartus@xcelenergy.com,A CONTRACTOR DROPPED A 1 INCH BY 4 FOOT BY 10 FOOT STEEL STREET PLATE ON AN EXPOSED 20'' IP GAS MAIN.  THE STEEL PLATE PUNCTURED THE GAS MAIN AND REMAINED LODGED IN THE PIPELINE UNTIL IT WAS TAKEN OUT OF SERVICE.
08-10-2011,2011,20110280,15299,ORIGINAL,22182,WASHINGTON GAS LIGHT CO,MD,20871,39.255215,-77.274962,,,,,,,,,,07-11-2011 21:11,982398,,NATURAL GAS,,11339,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,07-11-2011 15:54,,,,07-11-2011 16:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,240,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,2002,,,,,,8,API5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.322,,,,,,,MECHANICAL PUNCTURE,2,6,,,,,,,,CLASS 3 LOCATION,0,64000,23500,0,,,53220,,140720,9,0,1,,,,,215,215,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",EXCAVATION DAMAGE,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,UNKNOWN/OTHER,NATURAL GAS,YES,11334752,MISS UTILITY OF MARYLAND,CONTRACT LOCATOR,YES,UNKNOWN/OTHER,YES,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,T. MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"ON MONDAY, JULY 11, 2011, A WASHINGTON GAS CONTRACTOR, UTILITY LINE SERVICES, INC. (ULS), DAMAGED AN EIGHT-INCH, WRAPPED-STEEL, HIGH-PRESSURE MAIN LOCATED ON STRINGTOWN ROAD BETWEEN GATEWAY CENTER DRIVE AND I-270 IN CLARKSBURG, MARYLAND.  ULS HAD SEVERAL LOCATE TICKETS FOR THE AREA.  THESE TICKET NUMBERS WERE 11334752, 11348536, AND 11353091.  ULS HAD BEEN WORKING IN THE AREA FOR SEVERAL MONTHS RELOCATING A SECTION OF MAIN AND WERE EXCAVATING TO ABANDON A PORTION OF MAIN WHEN THE DAMAGE OCCURRED.  ULS HAD THE LINES IN QUESTION EXPOSED VIA VACUUM EXCAVATION ON JUNE 23, 2011, AND LATER BACKFILLED THE EXCAVATION.  THE DEPTH OF THE DAMAGED LINE WAS 20 FEET.  DURING THE PROCESS OF INSTALLING A SLIDE RAIL SHORING SYSTEM ON JULY 11, 2011, ULS WAS USING A TRACKHOE TO DRIVE DOWN A CORNER POST FOR THIS SHORING SYSTEM WHEN THE DAMAGE OCCURRED.  I-270 AND STRINGTOWN ROAD WERE CLOSED FOR APPROXIMATELY 6 HOURS AS A RESULT OF THIS DAMAGE.  AS OF THE TIME OF THIS REPORT, ULS IS STILL WORKING TO ABANDON THE SECTION OF MAIN.  ONCE THIS SECTION HAS BEEN ABANDONED AND GAS IS RESTORED, A SUPPLEMENTAL REPORT WILL BE FILED."
08-05-2011,2011,20110271,15559,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48371,42.820279,-83.26156,,,,,,,,,,07-06-2011 16:48,981870,,NATURAL GAS,,40.67,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,24,07-06-2011 13:44,,,,07-06-2011 14:09,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,8,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1976,,,,,,1.125,ASTM D 2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3407,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,4375,0,100000,NOT PAID BY OPERATOR: ESTIMATED COST OF DAMAGE TO THE THIRD PARTY'S EQUIPMENT,,374,,104749,0,0,24,,,,,41.7,41.7,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,911 OPERATOR,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,MILLING EQUIPMENT,MILLING,YES,11671065,,CONTRACT LOCATOR,YES,YES,YES,1,OTHER,"1-1/8"" PLASTIC SERVICE WAS BURIED AT PROPER DEPTH WHEN INSTALLED IN 1976, BUT PARKING AREA GRADING SINCE THE INSTALLATION LIKELY CAUSED THE SERVICE TO BE AT A SHALLOW DEPTH. DAMAGE HAPPENED DURING PAVEMENT REMOVAL, BEFORE HAND EXPOSURE COULD OCCUR.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,517-788-1369,,,,TRACY A. GOBLE,REGULATORY COMPLIANCE MANAGER,517-768-3187,tracy.goble@cmsenergy.com,"CONTRACTOR ASI PAVING WHILE MILLING A PARKING LOT CUT THROUGH A 1-1/8"" PLASTIC MEDIUM PRESSURE GAS SERVICE TO 135 CRAWFORD CAUSING A FIRE AND IGNITING CONTRACTOR'S EQUIPMENT.  THE APARTMENT COMPLEX WAS EVACUATED.  THERE WERE NO INJURIES. OXFORD FIRE DEPARTMENT RESPONDED TO EXTINGUISH THE FIRE AND PUT IT OUT AT 14:41.  GAS FLOW WAS SQUEEZED OFF AT 15:30.  ONCE THE DAMAGED EQUIPMENT WAS REMOVED, THE DAMAGED SERVICE WAS REPAIRED AND THE GAS WAS BACK ON AT 00:30.    ASI PAVING HAD REQUESTED STAKING, WHICH WAS THEN ACCURATELY PROVIDED.  HOWEVER, THE 1-1/8"" PLASTIC THAT WAS DAMAGED WAS ONLY 2 INCHES BELOW THE BOTTOM OF THE 6-INCH THICK PAVEMENT BEING REMOVED. THIS MINIMAL DEPTH DID NOT ALLOW ASI TO HAND EXPOSE THE SERVICE TO DETERMINE DEPTH PRIOR TO REMOVING PAVEMENT (THE DAMAGE OCCURRED DURING THE PAVEMENT REMOVAL OPERATION).  IT IS SURMISED THAT THE 1-1/8"" PLASTIC SERVICE WAS BURIED AT PROPER DEPTH WHEN INSTALLED IN 1976, BUT SUBSEQUENT PARKING AREA GRADING SINCE THE INSTALLATION LIKELY CAUSED THE SERVICE TO BE AT A SHALLOW DEPTH."
08-04-2011,2011,20110269,15290,ORIGINAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76135,32.80772,-97.44253,,,,,,,,,,07-05-2011 16:10,981757,,NATURAL GAS,,98,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,07-05-2011 14:24,,,,07-05-2011 15:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,EXC. REMOVED PAVEMENT PRIOR TO MIXING,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1984,,,,,,6,11.5,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,1105,,,2406,RUPTURE,,,,,LONGITUDINAL,,24,5,,CLASS 3 LOCATION,0,18140,0,0,,,750,,18890,0,0,6,,,,,29,29,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER'S ACTIONS DID NOT CONTRIBUTE TO THE INCIDENT CAUSE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,MILLING EQUIPMENT,MILLING,NO,,,UNKNOWN/OTHER,YES,YES,YES,6,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF JORDAN,OPERATIONS SUPERVISOR,jeffrey.jordan@atmosenergy.com,817-215-4326,817-215-4734,,,,ANDREW MARSHALL,COMPLIANCE MANAGER,214-206-2703,andrew.marshall@atmosenergy.com,"EXCAVATOR WAS MIXING QUICKLIME INTO STREET AND STRUCK A 6"" MAIN, IGNITING THE GAS AND BURNING UP THE EXCAVATOR'S MIXER.  DAMAGE TO MIXER ESTIMATED AT $100,000.  EXCAVATOR DID NOT CALL FOR LOCATES, WAS WORKING ON LOCATES MARKED FOR ANOTHER EXCAVATOR."
07-08-2011,2011,20110235,15278,ORIGINAL FINAL,2764,"COOKEVILLE GAS DEPT, CITY OF",TN,38501,36.14512,-85.525387,,,,,,,,,,,,,NATURAL GAS,,0.56,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,07-04-2011 20:03,,,,07-04-2011 20:10,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,RUBBER DIAPHRAGM IN A REGULATOR,,,,,,,,,,OTHER,,,,,,,,,"FIRE LOCATED IN A TRASH CONTAINER BESIDE GAS METER/REGULATOR CAUGHT FIRE, THE FIRE THEN CAUSED THE DIAPHRAM TO RUPTURE ALLOWING THE GAS TO ESCAPE TO THE ATMOSPHERE",CLASS 3 LOCATION,0,100,50,75000,ETIMATED COST OF STRUCTURE PER COOKEVILLE FIRE DEPT,,5,,75155,0,0,3,,,,,15,15,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF MILLS,ADMINISTRATIVE AND COMPLIANCE SUPERINTENDENT,jmills@cookeville-tn.org,9315204427,9313728735,,,,JEFF MILLS,ADMINISTRATIVE AND COMPLIANCE SUPERINTENDENT,9315204427,jmills@cookeville-tn.org,OUR LOCAL FIRE DEPT WAS DISPATCHED 7/4/11 TO A FIRE OUTSIDE A RESIDENCE IN A GARBAGE CAN. UPON ARRIVAL THE FIRE DEPT DETERMINED THAT THE FIRE HAD CAUSED THE DIAPHRAGM IN THE GAS REGULATOR (WHICH WAS ADJACENT TO THE GARBAGE) TO RUPTURE AND RELEASE GAS TO THE ATMOSPHERE OUTSIDE. THE SHUT OFF TO THE METER SET WAS IMMEDIATELY SHUT OFF BY FIRE DEPT PERSONNEL AND REMAINING FIRE WAS EXTINQUISHED WITH WATER.OUR PERSONNEL RECEIVED THE NOTIFICATION OF THE SITUATION FROM THE FIRE DEPT AND RESPONDED TO THE SCENE AND MADE OUR INVESTIGATION.
07-07-2011,2011,20110233,15484,SUPPLEMENTAL FINAL,13783,NORTHERN STATES POWER CO OF WISCONSIN,WI,54806,46.569211,-90.917795,,,,,,,,,,07-02-2011 09:30,981518,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,8,07-01-2011 21:16,,,,07-01-2011 21:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM / METER AND REGUALTOR,,,,,,,,,,OTHER,,,,,,,,,LIGHTNING STRIKE DIRECTLY TO GAS METER.,CLASS 3 LOCATION,50000,1200,1200,0,,,37,,52437,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,YES,,,,YES,SEVERE THUNDERSTORM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY RISEN,PIPELINE COMPLIANCE AND STANDARDS CONSULTANT,randy.s.risen@xcelenergy.com,715-737-1595,715-7372611,,,,BRIAN AMUNDSON,DIRECTOR AREA ENGINEERING AND CONTROL CENTER,715-737-4645,brian.d.amundson@xcelenergy.com,"DURING A SERVER THUNDERSTORM, LIGHTNING HIT THE RESIDENTIAL GAS METER AT 3311 CITY HEIGHTS RD IN ASHLAND WI. THE GAS METER WAS BLOWN OFF THE METER SET PIPING AND IGNITED THE BLOWING GAS. AS A RESULT OF THE BURNING GAS THE HOME SUSTAINED DAMAGES IN EXCESS OF $50,000.     THE FIRE DEPARTMENT, UPON ARRIVAL EXTINGUISHED THE FIRE AND BENT OVER THE RISER PIPING TO ELIMINATE THE BLOWING GAS.  ONCE THE NORTHERN STATES POWER COMPANY ON CALL EMERGENCY RESPONDER ARRIVED THE SERVICE WAS DUG AT THE BASE OF THE RISER AND CUT AND CAPPED.    A NEW SERVICE AND METER SET WILL BE INSTALLED ONCE THE HOME IS REPAIRED.    IT WAS NOT CLEAR UNTIL 8:00 AM THE NEXT MORNING THAT LIGHTNING HIT THE METER SET DIRECTLY CAUSING THE SUBSEQUENT FIRE AND DAMAGE."
6/27/2011,2011,20110204,15266,ORIGINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68144,41.246044,-96.0143324,,,,,,,,,,6/25/2011 9:30,980759,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,6/25/2011 5:42,,,,6/25/2011 6:08,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1981,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,LIGHTING STRIKE,CLASS 1 LOCATION,50000,1000,60,1000,THERE ARE NO ADDITIONAL  COST.,,50,,52110,0,0,1,,,,,9.4,10,10,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE PALMESANO,CLAIMS MANAGER,mike_palmesano@mudnebr.com,402-504-7108,402-504-5108,,,,MIKE PLAMESANO,CLAIMS MANAGER,402-504-7108,mike_palmesano@mudnebr.com,LIGHTING STRUCK A HOME AT 11217 WILLIAM PLAZA IN OMAHA NEBRASKA ON 06/25/2011. THE LIGHTING STRIKE DAMAGED THE METER SET RELEASING GAS.
07-01-2011,2011,20110222,15272,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,28025,35.26549,-80.59923,,,,,,,,,,6/22/2011 12:38,980407,,NATURAL GAS,,35.8,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,12,6/21/2011 12:44,,,,6/21/2011 12:56,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2000,,,,,,0.075,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.095,,2406,OTHER,,,,,,,,,PIPE WAS HEATED WITH HAND HELD TORCH AND MELTED PLASTIC PIPE.,CLASS 3 LOCATION,0,37,1876,0,,,163,,2076,0,0,8,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,GAS FACILITIES WERE NOT PROPERLY PROTECTED WHILE THE CABLE UTILITY REPAIRED THEIR FACILITIES.  GAS PIPE WAS MELTED DURING A CABLE REPAIR OPERATION RESULTING IN GAS LEAK AND IGNITION (FIRE).,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,M.D. HARRIS,MANAGER - OPERATIONS,mdharris@scana.com,8286703559,7048103177,,,,MILTON SCOTT SWINDLER,GENERAL MANAGER - CONTSTRUCTION- MAINTENANCE,7048103230,sswindler@scana.com,"CITY OF CONCORD (NC) DAMAGED ELECTRICAL AND CABLE TV LINES WHILE EXCAVATING TO REPAIR A SEWER LINE AT 11818 CROSSROADS PLACE CONCORD, NC.  AFTER THE ELECTRIC COMPANY REPAIRED THEIR LINES, THE CABLE TV COMPANY WAS IN THE PROCESS OF INSTALLING A HEAT SHRINK SLEEVE OVER A CABLE REPAIR WHEN THE TORCH THE CABLE TV EMPLOYEE WAS USING MELTED A HOLE IN THE GAS LINE, IGNITED THE ESCAPING GAS, AND INJURED THE CABLE TV EMPLOYEE.  THE 3/4"" PLASTIC GAS SERVICE WAS APPROXIMATELY  1-1/2"" TO 2"" AWAY FROM THE CABLE TV LINE AND NO PRECAUSTIONS WERE TAKEN TO PROTECT THE GAS SERVICE LINE DURING THE REPAIR OPERATION.  THE CABLE TV EMPLOYEE WAS TAKEN TO A HOSPITAL FOR MEDICAL TREATMENT FOR BURNS."
07-12-2011,2011,20110240,15442,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,81004-3819,38.22929,-104.62515,,,,,,,,,,6/13/2011 13:14,979532,,NATURAL GAS,,4.77,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,6/13/2011 11:24,,,,6/13/2011 11:33,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,20,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1955,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,3.3,1,,CLASS 3 LOCATION,0,500,3137,402091,ESTIMATED PUBLIC / PRIVATE PROPERTY DAMAGE THAT OPERATOR IS NOT RESPONSIBLE FOR.,,17,,405745,1,0,0,,,,,11,11,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,114600936,UNCC,CONTRACT LOCATOR,YES,YES,YES,72,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL YENKO,GAS SYSTEMS ENGINEERING MANAGER,,303-571-3946,,,,,JOHN KARTUS,CLAIMS SERVICES MANAGER AND MANAGING INVESTIGATOR,303-294-2665,john.j.kartus@xcelenergy.com,"BRIEF DESCRIPTION OF INCIDENT: DAMAGE RESULTED WHEN THIRD PARTY CONTRACTOR SNAGGED GAS SERVICE WITH TRACKHOE WHILE EXCAVATING TRENCH FOR INSTALLATION OF SANITARY SEWER.  GAS SERVICE WAS ACCURATELY LOCATED AND MARKED.    FOLLOW UP EXCAVATION REVEALED THAT A TRACKHOE PULLED THE SERVICE PIPE WHICH RESULTED IN A CIRCUMFERENTIAL RUPTURE WHERE THE SERVICE PIPE THREADS CONNECTED TO THE BURIED ELBOW NEAR THE BASE OF THE SERVICE RISER.    EXISTING SERVICE WAS TERMINATED AT GAS MAIN TAP AND RETIRED; THEREFORE, PART A 13B PIPELINE/FACILITY WAS NOT RESTARTED.    NOTE: PART A LINE 16 THE INJURED PARTY WAS EVACUATED FROM THE BUILDING POST INCIDENT.    NOTE: PART G3, LINE 13.A WILL NOT ACCEPT THE CORRECT DURATION OF INTERRUPTION WHICH IS 3 OR MORE DAYS (72 HOURS OR MORE)."
7/28/2011,2011,20110260,15392,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55406,44.96277,-93.229839,,,,,,,,,,06-10-2011 17:54,979316,,NATURAL GAS,,,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,YES,0,06-10-2011 15:45,,,,06-10-2011 17:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1962,,,,,,8,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,ABANDONED SECTION OF PIPE CONTAINED GAS.,CLASS 3 LOCATION,0,0,2240,0,NONE,,0,,2240,0,0,0,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SECTION OF MAIN WAS BEING ABANDONED AND WOULD NOT HAVE BEEN ON SCADA WHEN THE INCIDENT OCCURRED.,,,,,,,,,,,,,YES,2,0,YES,5,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,ABANDONED SECTION OF MAIN WAS NOT EVACUATED OF GAS.,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVE OLINGER,OPERATIONAL SPECIALIST I,steve.olinger@centerpointenergy.com,612.321.5453,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612.321.5366,dean.headlee@centerpointenergy.com,"THE CONTRACTOR, MICHELS PIPELINE, PURGED A 16"" GAS MAIN THAT WAS BEING ABANDONED. THERE WERE TWO OPEN ENDS OF AN 8"" MAIN THAT TEED OFF THE 16"".  THE STUB ATTACHED TO THE 16"" MAIN WAS SEALED WITH FOAM AND COVERED WITH ELECTRICAL TAPE.  A WELDER FROM MICHELS WAS IN THE PROCESS OF WELDING AN END CAP ON THE OTHER END OF THE 8"" MAIN.  AFTER MAKING HIS INITIAL TACK, THE END OF THE PIPE THAT WAS TAPED AND SEALED WITH FOAM COMBUSTED OUTWARD BLOWING THE FOAM OUT AND BURNING THE MICHELS WELDER."
07-07-2011,2011,20110229,15782,SUPPLEMENTAL FINAL,12684,MONTANA - DAKOTA UTILITIES CO,MT,59101,45.801152,-108.551448,,,,,,,,,,06-08-2011 12:30,979029,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,06-08-2011 11:00,,,,06-08-2011 11:15,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1956,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,TOTAL BREAK OF STEEL LINE,,,,,,CLASS 3 LOCATION,1500000,2500,5000,10000,5 CUSTOMERS HAD SERVICE LINES RETIRED.,,0,,1517500,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,VERY HIGH RAINFALL TOTALS CREATED MOVEMENT/SETTLING IN ROCKY UNSTABLE GROUND ALONG RIMS AREA IN BILLINGS,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARYL ANDERSON,DIRECTOR OF DISTRIBUTION ENGINEERING,daryl.anderson@mdu.com,701-222-7994,701-222-7853,,,,DARYL ANDERSON,DIRECTOR OF DISTRIBUTION ENGINEERING,701-222-7994,daryl.anderson@mdu.com,HIGH RAINFALL TOTALS ARE BELIEVED TO HAVE LED TO UNSTABLE GROUND SHIFTING/MOVEMENT IN THE POOR ROCKY SOIL CONDITIONS ALONG THE RIMS AREA IN BILLINGS.  THE STEEL SERVICE LINE FAILED IN SERVICE RESULTING IN A MAJOR LEAK IN THE LINE.   HIGH PRESSURES GENERATED FROM THE MOVEMENT OF THE ROCKS AND SOIL IN THE GROUND BROKE THE SERVICE LINE AT A FIELD BEND LOCATED CLOSE TO THE HOUSE.   ANALYSIS OF THE SERVICE LINE ITSELF SHOWS A LARGE SUDDEN CATASHROPHIC BREAK IN THE LINE.
