REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
6/28/2011,2011,20110207,15382,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10009-4653,40.728042,-73.980236,,,,,,,,,,06-06-2011 14:58,978815,,NATURAL GAS,,15,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,06-06-2011 13:13,,,,06-06-2011 13:22,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1978,,,,,,1.25,UNKNOWN,UNKNOWN,COPPER,,,,,,,,,,,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 4 LOCATION,0,0,1180,0,,,45,,1225,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,YES,"CONTRACTOR WORKING FOR ELECTRIC OPERATIONS INCORRECTLY IDENTIFIED  3"" STEEL GAS SLEEVE (WITH GAS SERVICE INSIDE SLEEVE) FOR A 3"" ELECTRIC CONDUIT SLEEVE",OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"*********************THIS IS NOT A DOT REPORTABLE INCIDENT----THIS REPORT IS FOR INFORMATION ONLY************************    A CON EDISON CONSTRUCTION INSPECTOR REPORTED A CONTRACTOR DAMAGED AT 533 E 11 ST., MANHATTAN, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). A MULTIPLE RESOURCE RESPONSE EVENT (CODE MURRE) WAS INITIATED AND THE GERC DISPATCHED THE FIRE DEPARTMENT OF THE CITY OF NY (FDNY), GAS DISTRIBUTION SERVICES (GDS), CONSTRUCTION AND SUPERVISION. GDS RESPONDED AND AT 13:22 HRS. REPORTED RECEIVING A 4% GAS READING IN THE ATMOSPHERE OF THE BASEMENT. THE FDNY EVACUATED 12 RESIDENTS OF THIS 7 STORY BUILDING AT 13:25 HRS., GDS REPORTED THAT SICON ELECTRICAL CONTRACTORS WORKING FOR CON EDISON CONSTRUCTION MANAGEMENT CUT THROUGH A 3"" STEEL PIPE 5 FEET FROM THE OUTSIDE FOUNDATION WALL, THE PIPE CONTAINED A 1 1/4"" LOW PRESSURE COPPER GAS SERVICE. ADDITIONAL GDS MECHANICS RESPONDED TO LOCATION AND TOGETHER THEY WERE ABLE TO SECURE THE DAMAGED 1 1/4"" COPPER SERVICE IN THE 3"" SLEEVE AT 14:30 HRS. THE FDNY VENTED THE BASEMENT AND THE EVACUATION ENDED AT 14:42 HRS. A GDS MECHANIC WAS OFFERED OXYGEN BY THE FD AFTER SECURING THE LEAK, THE FDNY ADMINISTERED THE OXYGEN AND HE WAS LATER EVALUATED BY EMS ON SCENE AND RETURNED TO WORK AT 15:41 HRS. FDNY,  NYC OEM, NYC DEP HAZMAT AND THE NEW YORK TIMES WERE ON LOCATION. THE NYS PSC, NYC DEP AND US DOT WERE ALL NOTIFIED. THIS WAS AN UPGRADED LEVEL INCIDENT.    *********************THIS IS NOT A DOT REPORTABLE INCIDENT----THIS REPORT IS FOR INFORMATION ONLY************************"
07-03-2011,2011,20110224,15537,SUPPLEMENTAL FINAL,22189,PUGET SOUND ENERGY,WA,98134,47.57274,-122.339778,,,,,,,,,,06-06-2011 17:12,978852,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,06-06-2011 16:15,,,,06-06-2011 16:15,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,40,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1960,,,,,,16,API 5L X-42,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,OTHER,,,,,,,,,NO RELEASE OF GAS,CLASS 4 LOCATION,0,44601,23503,35029,"ADDITIONAL OPERATOR LABOR, MATERIAL AND RENTED EQUIPMENT",,0,,103133,0,0,0,,,,,143,143,150,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT IS A RESULT OF A THIRD-PARTY DAMAGE,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,POLE,YES,11106851,UTILITIES UNDERGROUND LOCATION CENTER,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANTOINETTE IMAD,CONSULTING ENGINEER,antoinette.imad@pse.com,425 456 2970,425 462 3770,,,,CHERYL MCGRATH,MANAGER,4254623207,cheryl.mcgrath@pse.com,SEE ATTACHED
6/30/2011,2011,20110213,15380,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,11367-2436,40.723948,-73.819954,,,,,,,,,,06-03-2011 21:25,978598,,NATURAL GAS,,65,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,06-03-2011 15:08,,,,06-03-2011 15:15,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1993,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,OTHER,,,,,,,,,ELECTRIC BURNOUT DAMAGED GAS MAIN,CLASS 4 LOCATION,0,50000,11500,0,,,202,,61702,2,0,1,,,,,49,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NO SYSTEM INVOLVEMENT RE:GAS CONTROL. NORMAL PRESSURES.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON FRIDAY JUNE 3, 2011 AT 1508 HRS THE GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A CALL FROM THE FIRE DEPARTMENT OF THE CITY OF NEW YORK (FDNY) REPORTING A GAS ODOR IN THE AREA OF 75 AVE. AND MAIN ST. THE CON EDISON ELECTRIC EMERGENCY CONTROL CENTER CALLED THE GERC AT 1512 HRS. REPORTING A MANHOLE FIRE AT THE SAME LOCATION WITH A GAS ODOR PRESENT. GAS DISTRIBUTION SERVICES (GDS), SUPERVISION AND CONSTRUCTION WERE DISPATCHED. GDS ARRIVED AT 1515 HRS. AND CONFIRMED THE ELECTRIC MANHOLE WAS ON FIRE ON THE NORTHEAST CORNER OF 75 AVE. AND MAIN ST. GDS DETECTED A STRONG GAS ODOR IN THE AREA, THE GERC & GAS CONTROL PROVIDED THE LOCATIONS OF FOUR MAIN VALVES (20150, 12277, 10099 AND  11947) NEEDED TO ISOLATE THE HIGH PRESSURE DISTRIBUTION SYSTEM IN THIS INTERSECTION. GDS LOCATED AND CLOSED THE FOUR MAIN VALVES TO ISOLATE THE AREA. THE FDNY EVACUATED AN UNKNOWN NUMBER OF PEOPLE FROM 12 BUILDINGS (7 COMMERCIAL AND 5 RESIDENTIAL) AS A PRECAUTION. GAS CONSTRUCTION EXCAVATED THREE FIRE BANKS NORTH, SOUTH AND EAST OF THE FIRE AND INSERTED STOPPERS IN THE 4"" STEEL MAIN ON MAIN ST. AND IN THE 2"" STEEL MAIN ON 75 AVE. AND VERIFIED SHUT-DOWN. THE FDNY EXTINGUISHED THE FIRE IN THE INTERSECTION AT 1829 HRS. THREE GAS SERVICES WERE INTERRUPTED; 73-27 MAIN ST., 75-03 MAIN ST. AND 75-09 MAIN ST. THE FDNY AND GDS RE-CHECKED ALL BUILDINGS THAT WERE EVACUATED, ALL WERE FOUND CLEAR AND THE EVACUATION ENDED AT 1945 HRS.   THE FDNY, NYPD, OEM, DEP HAZMAT WERE ON LOCATION. GAS CONSTRUCTION REMAINED ON LOCATION TO MAKE REPAIRS AND (2) OF THE THREE GAS SERVICES WERE RESTORED THAT SAME EVENING AT 2230 HRS. THE 4"" MAIN ON MAIN ST. WAS CUT AND CAPPED AND BETWEEN 73 AVE. AND 75 RD., AND THE 2"" STEEL MAIN ON 75 AVE. WAS CUT AND CAPPED AT THE INTERSECTION AT MAIN ST. GAS CONSTRUCTION CREWS INSTALLED A NEW 4"" HPPE MAIN ON MAIN ST FROM 73 AVE. TO 75 RD.  GAS SERVICE WAS TIED ON MAIN ST. GOING NORTH/SOUTH, AND THE ABANDONED, DAMAGED SECTION EFFECTED BY THE BURNOUT WAS EXCAVATED AND THE CAUSE OF THE LEAK WAS CONFIRMED DUE TO A BURNOUT. TOTAL COST OF DAMAGE FROM THIS EVENT EXCEEDED $50,000. THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED. THIS WAS A SERIOUS LEVEL INCIDENT."
6/30/2011,2011,20110215,15286,SUPPLEMENTAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21215-4009,39.35888934,-76.67928892,,,,,,,,,,06-02-2011 04:45,978297,,NATURAL GAS,,3.4,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,1,06-02-2011 02:05,,,,06-02-2011 02:29,NO,PUBLIC PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS DISTIBUTION, INVESTOR OWNED",INSIDE METER/REGULATOR SET,,1951,,,,,,,,,OTHER,MALLEABLE IRON /METER SWIVEL,,,,,,,,,,OTHER,,,,,,,,,CAUSE UNKNOWN AT THIS TIME,CLASS 4 LOCATION,155000,100,10000,0,,,116,,165216,0,0,1,,,,,0.31,0.31,0.36,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BERNARD F SMITH,SUPERVISOR GAS SERVICE,bernard.smith@bge.com,410-470-7106,410-470-7103,,,,WILLIAM H BROWN,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"BALTIMORE CITY FIRE DEPARTMENT CALLED FOR ASSISTANCE AT THE ADDRESS OF 5809 KEY AVENUE AT 2:05 AM FOR A REPORTED EXPLOSION. THE OPERATORS FIRST RESPONDER ARRIVED AT 2:29 AM AND AFTER THE INITIAL INVESTIGATION OF THIS INCIDENT AT 4:30 AM, IT WAS DETERMINED THAT THIS INCIDENT MET THE CRITERIA OF A D.O.T. REPORTABLE INCIDENT AND D.O.T. WAS NOTIFIED AT 4:45 AM. THE GAS WAS TURNED OFF AT 7:33 AM. ONE PERSON SUSTAINED INJURIES REQUIRING HOSPITALIZATION.  OPERATOR'S SERVICE FACILITIES WAS TESTED AND HELD PRESSURE TEST THAT WAS WITNESSED BY THE MARYLAND PUBLIC SERVICE COMMISSION.  DAMAGE TO COMPANY'S PIPING AS A RESULT OF UNKNOWN CAUSE SUBSEQUENT BUILDING EXPLOSION.  FOLLOWING INVESTIGATION SELECTIVE INSIDE OPERATOR'S PIPING WAS ABLE TO BE RECOVERED AND UPON EXAMINATION BY THE MARYLAND PUBLIC SERVICE COMMISSION WAS FREE OF DEFECTS."
6/27/2011,2011,20110205,15267,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60174,41.9163798,-88.3167764,,,,,,,,,,06-01-2011 20:25,978172,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,06-01-2011 17:40,,,,06-01-2011 18:24,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,STEEL/ALUMINUM METER SET,,,,,,,,,,OTHER,,,,MELTING OF FACILITIES - FIRE,,,,,METER SET COMPONENTS MELTED/DAMAGED DUE TO FIRE FIRST EVENT.,CLASS 3 LOCATION,0,9100,2700,200000,"DAMAGE TO PORTION OF ROOF, ITEMS NEAR METER SET AND SOOTING OF BRICK WALL",,165,,211965,1,0,0,,,,,0.25,0.25,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,IGNITION OF UNKNOWN MATERIALS IN THE VICINITY OF THE METER SET WHICH CAUSED DAMAGE TO THE METER SET AND RESULTED IN A RELEASE OF NATURAL GAS.  REGULATOR DELIVERY PRESSURE IS 1/4-PSIG.   REGULATOR INLET PRESSURE IS 58-PSIG.
6/30/2011,2011,20110214,15295,SUPPLEMENTAL FINAL,32513,AMEREN ILLINOIS COMPANY,IL,61530,40.719386,-89.329475,,,,,,,,,,06-01-2011 17:22,978158,,NATURAL GAS,,8,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,06-01-2011 15:29,,,,06-01-2011 15:47,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,2002,,,,,,1,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,CONTRACTOR CUT SERVICE,CLASS 3 LOCATION,0,525,1225,0,,,54,,1804,1,0,0,,,,,30,30,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,OCCUPANT,BACKHOE/TRACKHOE,WATER,YES,1401009,JULIE,CONTRACT LOCATOR,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEROME THEMIG,MANAGER GAS COMPLIANCE,jthemig@ameren.com,217-625-6804,217-625-8031,,,,JEROME THEMIG,MANAGER GAS COMPLIANCE,217-625-6804,jthemig@ameren.com,"A MAINTENANCE WORKER WAS EXCAVATING WITH A MINI-TRACKHOE WHEN A 1"" PE SERVICE LINE WAS DAMAGED.  THE MAINTENANCE WORKER ATTEMPTED TO BEND OVER THE SERVICE AND INSTALL HOSE CLAMPS TO CONTROL THE RELEASE OF GAS.  THE MAINTENANCE WORKER INTRODUCED A SOURCE OF IGNITION WHEN A BATTERY OPERATED DRILL WAS USED TO TIGHTEN THE HOSE CLAMPS.  THE RELEASE OF GAS IGNITED RESULTING IN SECOND DEGREE BURNS TO THE ARM OF THE MAINTENANCE WORKER NECESSITATING ONE NIGHT OF INPATIENT HOSPITALIZATION.  THE 1"" PE SERVICE WAS PROPERLY LOCATED AND MARKED.    SUPPLEMENTAL REPORT CREATED TO CORRECT LOCATE TICKET NUMBER."
07-07-2011,2011,20110232,15276,ORIGINAL FINAL,13360,"ENTERGY NEW ORLEANS, INC",LA,70112,29.963382,-90.080429,,,,,,,,,,07-01-2011 16:30,978151,,NATURAL GAS,,7.4,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,1,06-01-2011 08:33,,,,06-01-2011 08:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CONRTACTOR CUT RISER WITH POWER SAW.,CLASS 2 LOCATION,0,100,250,0,,,40,,390,0,0,1,,,,,0.25,0.25,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"THE CONTRACTOR CUT THROUGH THE 1 1/2 GAS RISER WITH AN ELECTRIC SAWS-ALL. AFTER THE PIPE WAS CUT, THE SAW IGNITED THE BLOWING GAS UNDER THE HOUSE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT A. BORNE,COMPLIANCE SUPERVISOR,rborne@entergy.com,225.354.3289,225.354.3061,,,,DONALD W. VINCI,V.P. GAS DISTRIBUTION BUSINESS,504.593.3434,dvinci@entergy.com,"ENTERGY EMPLOYEE, EVERETT JOHNSON, RESPONDED TO A FIRE CALL BY THE NEW ORLEANS FIRE DEPARTMENT (NOFD). AFTER ARRIVING ON LOCATION, EMPLOYEE CONFIRMED WITH THE FIRE CHIEF ON SITE, LARRY WHITE, THAT GAS WAS INVOLVED AND THAT THERE WERE THREE INJURIES. ONE CONTRACTOR, MIGUEL MEJIA, WHO RECEIVED 2ND DEGREE BURNS TO HIS HANDS, ARMS AND FACE, AND TWO FIREMEN, PETER EVERRETT AND NEAL DUGAS, WHO BOTH RECEIVED 1ST DEGREE BURNS TO THE FACIAL AREA. EMPLOYEE NOTIFIED HIS SUPERVISOR, DAVID HOFFMAN, WHO RESPONDED TO THE LOCATION WITH SUPERVISOR LOUIS LAFOURCADE.   AFTER CONDUCTING INITIAL INVESTIGATION, SUPERVISORS DETERMINED THAT THE CONTRACTOR WAS CUTTING ALL PIPING FROM UNDER THE HOUSE TO PREPARE IT FOR RAISING.      THE CONTRACTOR CUT THROUGH THE LIVE 1 1/2 UP (UTILIZATION PRESSURE OR 7""WATER COLUMN) GAS RISER ON THE 2123 SIDE OF THE DOUBLE UNIT WITH AN ELECTRIC SAWS-ALL. AFTER THE PIPE WAS CUT, THE SAWS-ALL IGNITED THE BLOWING GAS UNDER THE HOUSE. AT THIS TIME, THE FIRE DEPT. WAS NOTIFIED OF THE FIRE.  THE FIREMEN WERE INJURED AFTER THE GAS FIRE WAS OUT HOWEVER IT REIGNITED TWICE BY THE BURNING WOOD IN THE HOUSE, FLASHING THE TWO FIREMEN BEFORE THEY COULD DRIVE A WOODEN PLUG INTO THE OPEN GAS RISER.  GAS MAINTENANCE CREWS WERE NOTIFIED TO CUT SERVICE OFF IN THE SIDEWALK AREA."
6/22/2011,2011,20110190,15265,ORIGINAL FINAL,4350,ELIZABETHTOWN GAS CO,NJ,7203,40.6652,-74.21737,,,,,,,,,,5/31/2011 16:10,977899,,NATURAL GAS,,1250,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,5/31/2011 10:24,,,,5/31/2011 10:51,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1984,,,,,,6.625,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,0,5100,0,0,,,1093,,6193,0,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ELECTRIC,YES,111172023,NEW JERSEY ONE CALL,CONTRACT LOCATOR,YES,NO,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHIL SALVATORE,COMPLIANCE ENGINEER,psalvato@aglresources.com,908 662 8306,908 662 8304,,,,DONALD F. CARTER,VICE PRESIDENT AND GENERAL MANAGER,908 771 8200,dcarter@aglresources.com,"A CONTRACTOR DAMAGED A 6 INCH PE MAIN ON WEST JERSEY STREET NEAR UNION ST. IN ELIZABETH, NJ.  DAMAGE TO THE MAIN OCCURRED WHEN A 2 INCH SERVICE TEE WAS STRUCK, PULLING IT OFF THE MAIN.  CONTRACT LOCATOR'S MARKS WERE 19 INCHES FROM THE MAIN. HOWEVER, THE EXCAVATOR WAS ABLE TO HAND DIG AND LOCATE THE MAIN AS REQUIRED.  THE EXCAVATOR THEN PROCEEDED TO USE A BACKHOE TO EXCAVATE A TRENCH PARALLEL TO BUT NOT ADJACENT TO THE MAIN WITHOUT FURTHER EXPOSING THE GAS PIPE.    THE ROOT CAUSE WAS THE EXCAVATOR'S FAILURE TO ADEQUATELY PROBE FOR THE MAIN AND APPURTENANCES AS HE PROGRESSED AWAY FROM THE ORIGINAL EXPOSED SECTION IN CLOSE PROXIMITY TO THE MAIN.  NEW JERSEY CODE REQUIRES PROPER CARE AND ADEQUATE SUPERVISION BE USED TO AVOID DAMAGE TO THE UNDERGROUND FACILITY AFTER LOCATING THE FACILITY BY HAND (REF. N.J.A.C.14-2-3.3).  THE CLOSE PROXIMITY AND STRUCTURAL INTEGRITY OF THE DAMAGED FACILITY SUGGESTS NO CLOSE SUPERVISION OF THE MECHANICAL EXCAVATION WAS BEING PRACTICED ALTHOUGH THE EXCAVATOR KNEW THE EXCAVATION WAS BEING PERFORMED WITHIN INCHES OF THE GAS MAIN AND ITS LIKELY APPURTENANCES.  THE TEE WAS RIPPED COMPLETELY FROM THE MAIN, INDICATING CONSIDERABLE FORCE WAS APPLIED.    THE NEARBY NJ TRANSIT & AMTRAK NE CORRIDOR TRACKS WERE SHUT DOWN FOR APPROXIMATELY 2 HOURS.  WEST JERSEY STREET WAS CLOSED BETWEEN CHERRY STREET AND BROAD STREET AND THE KELLOGG BUILDING OF UNION COUNTY COLLEGE WAS EVACUATED (APPROX 100 PEOPLE).  NO INJURIES AND NO PROPERTY DAMAGE OTHER THAN TO GAS LINE WERE REPORTED."
08-11-2011,2011,20110287,15306,ORIGINAL FINAL,20211,ATMOS ENERGY CORPORATION - KY/MID-STATES (MID-STATES),TN,37814,36.12345,-83.16789,,,,,,,,,,5/20/2011 10:30,976868,,NATURAL GAS,,10,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,5/20/2011 8:36,,,,5/20/2011 8:48,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,4,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,,,,,,,2,PE 2406,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,1,,,,,,,,CLASS 3 LOCATION,0,500,0,0,0,,50,,550,0,0,0,,,,,25,25,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,MUNICIPALITY,UNKNOWN/OTHER,ROAD WORK,NO,,,DATA NOT COLLECTED,NO,UNKNOWN/OTHER,NO,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JACK SANDERS,MGR. COMPLIANCE,jack.sanders@atmosenergy.com,615 771-8387,,,,,JACK SANDERS,MGR. COMPLIANCE,615 771-8387,jack.sanders@atmosenergy.com,MUNICIPALITY CUTTING ROAD WITH CONCRETE SAW DAMAGED 2 INCH PE GAS LINE.
9/22/2011,2011,20110357,15570,SUPPLEMENTAL FINAL,31232,AVISTA CORP,WA,99159,47.33258,-118.685117,,,,,,,,,,8/25/2011 16:50,987277,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,5/16/2011 12:38,,,,5/16/2011 14:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,24,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1979,,,,,,0.5,ASTM D 2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,65332,11168,2500,0,,,0,,79000,0,0,1,,,,,35,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,YES,,,,,,,,,,YES,,,,OTHER,CRACK IN 1970'S VINTAGE ALDYL A PIPE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM D. BAKER,GAS TRAINING AND CODES COORDINATOR,william.baker@avistacorp.com,509-495-4894,509-495-8810,,,,JODY MOREHOUSE,MANAGER OF GAS COMPLIANCE,509-495-2760,jody.morehouse@avistacorp.com,"THIS WAS REPORTED WHEN THE ACCUMULATED PROPERTY RESTORATION COSTS AND COMBINED REPAIR COSTS EXCEEDED $50,000.  RESTORATION OF PROPERTY DAMAGE WAS DUE TO MIGRATION OF GAS TO SEVERAL PROPERTY OWNERS WHICH RESULTED IN YARD AND TREE DAMAGE OVER TIME.    TO CLOSE OUT THIS REPORT IT IS BEING SUBMITTED AS A SUPPLEMENTAL/FINAL.  THERE IS NO NEW INFORMATION FOR THIS REPORT. 12/27/12"
06-09-2011,2011,20110173,15376,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55418,45.02228,-93.226879,,,,,,,,,,05-10-2011 18:06,975890,,NATURAL GAS,,6970.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,48,05-10-2011 14:39,,,,05-10-2011 14:45,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1949,,,,,,12,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,21881,21878,0,,,30949,,74708,0,0,0,,,,,95,95,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE CHANGES WERE NOT SIGNIFICANT ENOUGH TO TRIGGER ALARMS.,,,,,,,,,,,,,NO,,,YES,2,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,AUGER,NATURAL GAS,YES,111191312,GOPHER STATE ONE CALL,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,dean.headlee@centerpointenergy.com,612-321-5366,612-399-1422,,,,DEAN HEADLEE,PIPELINE SAFETY AND COMPLIANCE MANAGER,612-321-5366,dean.headlee@centerpointenergy.com,"A CENTERPOINT ENERGY CONTRACTOR WAS ATTEMPTING TO INSTALL ANODES ON A 1949, 12 INCH STEEL GAS MAIN IN A CLASS THREE NEIGHBORHOOD.    THE CONTRACTOR DRILLED THROUGH THE TOP OF THE MAIN WITH AN EARTH AUGER LEAVING A HOLE ALMOST THREE INCHES IN DIAMETER.  THIS LINE HAD BEEN ACCURATELY MARKED JUST SOUTH OF THE INTERSECTION OF 30TH ST NE AND STINSON BLVD NE AT THE SITE OF THE DAMAGE.    THE LINE WAS ONE WAY FED AND WAS LEFT IN SERVICE UNTIL A BYPASS COULD BE CONSTRUCTED AND THE GAS FLOW STOPPED WITHOUT LOSING ANY CUSTOMERS.   FINAL REPAIRS WERE MADE THE FOLLOWING AFTERNOON BY WELDING A PATCH OVER THE DAMAGE AND THEN SUBSEQUENTLY A FULL CIRCUMFERENCE COVER SLEEVE OVER THE ENTIRE AREA."
06-07-2011,2011,20110169,15256,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20904,39.05235,-76.94492,,,,,,,,,,05-08-2011 02:49,975617,,NATURAL GAS,,17,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-08-2011 00:51,,,,05-08-2011 01:23,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1964,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN INSIDE METER BUILD-UP DUE TO A HOUSE FIRE.,CLASS 3 LOCATION,0,200,2200,400000,APPROXIMATE DAMAGE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,80,,402480,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS WAS NOTIFIED BY THE PRINCE GEORGE'S FIRE BOARD OF A HOUSE FIRE AT 3015 ELLICOTT ROAD IN BELTSVILLE, MD, ON SUNDAY, MAY 8, 2011 AT 00:51.  WASHINGTON GAS PERSONNEL ARRIVED ON THE SITE AT 01:23.  THE SERVICE LINE WAS TURNED OFF AT THE OUTSIDE CURB VALVE.  A 360 DEGREE BAR AND TEST SURVEY WAS CONDUCTED AROUND THE STRUCTURE AND OVER THE SERVICE LINE AND MAIN.  NO LEAK INDICATIONS WERE FOUND.  AN ODORANT SAMPLE WAS TAKEN AND ODORANT LEVEL WAS FOUND TO BE ACCEPTABLE.  THE SERVICE LINE WAS CAPPED OFF AT THE CURB VALVE.  A PRESSURE TEST OF THE SERVICE LINE WAS CONDUCTED ON MAY 13, 2011 AND NO LEAK INDICATIONS WERE FOUND.  DISCUSSIONS ON SITE WITH FIRE PERSONNEL THE DAY OF THE INCIDENT INDICATED THAT THE FIRE STARTED ON THE SECOND FLOOR AND THEN COLLAPSED INTO THE BASEMENT WHERE THE WASHINGTON GAS FACILITIES WERE.  WASHINGTON GAS FACILITY INVOLVEMENT WAS SECONDARY."
5/24/2011,2011,20110152,30818,SUPPLEMENTAL FINAL,15462,PECO ENERGY CO,PA,19015,39.854736,-75.391891,,,,,,,,,,4/25/2011 17:23,973988,,NATURAL GAS,,0.01,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,4/25/2011 13:30,,,,4/25/2011 13:30,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1961,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,RELEASE DUE TO CUTTING SERVICE PIPE,CLASS 3 LOCATION,0,0,0,0,NA,,0,,0,0,0,0,,,,,0.25,0.25,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,YES,,,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID BONNER,PRINCIPAL ENGINEER,david.bonner@exeloncorp.com,215-841-6476,,,,,DAVID BONNER,PRINCIPAL ENGINEER,215-841-6476,david.bonner@exeloncorp.com,"ON APRIL 25, 2011, A PECO GAS CONSTRUCTION AND MAINTENANCE CREW WAS REPAIRING A LEVEL ONE LEAK.  WHILE CUTTING-OUT THE LEAKING PORTION OF A SERVICE PIPE WITH A BATTERY POWERED SAW, NATURAL GAS IGNITED.  IMMEDIATELY, THE FIRE WAS EXTINGUISHED AND THE FLOW OF GAS WAS STOPPED.  A CREW MEMBER RECEIVED MINOR BURNS TO HIS FACE. EMPLOYEE SHOULD HAVE VERIFIED THE SERVICE WAS PROPERLY PURGED OUT OF SERVICE PRIOR TO USING THE BATTERY POWERED SAW OR A MANUAL PIPE CUTTER COULD HAVE ALSO BEEN USED TO ELIMINATE THE SOURCE OF IGNITION."
5/19/2011,2011,20110072,15253,ORIGINAL FINAL,12342,MEMPHIS LIGHT GAS & WATER DIVISION,TN,38114-3203,35.10729,-89.97421,,,,,,,,,,4/24/2011 19:22,973896,,NATURAL GAS,,26.2,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,4,4/24/2011 17:35,,,,4/24/2011 17:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1990,,,,,,,,,STEEL,,,,0.133,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1,1,,CLASS 1 LOCATION,0,934,2155,70000,"COST OF THE HOUSE, CONTENTS AND VEHICLE RESPONSIBLE FOR DAMAGED.",,4630,,77719,0,0,1,,,,,49,50,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",OUR MEDIUM PRESSURE SYSTEM HAS A PRESSURE RANGE OF 31-60 PSIG. THE LOW PRESSURE ALARM ON OUR SCADA SYSTEM IS SET TO ALARM AT 45 PSIG. ON THE DATE AND TIME OF THE DAMAGE TO THE SERVICE AT 1020 DAVID ST THE PRESSURE DROPPED FROM 50 PSIG TO 49 PSIG THEREFORE NOT ACTIVATING THE ALARM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BINFORD HOLLAND,SAFETY TRAINING SPECIALIST,bholland@mlgw.org,901-321-6956,901-320-1588,,,,BRENT E. HAYWOOD P.E.,MANAGER GAS ENGINEERING OPERATIONS,901-320-1401,bhaywood@mlgw.org,"ON SUNDAY, APRIL 24, 2011 AT APPROXIMATELY 1636 THE MEMPHIS FIRE DEPARTMENT (MFD) REQUESTED OF MEMPHIS LIGHT GAS AND WATER DIVISION (MLGW) TO SEND A FIRST RESPONDER (GAS) TO A FIRE CALL AT 1020 DAVID STREET IN MEMPHIS, TENNESSEE AND COUNTY OF SHELBY.  UPON ARRIVAL AT THE SCENE THE CUSTOMER SERVICE PERSON NOTIFIED DISPATCH TO SEND A GAS DISTRIBUTION CREW TO TERMINATE THE GAS SERVICE AT THE STREET BECAUSE THE FIRE WAS CONSUMING THE CAR AND HOUSE IN THE AREA WHERE THE GAS METER USED TO BE.    AN SUV TYPE VEHICLE DRIVEN BY WILLIAM TERRANCE FREEMAN LEFT THE STREET, JUMPED THE CURB, RAN THROUGH A CHAIN LINK FENCE HITTING AND DESTROYING THE GAS METER WHILE ENTERING THE SOUTH WALL OF THE HOUSE.  THIS VEHICLE WAS APPROXIMATELY EIGHT TO TEN FEET INSIDE THE HOUSE. THE LEAKING NATURAL GAS WAS IGNITED BY THE VEHICLE AND QUICKLY SPREAD TO THE HOUSE.  MR. FREEMAN WAS BURNED AND WAS ABLE TO GET OUT THE VEHICLE BUT HAD TO GO INSIDE THE HOUSE TO EXIT AND ESCAPE THE FIRE.  FIRE PREVENTED MR. FREEMAN FROM EXITING THE HOUSE THE SAME WAY HE ENTERED.  THREE OTHER PEOPLE WERE IN THE BACK OF THE HOUSE WHEN THE VEHICLE CRASH OCCURRED, ALL ESCAPED WITH NO INJURIES.    MFD KNOCKED THE FIRE DOWN WITHIN THE STRUCTURE AND MLGW PERSONNEL ELIMINATED THE BLOWING GAS BY TERMINATING GAS SERVICE TO THE HOUSE.    MR. FREEMAN WAS TRANSPORTED TO THE MED WHERE HE WAS KEPT OVERNIGHT FOR TREATMENT TO BURNS HE RECEIVED IN THIS INCIDENT."
5/22/2013,2011,20130055,15662,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10573,41.0191609,-73.693895,,,,,,,,,,4/19/2011 13:26,973442,,NATURAL GAS,,0.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/19/2011 10:03,,,,4/19/2011 10:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1970,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,20943,0,1000,WELDED ALEEVES & WELDER,,100,,22043,0,0,0,,,,,212,212,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,NO,NO,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,MECHANICAL COUPLING ON DRIP RISER LEAKING AT SEAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON APRIL 18, 2011 A WESTCHESTER GAS DISTRIBUTION SERVICES (GDS) MECHANIC PERFORMED A TRANSMISSION DRIP INSPECTION SURVEY AND DETECTED 35% GAS-IN-AIR READING IN THE REGULATOR MANHOLE OF STATION GR-498 LOCATED AT LINCOLN AVENUE AND BROOKSIDE WAY, HARRISON. THE GAS EMERGENCY RESPONSE CENTER (GERC) DISPACTHED GAS CONSTRUCTION CREWS AND SUPERVISORS TO THE LOCATION. THE LEAK WAS INVESTIGATED AND A 1"" LUBRICATING VALVE ON A DRIP RISER WAS DETERMINED TO BE THE SOURCE OF THE LEAK. THE VALVE WAS SERVICED AND THE LEAK SECURED. THE AREA OF WORK WAS LEFT PLATED AND SECURED OVERNIGHT. ON APRIL 19, 2011, THE LOCATION WAS SURVEILLED DURING AN INSPECTION OF THE PIPING AND A LEAK CONDITION WAS FOUND. AN OPERATIONAL PLAN WHICH WAS PREVIOUSLY DEVELOPED WAS IMPLEMENTED AFTER A LEAK ON A 1"" DRIP RISER COMPRESSION COUPLING AT THE INLET OF THIS REGULATOR STATION WAS DETECTED.  THE PLAN CALLED FOR ISOLATION OF THE FIRST STAGE OF GR-498 (212 PSI INLET) WHICH SUPPLIES A 60 PSI HIGH PRESSURE DISTRIBUTION SYSTEM. THE EFFECTED SECTION OF TRANSMISSION PRESSURE PIPE WAS ISOLATED, DEPRESSURIZED AND THE LEAK CONDITION ELIMINATED. THERE WAS NO REDUCTION IN PRESSURE OF THE HIGH PRESSURE SYSTEM, OR LOSS OF CUSTOMERS, AS A RESULT OF THESE ACTIONS. GAS CONSTRUCTION, GDS, PRESSURE CONTROL AND TRANSMISSION ENGINEERING REMAINED ON LOCATION UNTIL WORK WAS COMPLETED FOR THE REMOVAL OF THE STANDPIPE AND COUPLING AND THE INSTALLATION OF A WELDED HIGH-HAT. GR-498-L1 WAS PLACED BACK IN NORMAL SERVICE UPON COMPLETION OF ALL WORK AT 23:49 HRS ON APRIL 19, 2011. THE US DOT AND NYS PSC WERE NOTIFIED. THIS IS A SERIOUS LEVEL EVENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20110048-15869"
5/17/2011,2011,20110071,15261,SUPPLEMENTAL,21349,VIRGINIA NATURAL GAS,VA,23454,36.79412,-75.99687,,,,,,,,,,4/18/2011 11:44,973285,,NATURAL GAS,,2909,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/18/2011 10:14,,,,4/18/2011 10:56,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,6,3,,,,,,,,CLASS 3 LOCATION,0,24303,0,12781,EXCAVATOR'S EQUIPMENT DAMAGE,,19827,,56911,1,0,123,,,,,58,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","THE EXCAVATION DAMAGE OCCURRED AT A TERMINAL LOCATION WITHIN THE GAS DISTRIBUTION SYSTEM THAT HAD NO TELEMETRY DOWNSTREAM OF THE DAMAGE.  IT WAS ALSO A WARM DAY WITH NO GAS LOAD, SO THERE WAS AMPLE GAS PRESSURE IN THE MAIN.  THEREFORE, THE DAMAGE WAS UNDETECTABLE BY GAS CONTROL.",,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,109501824,VIRGINIA UTILITY PROTECTION SERVICE (VUPS),CONTRACT LOCATOR,YES,UNKNOWN/OTHER,YES,7,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILL ROBINSON,STAFF ENGINEER,brobinso@aglresources.com,757-616-7530,757-616-7517,,,,ROBERT S. DUVALL,VICE PRESIDENT AND GENERAL MANAGER OF VA OPS,757-616-7503,rduvall@aglresources.com,"TIDEWATER UTILITIES CONSTRUCTION, INC. WAS INSTALLING NEW WATER MAIN FOR THE CITY OF VIRGINIA BEACH AND HIT A 4 INCH PLASTIC NATURAL GAS MAIN ON OCEANA BOULEVARD IN VIRGINIA BEACH, VIRGINIA WITH MECHANIZED EQUIPMENT.  THE RELEASED GAS WAS APPARENTLY IGNITED BY A NEARBY GASOLINE-FIRED SUMP-PUMP AND CAUSED A NATURAL GAS FIRE AT THE DAMAGE LOCATION.  THE EXCAVATION DAMAGE OCCURRED IN THE ROAD MEDIAN AND WAS AWAY FROM ANY BUILDING STRUCTURES.  THE FIRE DAMAGED SOME OF THE EXCAVATORS EQUIPMENT AND CAUSED A GAS OUTAGE DOWNSTREAM (THE SYSTEM WAS NOT BACK FED)."
5/13/2011,2011,20110070,15250,ORIGINAL FINAL,2604,COLUMBIA GAS OF VIRGINIA INC,VA,20155,38.79919,-77.61574,,,,,,,,,,4/18/2011 0:50,973247,,NATURAL GAS,,651.6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/17/2011 20:25,,,,4/17/2011 21:03,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS,0.125,,,,,,,OTHER,,,,,,,,,PIPE CUT IN HALF WITH TRACK HOE,CLASS 2 LOCATION,0,60219,0,0,NONE,,3564,,63783,30,0,832,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,109701338,MISS UTILITY,CONTRACT LOCATOR,YES,NO,YES,15,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ANNETTE TUCKER,OPERATIONS,aedwards@nisource.com,804-768-6473,804-768-5913,,,,TIMOTHY BEELER,OPERATIONS COMPLIANCE MANGER,804-768-6404,tbeele@nisource.com,"ON SATURDAY 4-17-11 AT 20:25 COLUMBIA GAS OF VIRGINIA (CGV)  RECEIVED A CALL FROM GENERAL EXCAVATING INC. (GEI) STATING THEY HAD DAMAGED A 4 INCH STEEL GAS MAIN AT 14200 JOHN MARSHALL HIGHWAY IN GAINESVILLE, VA.  20155 AT 20:17 HRS.  CGV ARRIVED ON THE SCENE AT 21:03 HRS. TO FIND A 4 INCH STEEL MAIN SEVERED IN HALF BY A HITACHI 450 TRACK EXCAVATOR.  GEI HAD BEEN EXCAVATING TO INSTALL A 23 INCH CONDUIT FOR A FUTURE WATERLINE.  THE PRINCE WILLIAM COUNTY FIRE DEPARTMENT AND POLICE WERE ON THE SCENE.  THE CRITICAL VALVE WAS TURNED OFF TO ISOLATE THE SECTION OF MAIN WHICH EFFECTED 862 CGV CUSTOMERS AT 22:38 HRS.  GEI WAS EXCAVATING UNDER MISS UTILITY TICKET #A109701138.  GEI HAD ALREADY SCHEDULED A ROAD CLOSURE WITH VDOT SO TRAFFIC FLOW WAS NOT INTERRUPTED.  THE ROOT CAUSE INVESTIGATION INDICATED THAT CGV'S THIRD PARTY LOCATOR, UTILIQUEST FAILED TO MARK THE 4 INCH STEEL GAS MAIN AS INDICATED ON COMPANY FACILITY MAPS.  CGV CREWS COMPLETED REPAIRS ON MONDAY 4-18-2011 AT 13:00 HRS. AND BEGAN THE PURGING PROCESS WITH CUSTOMER RELIGHTS TO FOLLOW."
5/31/2011,2011,20110161,15252,ORIGINAL,32468,CITY OF MAPLETON,IA,51034,42.16134,-95.79342,,,,,,,,,,,,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,,,,,,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1994,,,,,,2,POLYETHALENE,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,OTHER,,,,,,,,,TORNADO UPROOTED LARGE TREE PULLING THE LINE UP AND IN HALF WITH THE ROOTS,CLASS 1 LOCATION,0,200,0,0,,,200,,400,77,0,458,,,,,25,25,26,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HIGH WINDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HIGH WINDS,,,,,,YES,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KARLA UHL,CITY CLERK,maphall@longlines.com,712-881-1351,712-881-2726,,,,MIKE HAHN,CITY SUPERINTENDENT,712-881-1351,maphall@longlines.com,"APRIL 9, 2011, APPROXIMATELY 7:20 PM TORNADO STRUCK MAPLETON AFFECTING 60% OF COMMUNITY. LARGE TREE UPROOTED AND PULLED 2"" POLYETHYLENE MAIN OUT OF THE GROUND SEVERING LINE. IT WAS UNCERTAIN OF THE DAMAGE TO THE REST OF THE SYSTEM SO THE TBS WAS SHUT DOWN, AFFECTING ALL 600 CUSTOMERS. ALL METERS WERE SHUT OFF BY NOON APRIL 10. AFTER REPAIRS SYSTEM REPRESSURIZED AT 3:00 PM TO VERIFY NO LEAKS. RELIGHTS BEGAN AT 4:09 PM AND FIRST PASS THROUGH TOWN COMPLETE BY 5:00 P.M. ON APRIL 11.  FINAL CUSTOMER THAT COULD BE RELIT WAS AT 9:00 AM APRIL 13, 2011."
05-06-2011,2011,20110068,15247,ORIGINAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80223-2076,39.70728,-105.0007,,,,,,,,,,04-07-2011 10:05,972249,,NATURAL GAS,,25555,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,0,04-07-2011 08:38,,,,04-07-2011 08:58,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,CONCRETE PAD,31,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1970,,,,,,0.5,API 5L CLASS II,UNKNOWN,STEEL,,OTHER,BUTT WELD,0.109,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,500000,200,2000,0,,,120,,502320,2,0,0,,,,,5,5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE BUSINESS,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,NO,,,UNKNOWN/OTHER,NO,UNKNOWN/OTHER,YES,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ADRIENNE GRANDJEAN,SENIOR INVESTIGATOR,adrienne.grandjean@xcelenergy.com,303-294-2815,303-294-2311,,,,JOHN KARTUS,MANAGER OF CLAIMS SERVICES - MANAGING INVESTIGATOR,303-294-2665,john.j.kartus@xcelenergy.com,"THIRD PARTY EXCAVATION WAS BEING PERFORMED ON APRIL 2ND, APRIL 4TH, AND APRIL 5TH IN THE AREA OF THE GAS SERVICE DAMAGE AT 1172 W. VIRGINIA AVE.  THE GAS SERVICE WAS PULLED CAUSING THE LINE TO SEPARATE FROM THE MECHANICAL COUPLING.  THE EXPLOSION OCCURRED ON THE ADJACENT PROPERTY AT 1160 W. VIRGINIA AVE. THE STRUCTURE OF 1160 W. VIRGINIA AVE IS APPROXIMATELY 10 FEET EAST OF THE GAS SERVICE SERVING 1172 W. VIRGINIA AVE.    THE FIRE DEPARTMENT'S ORIGINAL NOTIFICATION TO THE OPERATOR WAS THAT A STRUCTURE FIRE HAD OCCURRED AT 1160 W. VIRGINIA AVE WITH NO GAS INVOLVEMENT.  THE OPERATOR PERFORMED A BAR HOLE LEAK SURVEY AND DETERMINED THAT THERE WAS GAS PRESENT UNDERGROUND, PROMPTING FURTHER INVESTIGATION AND ULTIMATELY LEADING TO THE DISCOVERY OF THE THIRD PARTY DAMAGE.    AS CLARIFICATION FOR SECTION A13 OF THIS REPORT, THE SERVICES AT 1160 W. VIRGINIA AVE AND 1172 W. VIRGINIA AVE WERE PERMANENTLY CUT-OFF FROM THE MAIN AND WILL NOT BE REACTIVATED WITHOUT A NEW APPLICATION FOR SERVICE.    AS CLARIFICATION FOR SECTION A17.B OF THIS REPORT, THE FIRST GAS RESPONDER ARRIVED AT 03:30 AM ON 4/7/11 BUT WAS TOLD THAT THE INCIDENT WAS NOT GAS RELATED.    THE INVESTIGATION REVEALED THAT THE EXACT DATE AND TIME OF THE DAMAGE TO THE GAS SERVICE AT 1172 W. VIRGINIA AVE COULD NOT BE DETERMINED, BUT THE DAMAGE WAS RECENTLY CAUSED BY A THIRD PARTY."
