REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
05-05-2011,2011,20110067,15486,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,OH,44077-3719,41.71070031,-81.2337373,,,,,,,,,,04-05-2011 09:45,972023,,NATURAL GAS,,,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,YES,0,04-05-2011 04:52,,,,04-05-2011 05:39,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,FRACTURE AT 90 DEGREE ELBOW,CLASS 3 LOCATION,0,0,5000,150000,STRUCTURE AT 885 HOMEWOOD DRIVE,,0,,155000,0,0,1,,,,,0.5,0.5,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,108703085,OHIO UTILITY PROTECTION SERVICES,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,IMPROPER BACKFILLING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,steven.w.buck@dom.com,330-401-8033,866-521-4877,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,330-401-8033,steven.w.buck@dom.com,"AT APPROXIMATELY 4:30 A.M. ON APRIL 5, 2011, A SINGLE FAMILY STRUCTURE LOCATED AT 885 HOMEWOOD DRIVE, PAINESVILLE, OH WAS INVOLVED IN A FIRE/EXPLOSION.  DOMINION RECEIVED NOTIFICATION FROM THE PAINESVILLE FIRE DEPARTMENT AT APPROXIMATELY 4:52 A.M. AND DISPATCHED CUSTOMER SERVICE PERSONNEL.  FIRST REPONDERS ARRIVED AT THE SCENE AT 5:39 A.M. AND WERE UNABLE TO LOCATE THE CURB STOP VALVE.  DISPATCH WAS NOTIFIED AND CONTACTED A CONSTRUCTION CREW WHICH ARRIVED AT 6:45 A.M. AND SHUT OFF THE GAS AT 7:00 A.M.  FURTHER INVESTIGATION REVEALED THAT FARINACCI EXCAVATING INC., WORKING FOR H JACKS PLUMBING AND HEATING, A CONTRACTOR FOR THE HOMEOWNER, HAD CAUSED DAMAGE TO THE INTERIOR STEEL SERVICE LINE DURING CONSTRUCTION ACTIVITIES OUTSIDE THE STRUCTURE ON APRIL 1, 2011. H JACKS PLUMBING AND HEATING NOTIFIED THE ONE-CALL, THE MAIN LINE WAS LOCATED AND THE SERVICE WAS MARKED AS UNABLE TO BE TONED PRIOR TO STARTING EXCAVATION.  SERVICE WAS EXPOSED DURING EXCAVATION , DAMAGE OCCURRRED DURING BACKFILLING ACTIVITIES."
4/21/2011,2011,20110064,15241,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,93241,35.26534,-118.90854,,,,,,,,,,04-01-2011 13:45,971757,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,12,04-01-2011 11:40,,,,04-01-2011 12:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,ILLEGALLY INSTALLED PIPING AND FITTIINGS,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,VARIOUS PIPING AND FITTINGS,,,,,,CLASS 3 LOCATION,0,1000,250,0,,,50,,1300,0,0,3,,,,,45,45,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ILLEGAL INSTALLATION OF PIPING AND FITTINGS BY INDIVIDUAL(S) OTHER THAN OPERATOR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,W. JEFF KOSKIIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,W. JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ON APRIL 1, 2011, AT APPROXIMATELY 8:40 AM, AN FIRE OCCURRED AT THE ADDRESS OF 9816 HOUSTON AVENUE IN LAMONT, CA.  THE FIRE DESTROYED THIS HOME AND DAMAGED ADJACENT HOME.  NO INJURIES OCCURRED, AND REPAIRS WERE COMPLETED WITH SERVICE DISCONTINUED UNTIL PROPERTY REPAIRS ARE COMPLETED.    INVESTIGATION DETERMINED THAT METER SET ASSEMBLY HAD BEEN MOVED BY INDIVIDUAL(S).  THIS RELOCATION WAS ILLEGAL AND THE OPERATOR WAS NOT AWARE OF CONDITION UNTIL FIRE OCCURRED.  PIPING AND FITTINGS INSTALLED BY OTHERS WERE LEAKING AND ULTIMATELY IGNITED.    ALL ILLEGALLY INSTALLED PIPING AND FITTINGS HAVE BEEN REMOVED FROM THE SOUTHERN CALIFORNIA GAS PIPELINE SYSTEM."
4/29/2011,2011,20110066,15243,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43920,40.37217,-80.34421,,,,,,,,,,04-01-2011 10:26,971706,,NATURAL GAS,,0.34,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,2,04-01-2011 08:30,,,,04-01-2011 08:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"8"" BRANCH CONNECTION PARTIALLY TORN FROM 16"" MAIN CAUSING 2""X 5"" HOLE",CLASS 3 LOCATION,0,75000,19286,0,,,1894,,96180,1,0,10,,,,,0.5,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,OPERATOR EMPLOYEE WORKING NEARBY RESPONDED TO THE SITE-SEE NARRATIVE IN PART H,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,6148182110,6148182151,,,,ROB SMITH,OPERATIONS COMPLIANCE MANAGER,6148182110,rrsmith@nisource.com,"A COLUMBIA GAS EMPLOYEE WORKING IN THE AREA HEARD A CRASH AND THEN SMELLED NATURAL GAS.  THE EMPLOYEE INVESTIGATED AND FOUND A REGULATOR STATION DAMAGED BY A GARBAGE TRUCK WHICH HAD LOST CONTROL STRIKING THE CONCRETE BLOCK BUILDING AND DAMAGING PIPELINE FACILITIES INSIDE.  COLUMBIA CREWS AND CONTRACTORS SHUT DOWN THE REGULATOR STATION USING AN INLINE VALVE AND PIPELINE STOPPING EQUIPMENT.  DAMAGE TO THE PIPELINE FACILITIES INSIDE THE BUILDING INCLUDED AN ABOVE GROUND 8"" REGULATOR SETTING PIPE WHICH WAS STRUCK AND TORN FROM THE TOP OF A 16"" LOW PRESSURE MAIN BELOW GROUND.  THE COST TO REPLACE THE REGULATOR STATION PIPING AND BUILDING MET THE THRESHOLD FOR REPORTABILITY."
4/20/2011,2011,20110063,15240,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10029-1530,40.796536,-73.937428,,,,,,,,,,3/26/2011 19:30,971247,,NATURAL GAS,,9.24,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,3/26/2011 19:10,,,,3/26/2011 19:10,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,METER-ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,METER MELTED DUE TO FIRE,CLASS 4 LOCATION,0,50,200,0,,,100,,350,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,FIRE AT RANGE DAMAGED METER RESULTING IN SECONDARY IGNITION PER FDNY INVESTIGATION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON MARCH 26, 2011 THE GAS EMERGENCY RESPONSE CENTER RECEIVED A REPORT FROM THE FIRE DEPARTMENT OF NEW YORK (FDNY) OF A FIRE AT A STOVE AT 306 E 116 ST. GAS DISTRIBUTION SERVICES (GDS) CREW AND SUPERVISOR WERE DISPATCHED AND UPON ARRIVAL IT WAS FOUND THE FIRE IN APARTMENT (1A) HAD BEEN EXTINGUISHED AND THE APARTMENT SUSTAINED EXTENSIVE DAMAGE. THE GDS' CREWS INVESTIGATION FOUND THE FDNY HAD TURNED OFF THE GAS METER LOCATED IN THE APARTMENT WHICH WAS DAMAGED BY THE FIRE. THE FDNY REPORTED THE CAUSE OF THE FIRE WAS AN OVERLOADED ELECTRICAL JUNCTION BOX NEAR THE REFRIGERATOR. A GDS SUPERVISOR REPORTED THAT THERE WAS A 3"" HOLE IN THE GAS METER AND SECONDARY IGNITION OCCURRED AS A RESULT OF THE ELECTRICAL FIRE DAMAGE TO THE GAS METER. THE METER WAS REMOVED AND THE METER BAR PLUGGED.  THERE WERE NO INJURIES OR EVACUATIONS OF OTHER APARTMENTS AS A RESULT OF THIS FIRE. THE DOT AND PSC WERE NOTIFIED."
04-08-2011,2011,20110059,15308,SUPPLEMENTAL FINAL,13400,NEW ULM PUBLIC UTILITIES COMMISSION,MN,56073,44.29011,-94.43977,,,,,,,,,,3/26/2011 19:00,971248,,NATURAL GAS,,90,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,3/26/2011 15:45,,,,3/26/2011 15:53,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDER THE RIVER,96,,YES,,,,,,,YES,"UNCASED, BORED/DRILLED",COTTONWOOD RIVER,18,,MUNICIPALLY OWNED,,MAIN,,2010,,,,,,4,ASTM D2513,US POLY,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,OTHER,ABRASION,,,,,,CLASS 3 LOCATION,0,35000,3500,0,,,530,,39030,0,0,25,,,,,18,18,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,,,YES,FLOODING CAUSED BY SNOWMELT AND HEAVY RAINS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY PORTNER,GAS SUPERVISOR,gary.portner@ci.new-ulm.mn.us,507-359-8298,507-354-7318,,,,GARY PORTNER,GAS SUPERVISOR,507-359-8289,gary.portner@ci.new-ulm.mn.us,"ON 3-26-2011 AT 15:45 RICK KONOKOWITZ WAS DISPATCHED TO COTTONWOOD ST. BRIDGE FOR A GAS SMELL. HE ARRIVED AT 15:53 TO FIND WHAT APPEARED A GAS LEAKING FROM UNDER THE RIVER. HE SECURED THE AREA AND CALLED HIS SUPERVISOR AT 16:10. PAUL MACHO ARRIVED AT 16:20 AND AT 16:30 DISPATCHED NEW ULM FIRE DEPT TO HELP SECURE THE AREA. ADDITIONAL STAFF WAS CALLED IN TO ASSIST. AT 16:40 STAFF BEGAN TO SHUT DOWN CUSTOMERS AND THE SYSTEM. RICK AND THE FIRE DEPT. CONTINUED TO MONITOR THE AREA WITH CGI'S FOR MIGRATING GAS. AT 17:20, PAUL MACHO NOTIFED THE STATE DUTY OFFICER OF THE SITUATION, CASE#117947 WAS ASSIGNED. AT 17:40, TOOD STANSBURY FROM OPS CALLED. PAUL MACHO UPDATED TODD ABOUT THE SITUATION. ALL CUSTOMERS AND REGULATING STATION WERE OFF AT 17:45 GOPHER ONE CALL WAS NOTIFED FOR AN EMERGENCY LOCATE NEEDED TO EXPOSE THE MAIN ON BOTH SIDES OF THE COTTONWOOD RIVER TO SUPPLY TEMPORARY SERVICE TO THE 25 CUSTOMERS AFFECTED BY THE SHUT DOWN. THE FEDERAL DUTY OFFICER WAS NOTIFIED AT 19:00 AND CASE #971248 WAS ASSIGNED TO THIS INCIDENT.TEMPORARY GAS LINE, 1"" PE, WAS USED TO REPLACE THE DAMAGED 4"" MAIN. THE TEMPORARY GAS LINE WAS SUPPORTED BY THE BRIDGE AND SOME TREES. STAFF KEPT CUSTOMERS UPDATED ON THE PROGRESS OF THE RESTORATION. THE FIRE DEPT. WAS RELEASED AFTER THE TEMPORARY LINE WAS SECURED AT 20:35. TEMPORARY GAS SERVICE WAS RESTORED TO COTTONWOOD STREET SECTION AT 23:45. THE TEMPORARY GAS LINE WILL BE MONITORED DAILY UNTIL A NEW 4"" GAS MAIN CAN BE INSTALLED AFTER FLOOD WATERS DROP.    SUPPLEMENTAL REPORT COMPLETED 8/23/2011 TO ADD INFORMATION REGARDING PIPE THAT WAS DAMAGED, WATER DEPTH, AND CORRECT TYPOGRAPHICAL ERRORS."
4/22/2011,2011,20110065,15323,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,55104-3820,44.95584,-93.16957,,,,,,,,,,3/24/2011 15:24,974055,,NATURAL GAS,,1681,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,3/24/2011 10:36,,,,3/24/2011 10:36,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 3 LOCATION,0,0,7343,0,0,,13500,,20843,51,0,709,,,,,60,60,66,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN BROWERS,GAS ENGINEER,john.e.browers@xcelenergy.com,651-229-5515,651-229-2376,,,,WILLIAM KAPHING,VP CONTROL CENTER,651-229-2435,william.l.kaphing@xcelenergy.com,"PART A #16 - TOTAL NUMBER OF PEOPLE WAS NOT TRACKED SINCE SEVERAL COMMERCIAL OR PUBLIC BUILDINGS WERE EVACUATED. 12 BUILDINGS WERE EVACUATED.    A 12 INCH END CAP BLEW OFF THE END OF A 60 PSIG STEEL GAS MAIN WHILE RESETTING THE SEALING ELEMENT DURING A STOPPLE PROCEDURE.  A TEMPORARY COMPRESSION END CAP WAS INSTALLED ON THE END OF THE MAIN. AS THE TAPPER WORKED TO RESET THE STOPPER, GAS IMMEDIATELY BUILT UP ON THE TEMPORARY COMPRESSION CAP AND THE PRESSURE CAUSED THE CAP TO BLOW OFF THE MAIN.  WHEN THE MAIN WAS BLOWING THE TAPPER MOMENTARILY WAS ABLE TO RE-STOP THE FLOW OF GAS BY RESETTING THE STOPPER BUT THEN THE SEALING ELEMENT ON THE STOPPER PARTIALLY ROLLED CAUSING A VOID OF APPROXIMATELY 12 SQUARE INCHES AROUND THE SEALING ELEMENT, ALLOWING GAS TO ESCAPE."
3/19/2011,2011,20110051,15254,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10003-4684,40.7334946,-73.9932039,,,,,,,,,,3/16/2011 14:04,970255,,NATURAL GAS,,61.25,,NO,,,,,,0,YES,0,1,0,0,0,1,NO,,,,,NO,0,3/16/2011 13:25,,,,3/16/2011 13:33,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,SERVICE WAS MECHANICAL DISCONNECTED FROM THE MAIN AS PART OF A PLANNED RETIREMENT OF THE SERVICE.,CLASS 4 LOCATION,0,0,225,0,,,100,,325,0,0,0,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,FAILED TO FOLLOW PROCEDURE,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON WEDNESDAY MARCH 16, 2011 AT 13:25 THE NEW YORK CITY FIRE DEPARTMENT (FDNY) REPORTED AN OUTSIDE GAS ODOR TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE FDNY REPORTED THE FOLLOWING, ' CONTRACTOR WORKING ON GAS LINE HAS UNCAPPED GAS LINE IN STREET AND GETTING A GAS ODOR'. THE GERC DISPATCHED GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION. THE FDNY CALLED BACK AT 13:27 AND STATED 'THAT A CONTRACTOR HAD CUT THROUGH A GAS LINE IN THE STREET' AT THIS SAME LOCATION.  A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GERC DISPATCHED ADDITIONAL RESOURCES. GDS RESPONDED AND REPORTED THAT A HALLEN CONTRACTOR CREW WORKING FOR MANHATTAN GAS OPERATIONS WAS ON LOCATION TO CUT, CAP AND RETIRE A 2' LOW PRESSURE STEEL GAS SERVICE AND THAT THE LEAK REPORTED BY THE FDNY WAS FOUND SECURED UPON GDS"" ARRIVAL. THE HALLEN MAINTENANCE MECHANIC REPORTED TO THE GDS SUPERVISOR THAT HIS PARTNER, A HALLEN LABORER WAS IN THE EXCAVATION INSTALLING A 2' SCREW CAP AT THE SERVICE'S MAIN CONNECTION AND HE BECAME UNCONSCIOUS. THE MAINTENANCE MECHANIC REMOVED THE LABORER FROM THE EXCAVATION AND CALLED 911. THE FDNY RESPONDED AND TRANSPORTED THE LABORER (CONSCIOUS WHEN FDNY ARRIVED) TO BELLEVUE HOSPITAL.A REVIEW OF THIS INCIDENT WAS COMPLETED AND WAS RULED PREVENTABLE.  BASED ON THE INVESTIGATION THE FOLLOWING ACTIONS WERE TAKEN: APPROPRIATE ADMINISTRATIVE ACTIONS WERE ENFORCED AGAINST THE CONTRACTOR; DISCIPLINARY ACTIONS WERE IMPOSED AGAINST THE MECHANICS; FINDINGS WERE COMMUNICATED; AND CORRECTIVE ACTIONS WERE INSTITUTED.  THE NYS PSC, US DOT AND NYC DEP WERE NOTIFIED. THIS IS AN UPGRADED LEVEL INCIDENT."
04-11-2011,2011,20110060,15236,ORIGINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,NY,13902,42.0986111,-75.9183333,,,,,,,,,,03-11-2011 15:09,969844,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,6,03-11-2011 14:29,,,,03-11-2011 14:29,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,INTERNAL HOUSE PIPING,OTHER,CUSTOMER OWNED PIPING,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"DRIP LEG FOR APPLIANCE IN 3RD FLOOR APARTMENT FOUND DISCONNECTED"".",CLASS 3 LOCATION,0,0,2000,1000,ADMINISTRATIVE REPORTING,,0,,3000,0,0,3,,,,,0.4,0.4,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,APPLIANCE DRIP LEG,OTHER,APPLIANCE DRIP LEG,,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,DOMESTIC APPLIANCE DRIP LEG,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL D. EASTMAN,VICE PRESIDENT OF GAS OPERATIONS,mdeastman@nyseg.com,585-724-8253,,,,,MICHAEL D. EASTMAN,VICE PRESIDENT OF GAS OPERATIONS,585-724-8253,mdeastman@nyseg.com,"THE DRIP LEG FOR DOMESTIC APPLIANCE ON 3RD FLOOR NON-LIVING AREA WAS FOUND DISCONNECTED AND LYING ON THE FLOOR. WHILE THIS EXPLOSION WAS NOT A RESULT OF ANYTHING ON NYSEG'S SYSTEM, THIS REPORT IS BEING FILED AS INFORMATIONAL AND IN THE INTERESTS OF CAUTION."
3/28/2011,2011,20110055,15234,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10474-5808,40.815656,-73.888379,,,,,,,,,,03-09-2011 18:27,969651,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,40,03-09-2011 14:33,,,,03-09-2011 14:40,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,INSIDE-- BUIDING FIRE,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,BUILDING FIRE,CLASS 4 LOCATION,0,0,700,0,,,0,,700,0,0,3,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,GROUND PATROL BY OPERATOR OR ITS CONTRACTOR,,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,THIS WAS A FIRE-FIRST EVENT. GAS NOT INVOLVED PER FDNY FIRE MARSHAL'S INVESTIGATION.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"***THIS REPORT IS FOR RECORD PURPOSES ONLY. FINAL INVESTIGATION DETERMINED THIS DOES NOT MEET DOT REPORTING CRITERIA***     ON WEDNESDAY  MARCH 9, 2011 AT 1433 HRS GAS EMERGENCY RESPONSE GROUP (ERG) VITALE REPORTED TO THE GAS EMERGENCY RESPONSE CENTER (GERC) A 3 ALARM FIRE AT #748 MANIDA ST. IN THE BRONX. GAS DISTRIBUTION SERVICES (GDS) AND SUPERVISION WERE DISPATCHED AND REPORTED THE NEW YORK CITY FIRE DEPARTMENT (FDNY) WAS ON LOCATION. GDS REPORTED SHUTTING THE CURB VALVE TO #754 MANIDA ST. AT 1522 HRS, BUT WERE UNABLE TO VERIFY SHUTDOWN. THE FIRE ORIGINATED IN #754 MANIDA ST., WHICH IS A 40 FAMILY APARTMENT HOUSE SUPPLIED BY A 3"" LOW PRESSURE STEEL SERVICE. THE FIRE SPREAD TO BUILDINGS #750 AND #748 MANIDA ST., AND GDS WAS UNABLE TO LOCATE THE CURB VALVES FOR THESE BUILDINGS DUE TO FDNY ACTIVITY. GAS CONSTRUCTION-EMERGENCY RESPONSE FORCE (ERF) RESPONDED TO LOCATION AND ONCE FDNY GRANTED ACCESS TO THE AREA, ERF CUT AND CAPPED THE SERVICES TO #750 & #754 MANIDA ST. THE SERVICE SUPPLYING #748 MANIDA ST WAS TURNED OFF AT THE SERVICE VALVE BY GDS AND WAS VERIFIED HOLDING. AN INVESTIGATION INTO THE CAUSE OF THE FIRE, WHICH MEDIA ATTRIBUTED AS POSSIBLY GAS-RELATED, WAS CONDUCTED BY FDNY FIRE MARSHAL BILL LAW. THE FIRE WAS DETERMINED NOT TO BE GAS RELATED. CIG, PSC, DOT WERE NOTIFIED BASED UPON INITIAL MEDIA REPORTS.     ****THIS REPORT IS FOR RECORD PURPOSES ONLY. OFFICIAL FDNY INVESTIGATION DETERMINED FIRE WAS NOT GAS RELATED****"
4/19/2011,2011,20110062,15317,SUPPLEMENTAL FINAL,18536,SOUTHWEST GAS CORP,CA,96161-1187,39.34868,-120.10775,,,,,,,,,,3/23/2011 15:45,970970,,NATURAL GAS,,158,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,03-02-2011 12:41,,,,03-02-2011 13:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1996,,,,,,0.5,ASTM D2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.091,,3408,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,900,1800,67929,17972,CUSTOMER REIMBURSEMENT DURING EVACUATION.,,1275,,89876,0,0,6,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,NUT FOLLOWER,,SERVICE OR MAIN TEE,,CONTINENTAL,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,N/A,YES,,,,PROCEDURE NOT FOLLOWED,,,YES,1996,90,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MATTHEW HELMERS,SUPERVISOR ENGINEERING,matthew.helmers@swgas.com,775-887-2871,775-884-3012,,,,BYRON ELKINS,DIRECTOR DISTRICT OPERERATIONS NORTHERN NEVADA,775-887-2744,byron.elkins@swgas.com,"ON WEDNESDAY, MARCH 2, 2011, A HOMEOWNER IN TRUCKEE, CA CONTACTED SOUTHWEST GAS CORPORATION DUE TO NO PRESSURE AT HIS HEATER AND A NATURAL GAS ODOR OUTSIDE.  SOUTHWEST GAS PERSONNEL RESPONDED TO THE SITE AND DISCOVERED 97% GAS OVER THE SERVICE LINE.  THE SERVICE TECHNICIAN REQUESTED ASSISTANCE FROM THE CONSTRUCTION DEPARTMENT AND ASKED THAT THE FIRE DEPARTMENT BE NOTIFIED.    TEN HOMES WERE INITIALLY EVACUATED WITH THE HELP OF THE FIRE DEPARTMENT.  A LEAK WAS REPAIRED BY REPLACING THE SERVICE TAP TEE.  THE PROBABLE CAUSE OF THE LEAK WAS A CONSTRUCTION DEFECT.  THE RESIDENCES FOR SIX OF THE HOMES WERE ALLOWED TO RETURN TO THEIR RESIDENCES THAT EVENING ONCE THE HAZARD WAS ELIMINATED AND GAS READS AT THE BASE OF THE STRUCTURES WERE NON-HAZARDOUS.    DUE TO RESIDUAL GAS READS AT THE FOUNDATION OF THE STRUCTURES OF THE REMAINING FOUR HOMES, THEIR EVACUATION LASTED FOR 12 DAYS UNTIL, MARCH 14, 2011.  THE CUSTOMERS WERE ALLOWED TO RETURN TO THEIR RESIDENCES ONCE THE HAZARD WAS ELIMINATED AND GAS READS AT THE BASE OF THE STRUCTURES WERE NON-HAZARDOUS.  AERATION OF RESIDUAL GAS AWAY FROM THE STRUCTURES CONTINUED UNTIL MARCH 25, 2011 WHEN GAS READS WERE ELIMINATED.     ON THURSDAY, MARCH 21, 2011, SOUTHWEST GAS BECAME AWARE OF LOCAL MEDIA ATTENTION DUE TO THE EXTENDED EVACUATION AND NOTIFIED THE CALIFORNIA PUBLIC UTILITIES COMMISSION (CPUC) BASED ON THEIR REPORTING STANDARDS.  ON MARCH 23, 2011, IT WAS DETERMINED BY SOUTHWEST GAS THAT THE EXTENDED AERATION AND CUSTOMER REIMBURSEMENT COSTS WOULD ACCUMULATE ABOVE THE $50,000 REPORTABLE THRESHOLD.  THE INCIDENT WAS THEN REPORTED TO THE NATIONAL RESPONSE CENTER."
3/28/2011,2011,20110056,15226,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21042-2277,39.28364474,-76.87815903,,,,,,,,,,2/28/2011 15:35,968757,,NATURAL GAS,,1.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,7,2/28/2011 13:25,,,,2/28/2011 14:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2010,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,ABOVE GROUND METER INSTALLATION WAS COMPROMISED DUE TO THE FIRE WHICH MELTED AND CAUSED THE RELEASE OF NATURAL GAS,CLASS 4 LOCATION,0,100,5000,1600000,"THE VALUE OF THE THREE HOUSES, CONTENTS OF ALL THREE HOUSES, TWO VEHICLES.",,14,,1605114,0,0,3,,,,,93,93,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN JR,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"ACCORDING TO HOWARD COUNTY FIRE DEPARTMENT, THE POINT OF FIRE ORIGINATED ON THE ENTRANCE LEVEL OF THE HOUSE IN THE BASEMENT.  THE HEAT AND/OR FIRE IMPINGED ON THE BODY OF THE REGULATOR CAUSING IT TO MELT ALLOWING GAS TO ESCAPE THAT CAUGHT FIRE. THE FIRE DEPARTMENT KEPT A SPRAY OF WATER TO KEEP THE FIRE UNDER CONTROL UNTIL WE OPERATED THE MAINLINE VALVE TO EXTINGUISH THE FIRE.  THE DAMAGE TO THE REGULATOR THAT ALLOWED GAS TO ESCAPE WAS SUBSEQUENT TO THE FIRE DAMAGE IT SUSTAINED."
3/29/2011,2011,20110057,15599,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,OH,44101-3304,41.4822,-81.6261,,,,,,,,,,2/27/2011 19:46,968681,,NATURAL GAS,,902,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/27/2011 15:30,,,,2/27/2011 15:50,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1996,,,,,,2,ASTMD2513,DRISCOPIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,OTHER,,,,,,,,,DRESSER 711 END CAP BLEW OFF,CLASS 3 LOCATION,75000,1000,5000,0,,,4970,,85970,1,1,0,,,,,81,81,95,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,330-458-9186,330-478-3760,,,,AARON MCCOY,TECHNICAL SPECIALIST,330-458-9186,aaron.m.mccoy@dom.com,"INITIAL NRC REPORT WAS FOR 2800 EAST 90TH STREET, CLEVELAND, OH. ACTUAL ADDRESS WAS 2820 EAST 90TH STREET, CLEVELAND, OH.    ON FEBRUARY 26, 2011 DOMINION RECEIVED A CALL FOR BLOWING GAS AT 2800 EAST 90TH STREET, CLEVELAND, OH. UPON ARRIVAL PERSONNEL DISCOVERED THAT A THIRD PARTY PERFORMING DEMOLITION OF A STRUCTURE LOCATED AT 2820 EAST 90TH STREET, CLEVELAND, OH HAD CAUSED DAMAGE TO AN ABOVE-GROUND INDUSTRIAL SERVICE REGULATOR SET. DOMINION PERSONNEL EXCAVATED THE 2"" IPS PLASTIC SERVICE, PERFORMED SQUEEZE-OFF AND INSTALLED A DRESSER 711 END CAP TO STOP THE FLOW OF GAS.    AT APPROXIMATELY 3:30 P.M. ON FEBRUARY 27, 2011 DOMINION RECEIVED A CALL FROM THE CLEVELAND FIRE DEPARTMENT FOR BLOWING GAS AT 2800 EAST 90TH STREET, CLEVELAND, OH. UPON ARRIVAL DOMINION PERSONNEL DISCOVERED A STRUCTURE FIRE AT 2820 EAST 90TH STREET, CLEVELAND, OH BEING FUELED BY NATURAL GAS AT THE REPAIR SITE FROM THE PRIOR DAY. AT 5:51 P.M. DOMINION PERSONNEL SHUT A MAINLINE VALVE LOCATED AT THE INTERSECTION OF EAST 90TH AND HOLTON AVE TO STOP THE FLOW OF GAS.    ON FEBRUARY 28, 2011 DOMINION ALONG WITH INVESTIGATORS FROM THE PUBLIC UTILITIES COMMISSION OF OHIO RETRIEVED A DRESSER 711 END CAP AND APPROXIMATELY 3 FEET OF THE 2"" IPS SERVICE LINE FOR FURTHER INVESTIGATION.    ON MARCH 18, 2011 FURTHER INVESTIGATION INDICATED THAT COMPONENTS OF THE DRESSER 711 END CAP TO BE IMPROPERLY ASSEMBLED, GRIP RINGS INSTALLED IN THE PIPE END IMPROPERLY AND THE INCORRECT GASKET INSTALLED IN THE END CAP SIDE OF THE COUPLING.  DEO ENGAGED A THIRD PART TESTING AGENCY WHO CONDUCTED A TEST USING AN IMPROPERLY ASSEMBLED DRESSER 711 END CAP INSTALLED IN AN IDENTICAL MANNER AS THE END CAP WAS INSTALLED AT THE E. 90TH STREET INCIDENT LOCATION.  THE IMPROPERLY ASSEMBLED DRESSER 711 END CAP HELD OPERATING PRESSURE FOR A DURATION OF 24 HOURS.  THE TEST ENDED WITHOUT LEAK OR ANY FORM OF FAILURE; THE COUPLING DID NOT MOVE RELATIVE TO THE PIPE.  THIS TEST CONCLUSIVELY DEMONSTRATED THAT THE DRESSER 711 END CAP REMAINED INTACT AND DID NOT FAIL UNDER OPERATING PRESSURE AND THEREFORE DEO CANNOT, WITH CERTAINTY, DEEM THE IMPROPERLY ASSEMBLED END CAP AS THE CAUSE OF THE INCIDENT.    AS AN ADDITIONAL MATTER, THERE WAS A SEPARATE CRIMINAL INVESTIGATION OF THE PROPERTY OWNER ALREADY UNDERWAY AT THE TIME OF THE GAS RELATED INCIDENT.  DOCUMENTS CRITICAL TO THIS ONGOING INVESTIGATION WERE DESTROYED IN THE FIRE.  CURRENTLY, THE CLEVELAND POLICE DEPARTMENT IS INVESTIGATING THIS INCIDENT AS A POTENTIAL ARSON CASE.  SUPPLEMENTAL REPORTS CAN BE FILED IF ANY NEW INFORMATION SURFACES AS A RESULT OF THE CLEVELAND PD'S INVESTIGATION."
3/23/2011,2011,20110054,15223,ORIGINAL FINAL,18484,SOUTHERN CALIFORNIA GAS CO,CA,92844,33.77388,-118.03905,,,,,,,,,,2/23/2011 13:55,968363,,NATURAL GAS,,11032,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/23/2011 11:45,,,,2/23/2011 12:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,16,GRADE B,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,4,4,,,,,,,,CLASS 3 LOCATION,0,28000,2000,0,,,66000,,96000,0,0,0,,,,,175,175,188,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,GRADER/SCRAPER,GRADING,YES,3510041,USA SOUTH,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF KOSKIE,PIPELINE SAFETY ADVISOR,wkoskie@semprautilities.com,213 305-8660,213 244-8155,,,,JEFF KOSKIE,PIPELINE SAFETY ADVISOR,213 305-8660,wkoskie@semprautilities.com,"ON MARCH 23, 2011, A 16 INCH STEEL NATURAL GAS SUPPLY LINE WAS DAMAGED  BY MECHANIZED GRADING EQUIPMENT.  AS A RESULT OF THIS DAMAGE, PORTIONS OF THE 22 FREEWAY WERE TEMPORARILY CLOSED. THE FACILITIES HAD BEEN PROPERLY LOCATED AND MARKED IN RESPONSE TO A USA REQUEST.      UPON FURTHER INVESTIGATION, IT WAS LEARNED THAT EXCAVATOR DID NOT INDICATE TO SOCALGAS EMPLOYEE THAT ANY EXCAVATING WOULD BE TAKING PLACE OVER THE 16 INCH PIPELINE.  AS A RESULT, NO STANDBY WAS TAKING PLACE AT TIME OF DAMAGE.    PRESSURE WAS LOWERED IN SECTION OF DAMAGED PIPELINE.  REPAIRS WERE COMPLETED WITH NO GAS IGNITION AND NO INJURIES.  NO CUSTOMERS WERE OUT OF SERVICE.    THIS INCIDENT BECAME REPORTABLE TO PHMSA WHEN ESTIMATES OF DAMAGE COST AND GAS LOST MET REPORTING CRITERIA.   THIS INCIDENT WAS ALSO REPORTED TO THE CALIFORNIA PUBLIC UTILITIES COMMISSION."
04-01-2011,2011,20110058,15228,ORIGINAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,44011,41.43011,-82.06786,,,,,,,,,,03-02-2011 17:00,968994,,NATURAL GAS,,368.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/22/2011 15:22,,,,2/22/2011 15:50,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,90,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1966,,,,,,10,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,1.5,0.5,,,,,,,,CLASS 3 LOCATION,0,28100,58816,4000,RAILWAY CLOSURE,,2010,,92926,0,0,1,,,,,41,41,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,YES,,,,CONTRACTOR,DIRECTIONAL DRILLING,SEWER (SANITARY/STORM),YES,10410089800,OHIO UTILITY PROTECTION SERVICE,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATIONS COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"COLUMBIA CREWS RESPONDED TO FIND A THIRD PARTY DIRECTIONAL BORE CONTRACTOR INSTALLING A 42"" SANITARY SEWER HAD SPOTTED COLUMBIA'S 10"" TREATED STEEL GAS MAIN LINE AT ONE LOCATION.  THE THIRD PARTY EXCAVATOR ATTEMPTED TO DIRECTIONAL BORE PERPENDICULAR UNDER OUR 10"" FACILITY AT A SEPARATE LOCATION AND FAILED TO EXPOSE OUR PROPERLY LOCATED FACILITY AT THE POINT IT WAS STRUCK.  COLUMBIA CREWS SET A PERIMETER, MONITORED FOR GAS MIGRATION AND MAINTAINED PUBLIC SAFETY BY COORDINATING WITH THE LOCAL AUTHORITIES.  COLUMBIA IMMEDIATELY BROUGHT IN A PIPELINE CONTRACTOR AND BYPASSED AROUND THE DAMAGED SECTION OF MAIN LINE AND MADE PERMANENT REPAIRS.  COLUMBIA WORKED ON THE LEAK CONTINUOUS UNTIL PERMANENT REPAIRS WERE COMPLETED.  THE TRIGGERING EVENT THAT MADE THIS DAMAGE REPORTABLE WAS THAT THE COSTS ASSOCIATED WITH THE DAMAGE EXCEEDED THE $50,000 DOLLAR REPORTING THRESHOLD."
3/18/2011,2011,20110050,15219,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60466,41.4906679,-87.6709175,,,,,,,,,,2/22/2011 15:30,968265,,NATURAL GAS,,23.96,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,2/22/2011 12:01,,,,2/22/2011 12:11,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1969,,,,,,1.05,API 5L,UNKNOWN,STEEL,,OTHER,CBW,0.113,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,2400,2800,303000,PROPERTY DAMAGE AND CONTENTS OF STRUCTURE,,130,,308330,0,0,2,,,,,24,24,28,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,460588,"JULIE INC.  NOTE:  THERE IS AN X IN FRONT OF THE TICKET NUMBER BUT THE DB WILL NOT ACCEPT LETTERS, ONLY NUMBERS.",CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO USE HAND TOOLS WHERE REQUIRED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,"THIRD PARTY EXCAVATOR WAS INSTALLING WATER MAIN.  EXCAVATOR HIT A 3/4"" STEEL SERVICE LINE CAUSING A RELEASE OF GAS NEAR THE FOUNDATION OF THE HOME.  GAS MIGRATED INSIDE AND RESULTED IN AN EXPLOSION AND FIRE."
3/21/2011,2011,20110053,15222,ORIGINAL FINAL,15938,PUBLIC SERVICE CO OF NORTH CAROLINA,NC,27514,35.96392859,-79.0491377,,,,,,,,,,2/21/2011 17:42,968154,,NATURAL GAS,,0.1,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,2/21/2011 16:35,,,,2/21/2011 16:35,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1982,,,,,,4,API - 5L,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,OTHER,,,,,,,,,BLOWING AIR THROUGH ABANDONED PIPE,CLASS 3 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,0,0,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR EMPLOYEE PURGED RESIDUAL NATURAL GAS WITH FORCED AIR OUT OF PIPE THAT WAS BEING ABANDONED INTO AN EXCAVATION WHERE TWO CONTRACTOR EMPLOYEES WERE WRAPPING PIPE USING A TORCH.,,,YES,,,DECOMMISSIONING,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TUCKER BULLOCK,MANAGER - OPERATIONS,tbullock@scana.com,919-598-7417,803-933-8273,,,,MILTON SCOTT SWINDLER,GENERAL MANAGER CONSTRUCTION AND MAINTENANCE,704-810-3230,sswindler@scana.com,CONTRACTOR EMPLOYEE PURGED RESIDUAL NATURAL GAS WITH FORCED AIR OUT OF PIPE THAT WAS BEING ABANDONED INTO AN EXCAVATION WHERE TWO CONTRACTOR EMPLOYEES WERE WRAPPING PIPE.  THE NATURAL GAS/AIR MIXTURE WAS IGNITED BY OPEN FLAME ON A PROPANE TORCH THAT THE TWO CONTRACTOR EMPLOYEES WERE USING TO WRAP PIPE.
3/20/2011,2011,20110052,15221,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20742,38.99176,-76.92526,,,,,,,,,,2/19/2011 8:12,967955,,NATURAL GAS,,50,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/19/2011 6:05,,,,2/19/2011 6:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1998,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,DAMAGE TO AN OUTSIDE SERVICE RISER AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,100,10500,500000,DAMAGE ESTIMATE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,250,,510850,0,0,45,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHIGNTON GAS RESPONDED TO A HOUSE FIRE AT 8403 POTOMAC AVENUE IN COLLEGE PARK, MD ON FEBRUARY 19, 2011.  UPON ARRIVAL, WASHINGTON GAS CONFIRMED THERE WAS NO GAS AT 8403 BUT THE SERVICE TO 8401 HAD BEEN COMPROMISED BY THE HEAT OF THE FIRE AT 8403.  A 360 DEGREE SUBSURFACE BAR HOLE SURVEY WAS CONDUCTED AROUND 8401.  THE SERVICE TO 8401 WAS CAPPED OFF AT THE CURB.  CONVERSTIONS WITH FIRE DEPARTMENT PERSONNEL INDICATED THAT THEY BELIEVED THE FIRE STARTED ON THE FRONT PORCH OF 8403 WHERE THERE WAS A CERAMIC FLOWER POT WITH SMOKING MATERIALS."
3/18/2011,2011,20110049,15218,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21075-5636,39.1969739,-76.73837859,,,,,,,,,,2/19/2011 1:40,967945,,NATURAL GAS,,1.2,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,2/19/2011 0:18,,,,2/19/2011 0:35,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1980,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,ABOVE GROUND METER INSTALLATION WAS COMPROMISED DUE TO THE FIRE WHICH MELTED AND CAUSED THE RELEASE OF NATURAL GAS,CLASS 4 LOCATION,0,100,5000,300000,"THE VALUE OF HOUSE AND ALL CONTENTS OF HOUSE ESTIMATED BY FD, PLUS 2 VEHICLES",,12,,305112,0,0,1,,,,,92,92,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN JR,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"ACCORDING TO HOWARD COUNTY FIRE DEPARTMENT, THE POINT OF FIRE ORIGINATED NEAR THE FRONT DOOR OF 6345 LOUDON AV NEAR THE SERVICE ENTRANCE CABLE.  THE HEAT AND/OR FIRE IMPINGED ON THE BODY OF THE REGULATOR CAUSING IT TO MELT ALLOWING GAS TO ESCAPE THAT CAUGHT FIRE. THE FIRE DEPARTMENT KEPT A SPRAY OF WATER TO KEEP THE FIRE UNDER CONTROL UNTIL WE OPERATED THE VALVE ON RISER TO EXTINGUISH THE FIRE.  THE DAMAGE TO THE REGULATOR THAT ALLOWED GAS TO ESCAPE WAS SUBSEQUENT TO THE FIRE DAMAGE IT SUSTAINED."
3/16/2011,2011,20110048,15217,ORIGINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,21771,39.36596,-77.17566,,,,,,,,,,2/16/2011 13:45,,,NATURAL GAS,,440,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,2/16/2011 11:04,,,,2/16/2011 11:26,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,MAIN,,1996,,,,,,6,D2513,PERFORMANCE PIPE A DIVISION OF CHEVERONE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,3408,MECHANICAL PUNCTURE,2.3,0.9,,,,,,,,CLASS 4 LOCATION,0,0,79583,0,NO OTHER COSTS.,,2872,,82455,0,0,247,,,,,85,85,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,CALL TO DISPATCH OFFICE.,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,11058181,UTILQUEST,CONTRACT LOCATOR,NO,NO,YES,9,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BERNIE SMITH,SUPERVISOR GAS SERVICE,bernard.smith@bge.com,4104707106,,,,,WILLIAM BROWN,MGR-GAS SERVICE,4104707105,william.h.brown@bge.com,"ON FEBRUARY 16, 2011 AT 11:04 AM ROSS CONTRACTING DAMAGED AN UNMARKED 6"" PLASTIC GAS MAIN AT THE INTERSECTION OF PARK-RIDGE DR. & RIDGEVILLE BLVD. WITH AN EXCAVATOR WHILE DIGGING ON MISS UTILITY TICKET #11058181 TO INSTALL A WATER MAIN. BGE MAINTANCE & REPAIR CREW MEMBERS  MADE REPAIRS TO THE 6"" PLASTIC PIPE WITH 2- 6"" COUPLINGS AND 2' OF PLASTIC PIPE. OTHER WORK ASSOCIATED WITH THE MAIN REPAIRS INCLUDED RELIGHTING 247 RESIDENTIAL HOMES. THIS WAS NECESSARY BECAUSE SUPPLY WAS CUT OFF IN ORDER TO MAKE TIMELY REPAIRS."
3/16/2011,2011,20110047,15216,ORIGINAL FINAL,12408,MICHIGAN CONSOLIDATED GAS CO (MICHCON),MI,48217,42.2697,-83.1541,,,,,,,,,,2/15/2011 8:06,967487,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,,2/15/2011 6:05,,,,2/15/2011 6:22,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1930,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,61000,5558,6102,0,,,0,,72660,0,0,0,,,,,5,5,5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT FRECKELTON,MANAGER,freckeltonr@dteenergy.com,313-389-7755,313-389-7757,,,,ROBERT FRECKELTON,MANAGER,313-389-7755,freckeltonr@dteenergy.com,"AT 06:05, ON FEBRUARY 15, 2011, MICHCON RESPONDED TO A REPORTED EXPLOSION AT 2400 S. BEATRICE IN THE CITY OF DETROIT, WAYNE COUNTY, MI. AT 06:22 MICHCON PERSONNEL ARRIVED AND REPORTED A WALL DOWN INSIDE THE BUILDING WITH NO OUTSIDE STRUCTURE DAMAGE.  MICHCON LOCATED A LEAK OVER A 4-INCH CAST IRON MAIN LOCATED ON DOWNING STREET APPROXIMATELY 67 FEET WEST OF BEATRICE.  A CIRCUMFERENTIAL CRACK WAS FOUND IN THE 4-INCH CAST IRON MAIN.  AT 11:30 MICHCON REPAIRED THE 4-INCH CAST IRON MAIN WITH A 4""X9"" REPAIR CLAMP AND THE LEAK WAS STOPPED.   THE DEPTH OF FROST WAS 18-INCHES WHICH CAUSED THE MAIN TO BREAK. THE DEPTH OF MAIN IS APPROXIMATELY 48-INCHES.    THE INCIDENT WAS A RESULT OF LEAKING GAS MIGRATING FROM THE BROKEN MAIN, THROUGH THE FRONT YARD, AND INTO A STORAGE ROOM LOCATED IN THE CENTER OF THE BUILDING.  SOURCE OF IGNITION UNKNOWN."
