REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
03-08-2011,2011,20110044,15212,ORIGINAL FINAL,6920,ENTERGY GULF STATES,LA,70802,30.455744,-91.163762,,,,,,,,,,2/14/2011 9:45,967390,,NATURAL GAS,,23.64,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,6,02-12-2011 22:42,,,,02-12-2011 22:55,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,CAR HIT GAS METER & REGULATOR SET.,CLASS 2 LOCATION,0,200,500,0,,,131,,831,0,0,1,,,,,55,60,100,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,CAR HIT METER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT A. BORNE,COMPLIANCE COORDINATOR,rborne@entergy.com,225 354-3289,225 354-3061,,,,DONALD W. VINCI,VP GAS DISTRIBUTION  BUSINESS,504 593-3434,dvinci@entergy.com,"AT APPROXIMATELY 22:30 HOURS ON FEBRUARY 12, 2011 BATON ROUGE CITY POLICE WERE INVOLVED IN A VEHICLE PURSUIT WITH AN UNKNOWN SUBJECT. AS THE SUBJECTS CAR TURNED ON BOYD AVE THE SUBJECT JUMPED FROM THE MOVING VEHICLE ALLOWING THE VEHICLE TO CONTINUE MOVING UNTIL IT HIT THE HOUSE AT 2242 BOYD AVE. THE CAR HIT THE HOUSE AT THE LOCATION OF THE GAS METER AND REGULATOR. THIS SHEERED THE METER AND REGULATOR FROM THE GAS SERVICE RISER CREATING AN OPEN SERVICE LINE WITH 55LBS PRESSURE. ACCORDING TO WITNESSES THE GAS IGNITED IMMEDIATELY CAUSING THE VEHICLE AND HOUSE TO CATCH FIRE.  GAS CREWS WERE ABLE TO SHUT OFF THE SUPPLY TO 2242 BOYD AT APPROXIMATELY 02:16 HOURS ON FEBRUARY 13, 2011.  INVESTIGATION PENDING TO DETERMINE VALUE OF DAMAGED PROPERTY."
03-10-2011,2011,20110046,16729,SUPPLEMENTAL FINAL,20010,"UGI UTILITIES, INC",PA,18102-2104,40.60709,-75.48794,,,,,,,,,,02-10-2011 00:19,967026,,NATURAL GAS,,25,,YES,0,0,0,0,5,5,YES,0,0,0,0,3,3,YES,,,,,YES,500,02-09-2011 22:59,,,,02-09-2011 23:18,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,52,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1928,,,,,,12,ASA SPECIFICATION A-21.3,FRANCE,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,1575000,49632,33088,8272,COST TO RELIGHT CUSTOMERS ADJACENT TO INCIDENT AREA.   SEE SECTION H- NARRATIVE,,155,,1666147,2,0,6,,,,,0.36,0.36,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,fbennett@ugi.com,610-796-3567,,,,,FRANK BENNETT,DIRECTOR ENGINEERING AND TECHNICAL SERVICES,610.796.3567,fbennett@ugi.com,"ON FEBRUARY 9TH, AN EXPLOSION OCCURRED AT N. 13TH AND W. ALLEN STREETS IN ALLENTOWN, PA. DESTROYING 544 AND 542 N. 13TH STREET RESIDENCES. SUBSEQUENT FIRE DAMAGE DESTROYED (6) ADDITIONAL ROW HOMES, 530-540.    THE LIKELY SOURCE OF THE GAS IGNITED IN THE EXPLOSION WAS A CIRCUMFERENTIAL SEPARATION/FRACTURE ON A 12"" CAST IRON MAIN LOCATED ON W. ALLEN STREET. GAS FROM THE CRACK APPEARS TO HAVE MIGRATED TO 544 N. 13TH STREET AND IGNITED..    ** IN PART D #2E DOES NOT INCLUDE ""'CONFIDENTIAL SETTLEMENTS"" RELATED TO PERSONAL INJURY OR WRONGFUL DEATH CLAIMS.    12/15/2017 SUPPLEMENTAL REPORT SUBMITTED TO UPDATE THE FOLLOWING:  NCR REPORT NUMBER CORRECTED.   THE CAST IRON PIPE THAT FAILED WAS REPLACED WITH POLYETHYLENE PIPE AND THE SYSTEM WAS RESTARTED ON 3/11/2011. THE CAST IRON PIPE FAILED DUE TO A COMBINATION OF FACTORS.  FROST AND FROZEN GROUND LIKELY CRACKED THE ROAD SURFACE. THE COMPROMISED ROAD SURFACE, AND FROZEN GROUND, ALLOWED VEHICULAR TRAFFIC LOADS TO BE TRANSFERRED TO THE PIPE WHICH EVENTUALLY CAUSED CRACKING IN A PARTIALLY GRAPHITIZED SECTION OF THE MAIN.  MATERIALS ANALYSIS INDICATES THAT ABSENT THE CONFLUENCE OF THE FROST HEAVE AND EXTERNAL LOADING, THE PIPE LIKELY WOULD NOT HAVE OTHERWISE FRACTURED.."
03-04-2011,2011,20110042,15210,ORIGINAL,13480,NIAGARA MOHAWK POWER CORP,NY,13069,43.32491,-76.41104,,,,,,,,,,02-09-2011 10:50,966946,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,02-09-2011 07:01,,,,02-09-2011 07:01,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1985,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,25700,3503,621,5000,DAMAGE TO ADJACENT BUILDING,,64,,34888,0,0,2,,,,,22,22,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",ABOVE GROUND LEAK DUE TO A CRACKED NIPPLE FROM FALLEN ICE.  NOT DETECTABLE BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,ICE SLID OFF STEEL ROOF ONTO OUTSIDE METER SET AND CRACKED THE NIPPLE.,YES,,,,YES,ICE SLID OFF STEEL ROOF AND DAMAGED EQUIPMENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DEBORAH DEBERGALIS,MANAGER UPSTATE DISPATCH AND SCHEDULING,deborah.debergalis@us.ngrid.com,315 460-2615,315 460-2762,,,,DEBORAH DEBERGALIS,,315 460-2615,deborah.debergalis@us.ngrid.com,"INCIDENT TIMELINE:    06:56 GAS ODOR CALLED IN FROM 425 CAYUGA ST, FULTON.  DISPATCHED TO SERVICE REP.  SEE ATTACHED MWORK ORDER.  07:01 SERVICE MAN (ANDY HECKATHORN) ARRIVED AT COMPLAINT ADDRESS.  COULD SMELL STRONG ODOR OF GAS AND BEGAN TO INVESTIGATE THE SOURCE.  07:15 WHILE IN FRONT OF 425 CAYUGA ST, SERVICE MAN HEAR A LOUD 'WOOSH' ACROSS THE STREET AND THOUGHT THE BUILDING MAY HAVE CAVED IN.  WHEN INVESTIGATING THE NOISE, HE SAW SMOKE FROM A HOUSE AROUND THE CORNER AT 38 S 5TH ST, FULTON.  HE CALLED 911 AND WENT TO ADDRESS AND SAW FRONT WALL HAD BEEN BLOWN OUT AND FLAMES COMING FROM INSIDE HOUSE.  HE SAW TWO PEOPLE ESCAPE THE HOUSE AND THEY SAID NO ONE ELSE WAS INSIDE.  HE CONTACTED SUPERVISOR AND CUT ELECTRIC SERVICE AT POLE AT STREET.  UNABLE TO GET TO OUTSIDE GAS METER BECAUSE OF FIRE.  07:20 DISPATCHED GAS OPERATIONS CREW (JAMES TUTTLE, MICHAEL KENYON, JAMIESON BOONZHA) TO 38 S 5TH ST.  07:30 GAS OPS CREW ARRIVED ON SITE.  FIRE DEPARTMENT WAS AT SCENE.  HOUSE WAS IN FLAMES AND FIRE DEPARTMENT WAS USING HOSES TO CONTROL FIRE.  WHEN IT WAS SAFE, CREW APPROACHED OUTSIDE RISER TO DETERMINE WHETHER IT WAS BROKEN ABOVE OR BELOW THE SHUT OFF VALVE.  THE ENTIRE METER ASSEMBLY WAS BURIED WITH SNOW, ICE AND ASH WHEN THEY APPROACHED.  07:45 GAS WAS SHUT OFF AT RISER USING A LONG HANDLED VALVE KEY.  THIS SIGNIFICANTLY REDUCED THE FLAMES HOWEVER DID NOT STOP THE FIRE.  IT WAS DETERMINED THAT GAS WAS LEAKING BY SHUTOFF ON RISER.  07:50 SERVICE DEPARTMENT BEGAN WALL CHECKS AT ALL THE NEIGHBORING HOUSES.  ALL WALL CHECKS WERE CLEAR.  08:00 GAS CREW BEGAN DIGGING SERVICE AT MAIN TO SHUT OFF GAS.  08:42 GAS SERVICE WAS SHUT OFF AT TEE.  UPON SHUT DOWN, FIRE IMMEDIATELY EXTINGUISHED.    FOLLOW-UP INVESTIGATION:    IMMEDIATELY FOLLOWING THIS INCIDENT THE SUBSEQUENT ACTION WAS TAKEN:    - A GAS SAMPLE WAS TAKEN AT THE NEIGHBORING HOUSE (501 CAYUGA ST) TO CHECK MERCAPTIN LEVELS.  TWO TESTS WERE COMPLETED USING BACKARACH ODOROMETER (ID# AIS367).  THE RESULTS WERE:  - .15 (TESTED BY ANDY HECKATHORN)  - .25 (TESTED PHILIP NATOLI)  - ABOVE GROUND SERVICE PIPING, INCLUDING CUSTOMER FUEL LINE, WAS INSPECTED FOR DAMAGE.  THE ENTIRE METER ASSEMBLY WAS SIGNIFICANTLY BENT FORWARD.  THERE WAS SIGNIFICANT DAMAGE TO THE REGULATOR, AND METER DUE TO THE FIRE.  CUSTOMER FUEL LINE WAS VERY LOOSE BUT STILL INTACT.  A CRACK WAS FOUND ON THE NIPPLE BETWEEN THE REDUCER AND THE BOTTOM OF THE SHUT OFF VALVE.  - SERVICE RISER WAS CAPPED, AND LINE WAS RE-ENERGIZED.  AN UNDERGROUND LEAK SURVEY WAS COMPLETED USING TWO CALIBRATED COMBUSTIBLE GAS INDICATORS (ID #052010 AND #052010).  ZERO GAS READINGS WERE FOUND.  - THE SERVICE LINE WAS PRESSURE TESTED WITH AIR AT 22PSI FOR 15 MINUTES, WITH NO DROP IN LINE PRESSURE.  - AFTER TESTING WAS COMPLETED, THE SERVICE LINE WAS PERMANENTLY RETIRED AT THE MAIN.  - JIM CLARY FROM THE NG CLAIMS DEPARTMENT AS WELL AS DENNIS WARE FROM WARE INVESTIGATIONS ARRIVED TO INVESTIGATE AND DOCUMENT THE EVENT.    PRELIMINARY REPORT:    CONSENSUS WITH THE LOCAL FIRE AND POLICE INVESTIGATORS AS WELL AS NG PERSONNEL DETERMINED THAT ICE AND SNOW SHED FROM THE ROOF OF THE RESIDENCE CAUSED THE DAMAGE TO THE SERVICE PIPING RESULTING IN THE LEAK.  THE MOST LIKELY IGNITION SOURCE OCCURRED FROM THE FURNACE WHICH WAS LOCATED APPROXIMATELY 5 FEET FROM THE SERVICE RISER."
01-10-2013,2011,20130003,15578,ORIGINAL FINAL,11248,LAS VEGAS NATURAL GAS SYSTEM,NM,87701,35.593432,-105.212779,,,,,,,,,,02-09-2011 14:27,966986,,,,1000,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,02-09-2011 05:15,,,,02-09-2011 06:20,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,PVC,UNKNOWN,OTHER,PVC,,,,,,,,,,OTHER,,,,,,,,,CRACK ON PVC LINE,CLASS 3 LOCATION,100000,10000,5000,0,NO OTHER COST,,1500,,116500,0,0,10,,,,,34,34,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KENNY LUCERO,GAS SYTEMS MANAGER,klucero@ci.las-vegas.nm.us,5054263209,5054541632,,,,KEN GARCIA,UTILITIES DIRECTOR,5054263310,kgarcia@ci.las-vegas.nm.us,"GAS SERVICEMAN ON CALL WAS CALLED OUT BY POLICE DEPT. ON FEBRUARY 9, 2011 ABOUT 4:15 A.M. THAT THERE WAS A HOUSE FIRE AT 1925 CHURCH STREET. AFTER RESPONDING AND INSPECTING, HE ADVISED THAT THE STREET WAS ON FIRE AND THAT THE FIRE WAS COMING OUT OF THE WATER METER CAN.  A GAS VALVE WAS LOCATED AT VALENCIA ST. AND WAS TURNED OFF.  THE RESIDENCE WERE EVACUATED AND GAS METERS TURNED OFF.  GAS CREW WERE CALLED OUT.  PRC WAS CONTACTED AND WERE NOTIFIED.  A CRACK ON THE 2"" PVC MAIN WAS DISCOVERED.  CREW CAPPED 2"" PVC WAS DONE ALONG SIDE THE PIPELINE WHICH WAS RESTORED.  CUSTOMERS APPLIANCES WERE THEN RE-LIT.    NOTE: THE PVC GAS LINE HAS BEEN REPLACED WITH PE GAS LINE THRU ENTIRE BLOCK."
03-09-2011,2011,20110045,15213,ORIGINAL,24015,YANKEE GAS SERVICES CO,CT,06074-1031,41.84811,-72.60319,,,,,,,,,,02-09-2011 14:30,966975,,NATURAL GAS,,26,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,02-07-2011 06:38,,,,02-07-2011 06:58,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,STEEL,,,,0.113,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,1333,378,500000,DAMAGE TO STRUCTURE,,209,,501920,2,0,0,,,,,85,85,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE VOLUME OF GAS FLOWING FROM THE DAMAGE WAS TOO LOW FOR DETECTION FROM SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,CUSTOMER DEPOSITED LARGE AMOUNT OF SNOWFALL FROM ROOF OF COMMERCIAL BUILDING ONTO OUTSIDE METER SET.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARRY DAIGLE,PRINCIPAL ENGINEER,daiglgj@nu.com,203-596-3149,203-596-3130,,,,BRET FACTORA,GAS ENGINEERING MANAGER,203-596-3071,factobp@nu.com,THE STATE HAS EXPERIENCED A LARGE AMOUNT OF ACCUMULATED SNOW THIS SEASON. THE CUSTOMER AT THIS FACILITY HAD REMOVED SNOW ACCUMULATED ON THE ROOF OUT OF CONCERN THAT THE SNOW LOAD WOULD COLLAPSE THE ROOF. THE SNOW WAS REMOVED FROM THE ROOF AND DEPOSITED ON THE GROUND SURROUNDING THE BUILDING INCLUDING THE METER LOCATION. WHEN COMPANY PERSONNEL ARRIVED ONSITE THE SNOW AT THE METER SET WAS 10 FEET HIGH.    THE FORCE OF THE SNOW BEING DROPPED FROM THE ROOF STRESSED THE PIPING FROM THE METER VALVE AT THE TOP OF THE SERVICE RISER TO THE REGULATOR CAUSING THE THREADED NIPPLE TO CRACK AT THE THREADS.
03-04-2011,2011,20110041,15209,ORIGINAL FINAL,1088,BALTIMORE GAS & ELECTRIC CO,MD,20724-3200,39.10195372,-76.81643218,,,,,,,,,,02-05-2011 05:46,966614,,NATURAL GAS,,18.6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,02-05-2011 02:16,,,,02-05-2011 02:53,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2000,,,,,,,,,CAST/WROUGHT IRON,,,,,,,,,,,OTHER,,,,,,,,,VEHICLE WAS DRIVEN INTO OUTSIDE METER INSTALLATION,CLASS 4 LOCATION,0,200,2000,0,,,313,,2513,37,0,37,,,,,85,85,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL DENNIS BOWLING,GAS SERVICE SUPERVISOR,michael.bowling@bge.com,410-470-7104,410-470-7103,,,,WILLIAM H. BROWN,MANAGER GAS SERVICE,410-470-7105,william.h.brown@bge.com,"THE TIME OF DETERMINATION FOR THE REPORTABLE INCIDENT WAS 05:19 AM.  THIRD PARTY (LOYCE ATIN) BEING INTOXICATED JUMPED THE CURB AND DROVE HER VEHICLE 35 FEET ACROSS THE YARD INTO THE RESIDENCE OF 3346 YELLOW-FLOWER RD ON THE EARLY MORNING OF FEBRUARY 5, 2011. THIRD PARTY DROVE INTO THE CORNER OF THE RESIDENCE RIGHT WHERE THE OUTSIDE GAS AND ELECTRIC METERS WERE LOCATED, CAUSING NATURAL GAS TO IGNITE.  THE IGNITION CAUSED FIRE DAMAGE TO THE VEHICLE AND THE RESIDENCE OF 3346 YELLOW-FLOWER RD.  THE OPERATOR HAD TO OPERATE A MAIN LINE VALVE TO STOP THE FLOW OF NATURAL GAS TO EXTINGUISH THE FIRE AT THE GAS METER INSTALLATION THAT AFFECTED 37 HOMES.  AFTER THE FIRE WAS EXTINGUISHED, THE VEHICLE WAS REMOVED AND THE NATURAL GAS SERVICE WAS TERMINATED FOR SAFETY AND NATURAL GAS WAS RESTORED TO THE COMMUNITY."
03-08-2011,2011,20110043,15211,ORIGINAL FINAL,5410,FORT HILL NATURAL GAS AUTH,SC,29678,34,-82,,,,,,,,,,02-02-2011 16:37,966394,,NATURAL GAS,,964,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,12,02-02-2011 09:16,,,,02-02-2011 09:25,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1952,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,SERVICE TEE WAS PULLED OFF OF MAIN BY EXCAVATOR.,CLASS 2 LOCATION,0,355,15800,250,REPLACE SERVICE TEE AND HIGH PRESSURE STAND TO RESIDENT.,,8317,,24722,0,0,305,,,,,360,360,400,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE PRESSURE DID NOT DECREASE IN THE CONTROL ROOM AND THE CAUSE WAS OBVIOUS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,STATE HIGHWAY,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,1101310909,SC 811,CONTRACT LOCATOR,YES,YES,,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LINK SARGENT,REGULATORY COMPLIANCE OFFICER,link.sargent@fhnga.com,864 859 6375,864 850 7360,,,,MICHAEL L. HAGGARD,EXECUTIVE V.P. AND C.O.O.,864 859 6375,mike.haggard@fhnga.com,
2/15/2011,2011,20110025,15230,SUPPLEMENTAL FINAL,2309,CHESAPEAKE UTILITY CORP,MD,21826-0000,38.3335,-75.6322,,,,,,,,,,,,,NATURAL GAS,,0.01,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/31/2011 2:29,,,,1/31/2011 2:45,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2003,,,,,,,,,DUCTILE IRON,,,,,,,,,,,OTHER,,,,,,,,,THE GREASE MELTED OUT OF SERVICE RISER VALVE PACKING DUE TO HEAT FROM FIRE. A SMALL AMOUNT OF GAS WAS RELEASED AND IGNITED.,CLASS 3 LOCATION,0,219,2041,375000,DAMAGE TO POLE SHED LEAN-TO BUILDING AND STORED EQUIPMENT CAUSED BY THE FIRE.,,1,,377261,0,0,0,,,,,28,32,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHARLES RUSSELL,ENGINEERING AND INTEGRITY MANAGER,crussell@chpk.com,410-548-5515,410-548-3245,,,,CHARLES RUSSELL,ENGINEERING AND INTEGRITY MANAGER,410-548-5515,crussell@chpk.com,"A FRUITLAND POLICE OFFICER WENT INTO THE FRUITLAND PUBLIC WORKS COMPOUND LOCATED AT 200 SHADY LANE AROUND 2:00 AM ON JANUARY 31, 2011 TO FUEL HIS POLICE CRUISER AND NOTICED SOME SMOKE AND SMOULDERING DEBRIS. HE NOTIFIED THE FRUITLAND FIRE DEPARTMENT WHO RESPONDED TO THE SCENE AND PUT OUT THE REMAINING HOT SPOTS AND COOL DOWN THE STRUCTURE AND EQUIPMENT. FIRE WAS DETECTED AROUND THE SERVICE RISER TO THE BUILDING AND WE WERE NOTIFIED BY WICOMICO COUNTY 911 CENTER. OUR ON-CALL METER TECH RESPONDED AND NOTED THAT THE GREASE HAD MELTED OUT OF THE 3/4"" SERVICE STOP AND DETECTED THE SMELL OF GAS. HE NOTICED THAT SOME GAS WAS BUBBLING THROUGH THE WATER FROM THE SERVICE RISER NEAR THE FENCE. HE CALLED OUT OUR ON-CALL CONSTRUCTION CREW WHO HAND DUG AROUND THE RISER AND SQUEEZED OFF THE 3/4"" PE SERVICE AND CAPPED IT OFF. THEY DUG THE RISER OUT AND BROUGHT IT BACK TO THE SHOP FOR FURTHER INVESTIGATION. THE INSERTED TUBE WAS CUT OFF THE RISER AND SHOWED A SMALL PINHOLE THAT HAD FORMED DUE TO THE HEAT. THE GAS FROM THE PINHOLE TRAVELLED DOWN THE CASING PIPE AND OUT THE BOOT AND VENTED THROUGH THE GROUND AND WATER PUDDLES BUT DID NOT IGNITE. MARYLAND STATE FIRE MARSHALL S. P. MASON INVESTIGATED THE INCIDENT AND CONCLUDED THAT THE ORIGIN OF THE FIRE WAS AN EXTENSION CORD GOING TO A BATTERY TRICKLE CHARGER ON A PIECE OF EQUIPMENT IN THE STRUCTURE AND THAT NATURAL GAS WAS NOT A CAUSE. THE BUILDING CONTAINED A BACKHOE, SEVERAL TRACTORS, COMPRESSORS, ZERO-TURN LAWN MOWERS, ETC. WHICH WERE DESTROYED IN THE FIRE. THE INCIDENT WAS REALIZED AT 11:06 AS A RESULT OF OUR INVESTIGATION INTO THE DAMAGES BY THE FIELD OPERATIONS MANAGER AND WAS REPORTED TO THE NATIONAL CALL CENTER AT 11:16. THE MARYLAND PSC WAS NOTIFIED AT 11:24."
2/25/2011,2011,20110036,15338,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63136,38.725169,-90.27523,,,,,,,,,,1/27/2011 5:00,965805,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/27/2011 2:43,,,,1/27/2011 3:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1967,,,,,,,,,OTHER,STAINLESS STEEL TUBING,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,0.4,0.4,,CLASS 3 LOCATION,0,63000,640,1000,TOTALED VEHICLE,,0,,64640,0,0,0,,,,,31,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAR INVOLVED IN A POLICE CHASE LOST CONTROL AND RAN INTO THE REGULATOR STATION CONTROL BOX.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,"IN THE MORNING OF JANUARY 27, 2011 A PRIVATELY OWNED/OPERATED VEHICLE INVOLVED IN A POLICE CHASE LOST CONTROL, RAN OFF THE ROAD, AND CRASHED INTO THE ABOVE GROUND EQUIPMENT BOX OF A REGULATOR STATION."
2/19/2011,2011,20110030,15232,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,11360-2829,40.7202674,-73.7554868,,,,,,,,,,1/26/2011 19:11,965787,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/26/2011 18:41,,,,1/26/2011 18:46,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1957,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,0,1325,41927,REPAIRS,,15,,43267,0,0,0,,,,,62,62,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM WAS OPERATING NORMALLY AND FLASH WAS CAUSED BY MIGRATION FROM A COMPRESSION COUPLING LEAK IN THE STREET  COMBINATION WITH AN OVERLOADED CIRCUIT BREAKER IN THE ELECTRIC PANEL.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,OTHER COMPRESSION TYPE FITTING,COUPLING-- TEE COMPRESSION,,,DRESSER,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,SEAL LEAK ON COMPRESSION FITTING,,YES,,,,OTHER,SEAL LEAK,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPARTMENT MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"AT 18:41 ON JANUARY 26,2011 THE NEW YORK CITY FIRE DEPARTMENT (FDNY) REPORTED A SMALL EXPLOSION IN THE BASEMENT OF 28-29 209 PLACE, BAYSIDE, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE GERC CALLED THE CUSTOMER AS WELL AS WITH THE FDNY WHO STATED THE RESIDENT WAS INJURED WHILE ATTEMPTING TO EXTINGUISH A FIRE IN A UTILITY CLOSET IN THE BASEMENT. THE FDNY REPORTED THE CUSTOMER WAS TREATED AT THE SCENE. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GERC DISPATCHED (4) GAS DISTRIBUTION SERVICES (GDS)CREWS, (3) GDS SUPERVISORS, GDS PLANNER AND (2) CONSTRUCTION CREWS. A GDS SUPERVISOR REPORTED AT 18:53 THAT THEY RECEIVED A 15% GAS READING AT THE INSIDE SEWER TRAP IN THE UTILITY CLOSET OF THIS PRIVATE HOME. THE STEEL PLATE OVER THE TRAP WAS OPENED AND THE TWO SCREW CAPS WERE IN PLACE BUT NOT TIGHT. THE CUSTOMER, MICHAEL SCUDERI 28 YEARS OLD,  STATED THAT HE WAS NOT INJURED, WAS NOT TREATED BY EMS AND REFUSED TO GO TO THE HOSPITAL. THE CUSTOMER STATED THAT HE SAW SMOKE COMING FROM UNDERNEATH THE UTILITY ROOM DOOR, SAW A FLASH, THE DOOR BLEW OPEN AND HE SPRAYED THE AREA WITH HIS PERSONAL FIRE EXTINGUISHER.  GDS INVESTIGATED AND REPORTED RECEIVING READINGS INSIDE (7) PRIVATE HOMES (AT SEWER TRAPS) (2) ELECTRIC MANHOLES IN THE STREET AND (3) SEWER MANHOLES. INTERNAL AND EXTERNAL NOTIFICATIONS WERE MADE AS REQUIRED. AN FDNY FIRE MARSHAL RESPONDED AND ATTRIBUTED THE INCIDENT TO NATURAL GAS.   THE LEAK WAS INVESTIGATED, EXCAVATED AND CREWS SECURED A LEAKING 2"" X 2"" X 2"" COMPRESSION TEE ON THE 2"" STEEL MAIN IN THE STREET. THIS WAS AN UPGRADED LEVEL INCIDENT."
2/22/2011,2011,20110032,33579,SUPPLEMENTAL FINAL,13420,NEW YORK STATE ELECTRIC & GAS CORP,NY,14845,42.912954,-76.4932571,,,,,,,,,,1/26/2011 10:11,765720,,NATURAL GAS,,3,,YES,0,0,0,0,1,1,YES,0,0,0,0,2,2,YES,,,,,YES,9,1/26/2011 9:18,,,,1/26/2011 9:25,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1955,,,,,,1,UNKNOWN,UNKNOWN,OTHER,COATED STEEL,,,,,,,,,,OTHER,,,,,,,,,THIRD PARTY DAMAGE TO THE SERVICE PIPING,CLASS 3 LOCATION,0,500,225000,0,,,100,,225600,0,0,5,,,,,52,52,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE INCIDENT WAS ATTRIBUTED TO THIRD PARTY DAMAGE TO THE SERVICE PIPING.,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UNKNOWN/OTHER,UNKNOWN/OTHER,WATER,NO,,,,,,YES,122,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BARRY J. KACHMARYK,MANAGER GAS ENGINEERING,barry_kachmaryk@rge.com,585-315-1227,,,,,MICHAEL D. EASTMAN,VP GAS OPERATIONS,585-724-8253,mdeastman@nyseg.com,THE COMPANY RECEIVED A REPORT OF A HOUSE EXPLOSION AND RESPONDED TO ASSIST THE FIRE DEPARTMENT   AND LAW ENFORCEMENT.  THE INCIDENT WAS ATTRIBUTED TO THIRD PARTY DAMAGE TO THE SERVICE LINE   PIPING.
2/23/2011,2011,20110034,15469,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,OH,44077-5521,41.7431,-81.2744,,,,,,,,,,1/24/2011 9:29,965512,,NATURAL GAS,,86,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1505,1/24/2011 6:37,,,,1/24/2011 7:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1999,,,,,,,,,OTHER,REGULATOR STATION,,,,,,,,,,OTHER,,,,,,,,,"OPERATING PRESSURE EXCEEDED MAOP, WARNING DEVICE RELIEF RELEASED GAS",CLASS 3 LOCATION,1220000,0,73000,0,,,413,,1293413,100,0,1200,,,,,8.5,0.5,1,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,OTHER,SYSTEM IS MONITORED BY HI- LOW PRESSURE ALARMS,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MALFUNCTION OF CONTROL/RELIEF EQUIPMENT,,,,,,,,,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN W. BUCK,TECHNICAL CONSULTANT,steven.w.buck@dom.com,330-401-8033,866-521-4877,,,,AARON MCCOY,TECHNICAL SPECIALIST,330-458-9186,aaron.m.mccoy@dom.com,"THE DOMINION NETWORK THAT IS UTILIZED TO SERVE FAIRPORT HARBOR CONSISTS OF STEEL AND PLASTIC LOW PRESSURE DISTRIBUTION PIPING.  GAS IS SUPPLIED THROUGH THREE DISTRICT REGULATOR STATIONS FROM THE NORTHEAST, EAST AND SOUTHWEST AREAS OF THE VILLAGE.  THESE THREE STATIONS CONTAIN TWO CONTROL/MONITOR REGULATORS SET AT 6.5 OUNCES (OZ) AND 8.5 OUNCES PER SQUARE INCH GAUGE RESPECTIVELY.  THE NORTHEAST STATION IS EQUIPPED WITH A HI-LO FOR MONITORING SYSTEM PRESSURE THAT IS SET AT 8.5 OZ AND 4.5 OZ RESPECTIVELY.  THE EAST STATION ALSO CONTAINS A RELIEF DEVICE FOR AUDIBLE WARNING SET AT 12OZ.      AT APPROXIMATELY 6:37 A.M. ON 01/24/2011, DOMINION RECEIVED A HIGH ALARM FROM THE HI-LO MONITOR AT THE NORTHEAST STATION.    A TECHNICIAN WAS IMMEDIATELY DISPATCHED TO THE AREA.  THE TECHNICIAN NOTED THE RELIEF BLOWING AS HE PASSED THE EAST STATION AND NOTIFIED SUPERVISION.  THE TECHNICIAN ARRIVED AT THE NORTHEAST STATION AT 7:15 A.M., AND SHUT THE INLET VALVE TO THE NORTHEAST STATION.  HE PROCEEDED TO THE EAST STATION, SHUT THE INLET VALVE AND OBTAINED A SYSTEM PRESSURE READING OF 8.5 PSIG.  SUPERVISION WAS UPDATED THAT THE NORTHEAST AND EAST STATIONS WERE NOT SUPPLYING GAS, AND BOTH STATIONS HAD BEEN SHUT-IN.    SUPERVISION ADVISED THE TECHNICIAN TO OPEN THE INLET TO THE EAST STATION AND PROCEED TO THE SOUTHWEST STATION.  UPON ARRIVAL HE NOTED THE SOUTHWEST STATION WAS SUPPLYING GAS AND SHUT THE INLET VALVE.  SUPERVISION ADVISED HIM TO RETURN TO THE EAST STATION AND MONITOR THE SYSTEM PRESSURE.  AT 8:05 A.M. THE TECHNICIAN RETURNED TO THE EAST STATION AND NOTED THE RELIEF HAD STOPPED BLOWING.  HE VERIFIED THAT SYSTEM PRESSURE HAD RETURNED TO 6.5OZ.      LEAK SURVEY OF THE FAIRPORT HARBOR SYSTEM WAS CONDUCTED ON 01/24/2011 AND REPEATED ON 01/25/2011.  CONSTRUCTION AND MAINTENANCE CREWS REPAIRED ALL HAZARDOUS LEAKS UPON DISCOVERY AND CONTINUE TO WORK ON REPAIR OF NON-HAZARDOUS LEAKS.      DOMINION FIELD PERSONNEL REMAINED IN THE AREA OVER THE NEXT THREE DAYS, RESTORING SERVICE TO 1300 AFFECTED CUSTOMERS.  DOMINION HAS WORKED WITH FAIRPORT HARBOR VILLAGE OFFICIALS AND THE AMERICAN RED CROSS PROVIDING HOUSING AND SHORT-TERM FINANCIAL SUPPORT FOR THOSE IN NEED UNTIL SERVICE RESTORATION.  ELEVEN HOMES RECEIVED SEVERE DAMAGE FROM FIRE AND 150 HOMES REQUIRED APPLIANCE REPAIR OR REPLACEMENT.  DOMINION AND ITS CONTRACTORS HAVE PROVIDED ALL NECESSARY HOUSE LINE REPAIRS, APPLIANCE REPAIRS AND REPLACEMENT.  FOR NINE STRUCTURES CONSIDERED TO BE UNINHABITABLE, DOMINION CONTINUES TO WORK THROUGH THE PROCESS OF RESOLVING CUSTOMER CLAIMS.      DOMINION WORKED WITH THE PUBLIC UTILITIES COMMISSION OF OHIO, FAIRPORT HARBOR FIRE DEPARTMENT INVESTIGATORS AND THE STATE FIRE MARSHAL IN REMOVING THE REGULATORS AND OTHER ASSOCIATED EQUIPMENT FROM THE SOUTHWEST STATION.  THE STATION EQUIPMENT HAS BEEN TAKEN TO THE GAS TECHNOLOGY INSTITUTE (GTI) FOR FURTHER EXAMINATION AND INVESTIGATION.    AFTER GTI REMOVED AN OILY SUBSTANCE AND CLEANED THE COMPONENTS WITH ISOPROPYL ALCOHOL, THE REGULATORS INVOLVED IN THE INCIDENT WERE TESTED IN JUNE AND AUGUST WITH ALL OTHER INTERESTED PARTIES PRESENT.  THE REGULATING EQUIPMENT WAS DETERMINED TO FUNCTION AS DESIGNED DURING INCREASING AND DECREASING FLOW AND PRESSURE CONDITIONS.  THE REGULATING EQUIPMENT WAS FOUND TO OPERATE PROPERLY WITH THE FLUIDS REMOVED.  IT IS CURRENTLY BELIEVED THAT THE PRESENCE OF PIPELINE FLUIDS AND GAS TEMPERATURE DROP ACROSS THE REGULATORS CAUSED THE REGULATORS TO MALFUNCTION."
02-04-2011,2011,20110018,34481,SUPPLEMENTAL FINAL,1209,BAY STATE GAS CO,MA,1089,42.6,-72.38,,,,,,,,,,,NRC NOTIFICATION REQUIRED BUT NOT MADE,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,1/23/2011 17:26,,,,1/23/2011 18:38,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,OTHER,,,,,,,,,OVERPRESSURIZATION OF SERVICE REGULATOR ON MULTI METER SET,CLASS 3 LOCATION,300000,1500,1200,0,0,,0,,302700,11,3,8,,,,,0.5,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,SERVICE REGULATOR VENT PIPING WAS OBSTRUCTED DUE TO TAMPERING. THE PIPING WAS FOUND TO HAVE COMMON TRASH ITEMS INSERTED AND INSECT SCREEN REMOVED. INOPERABLE VENT CAUSED AN OVER PRESSURE TO APPLIANCES. STATE INVESTIGATOR DETERMINED THE CAUSE TO BE ACCIDENTAL IN NATURE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,meggan.pena@eversource.com,508.468.9956,,,,,MEGGAN BIRMINGHAM,MANAGER COMPLIANCE GAS OPERATIONS,508.468.9956,meggan.pena@eversource.com,"FIRE AT 92 FRONT STREET, WEST SPRINGFIELD, MA REPORTED TO COLUMBIA GAS OF MASSACHUSETTS BY WEST SPFLD FIRE DEPT. GAS SERVICE SHUTOFF TO BLDG, AND INITIAL INVESTIGATION DID NOT FIND NATURAL GAS TO BE INVOLVED IN THE CAUSE OF FIRE. 2 DAYS LATER ON TUESDAY 1/25/2011, INVESTIGATORS FROM FIRE MARSHAL'S OFFICE SUSPECTED A POSSIBLE OVER PRESSURIZATION BASED ON SOME MARKS ON WATER HEATING EQUIPMENT, AND THE REGULATOR VENT PIPING PARTIALLY OBSTRUCTED. SERVICE REGULATOR VENT PIPING WAS OBSTRUCTED DUE TO TAMPERING. THE PIPING WAS FOUND TO HAVE COMMON TRASH ITEMS INSERTED AND INSECT SCREEN REMOVED. INOPERABLE VENT CAUSED AN OVER PRESSURE TO APPLIANCES. STATE INVESTIGATOR DETERMINED THE CAUSE TO BE ACCIDENTAL IN NATURE. THERE WAS A BREAKDOWN IN THE NOTIFICATION PROCESS WHICH RESULTED IN AN NRC CALL NOT BEING MADE."
5/22/2013,2011,20130056,15663,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10031,40.8191886,-73.9522576,,,,,,,,,,1/19/2011 6:07,965080,,NATURAL GAS,,9.9,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,1/19/2011 5:53,,,,1/19/2011 20:32,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,57,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1980,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,129395,3704,0,,,67,,133166,0,0,0,,,,,288,288,350,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,VALVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALVE,,,,,,,,,,,,,,,,,OTHER,ELASTOSEAL VALVE LEAK WHICH COULD NOT BE REPAIRED; REQUIRED REPLACEMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATIONS MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON 1-17-11 THE GAS EMERGENCY RESPONSE CENTER (GERC) RECEIVED A REPORT OF AN OUTSIDE GAS ODOR COMPLAINT AT W 135 ST. AND AMSTERDAM AVE. FROM THE PUBLIC. A GAS DISTRIBUTION SERVICES (GDS) CREW WAS DISPATCHED AND UPON INVESTIGATING THE COMPLAINT RECEIVED 50% GAS-IN-AIR READING IN THE MAIN VALVE BOX FOR V-3530 WHICH IS A 4"" TRANSMISSION PRESSURE INLET VALVE THAT SUPPLIES REGULATOR STATION GR-80. THE MAIN VALVE BOX WAS VENTED AND THE 50% READING DISSIPATED. THIS VALVE IS AN ELASTOSEAL VALVE WHICH COULD NOT BE SERVICED AND NEEDED TO BE REPLACED. AN OPERATIONAL PLAN WAS DEVELOPED FOR THE REPLACEMENT OF V-3530 AND CONTINGENCY PLANS WERE PUT IN PLACE TO MAINTAIN SUPPLY TO THE MANHATTAN HIGH PRESSURE SYSTEM IN THE UNLIKELY EVENT THE 30"" TRANSMISSION MAIN, SUPPLYING THE 4"" INLET TO GR-80, WOULD HAVE TO BE SHUTDOWN. THE CONTINGENCY PLAN CALLED FOR THE 59 ST. GENERATING STATION AS WELL AS INTERRUPTIBLE GAS CUSTOMERS TO CEASE GAS USAGE.  THE AREA OF THE INLET PIPING TO GR-80 WAS EXCAVATED AND A CONTROL FITTING AND VARIOUS FITTINGS WERE WELDED, TAPPED AND THE 4"" INLET MAIN STOPPED-OFF SUCCESSFULLY. THE 4"" MAIN WAS DEPRESSURIZED AND  V-3530 WAS EXCAVATED AND THE VALVE AND ASSOCIATED PIPING WERE CUT AND REMOVED. THE 5' REPLACEMENT SECTION (INCLUDING NEW INLET VALVE) WAS SUCCESSFULLY WELDED AND X-RAYED. WELDED HIGH-HATS WERE INSTALLED AND SUCCESSFULLY MAG-PARTICLE TESTED OVER VARIOUS FITTINGS.  AT 20:32 HRS 1-19-11, THE TRANSMISSION MAIN WAS PLACED BACK IN SERVICE.  REGULATOR STATION GR-80 WAS PLACED BACK IN SERVICE AT 2000 HRS.  THIS WAS A SERIOUS LEVEL INCIDENT.    NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20110013-15868"
2/17/2011,2011,20110028,15200,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20781-2102,38.94869,-76.94807,,,,,,,,,,1/19/2011 6:06,965079,,NATURAL GAS,,56,,YES,0,0,0,0,2,2,YES,0,0,0,0,4,4,NO,,,,,NO,7,1/19/2011 4:06,,,,1/19/2011 4:30,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2007,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,OTHER,,,,,,,,,DAMAGE TO AN OUTSIDE RISER AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,200,7000,270000,APPROXIMATE DAMAGE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,240,,277440,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS WAS NOTIFIED BY THE PRINCE GEORGE'S COUNTY FIRE BOARD OF A HOUSE FIRE AT 4709 40TH AVENUE, HYATTSVILLE, MD, ON WEDNESDAY, JANUARY 19, 2011 AT 4:06 AM.  WASHINGTON GAS PERSONNEL ARRIVED AT 4:30 AM.  CREWS FOUND GAS TURNED OFF AT THE OUTSIDE METER VALVE BY THE FIRE DEPARTMENT.  GAS WAS NOTED AT THE FRONT BUILDING WALL OVER SERVICE LINE DUE HEAT EXPOSURE TO RISER FROM HOUSE FIRE.  WASHINGTON GAS SQUEEZED-OFF THE GAS SERVICE APPROXIMATELY 5 FEET FROM FRONT BUILDING WALL.  NO GAS IGNITION OCCURRED.  A 360 DEGREE BAR AND TEST SURVEY WAS CONDUCTED AROUND THE STRUCTURE AND OVER THE SERVICE LINE AND MAIN.  NO LEAK INDICATIONS WERE FOUND.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS FOUND TO BE ACCEPTABLE.  THE SERVICE WAS CAPPED OFF AT THE MAIN AND THE SERVICE LINE WAS PRESSURE TESTED ON JANUARY 24, 2011.  NO LEAK INDICATIONS WERE FOUND.  DISCUSSIONS ON SITE WITH FIRE PERSONNEL ON DAY OF INCIDENT INDICATED PRELIMINARY FINDINGS WERE SUGGESTING POSSIBLE ELECTRICAL INVOLVEMENT IN THE CAUSE OF THE FIRE.  WASHINGTON GAS FACILITY INVOLVEMENT WAS SECONDARY."
2/15/2011,2011,20110026,15196,ORIGINAL,15469,PHILADELPHIA GAS WORKS,PA,19135-1906,40.026622,-75.042423,,,,,,,,,,1/19/2011 0:45,965075,,NATURAL GAS,,2923,,YES,1,0,0,0,0,1,YES,3,0,0,0,0,3,YES,,,,,YES,30,1/18/2011 19:28,,,,1/18/2011 19:38,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,37,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1942,,,,,,12.75,ASA A21.1,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 4 LOCATION,300000,40000,17500,0,,,15350,,372850,2,0,18,,,,,18,18,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN J. JOLLY,MANAGER DISTRIBUTION DEPARTMENT,john.jolly@pgworks.com,215-684-6386,215-684-6388,,,,PAUL A. MONDIMORE,VICE PRESIDENT FIELD OPERATIONS,215-684-6372,paul.mondimore@pgworks.com,"ON JANUARY 18TH, 2011 PGW RECEIVED A PHONE CALL AT 19:28 FROM THE PHILADELPHIA FIRE DEPARTMENT REPORTING A STRONG ODOR OF GAS IN THE INTERSECTION OF TORRESDALE (6900 BLOCK) AVENUE AND DISSTON (4600 BLOCK) STREET. PGW DISPATCHED FIRST RESPONDERS AT 19:29, WITH THE FIRST PGW EMPLOYEE ARRIVING ON LOCATION AT 19:38. UPON ARRIVAL, PGW PRELIMINARILY IDENTIFIED A SIGNIFICANT LEAK ON A DISTRIBUTION MAIN OPERATING AT 18 PSIG (10-35 PSIG MAOP). AT 20:00, PGW CALLED IN RESOURCES TO START AN EMERGENCY SHUT DOWN. ADDITIONAL RESOURCES CONTINUED TO ARRIVE AND STARTED LEAK MIGRATION AND HOUSE CHECKS ALONG THE 6900 BLOCK OF TORRESDALE. WITH THE ASSISTANCE OF THE PFD, PGW BEGAN FORCED ENTRY PROCEDURES AND EVACUATIONS OF RESIDENTS. PGW RECORDED ATMOSPHERIC READINGS IN SEVERAL HOUSES DURING THE HOUSE CHECKS. WHEN THE FIRST DISTRIBUTION CREW ARRIVED (20:10), PGW MADE BAR HOLES TO VENTILATE THE GAS AND LOCATE THE LEAK.     AT 20:35, A PGW SUPERVISOR REPORTED AN EXPLOSION AND FIRE AT 6932 TORRESDALE AVENUE.      AFTER CLOSURE OF THE ISOLATION VALVES THE GAS FIRE SUBSIDED. THE PFD EXTINGUISHED THE REMAINING FIRES.  PGW ALSO GREASED OFF THE 6"" LP CI MAIN ON TORRESDALE CROSSING THE INTERSECTION OF DISSTON STREET.  THE SOUTH END WAS GREASED OFF THRU THE SERVICE AT 6924 TORRESDALE; AND THE NORTH END WAS GREASED OFF THROUGH THE MAIN. FSD PULLED A HEAD OF SERVICE PLUG ON BUILDING 6926 TO CONFIRM THE LINE WAS DEACTIVATED.    WITH THE 6"" MAIN (1/4 PSIG) MAIN DEACTIVATED AND THE 12"" (10-35 PSIG) MAIN DEACTIVATED, HOUSES VENTILATED, THE JOB WAS DECLARED 'MADE SAFE' AT 22:40. PGW MADE EXCAVATIONS TO PHYSICALLY CUT AND CAP THE 12"" MAIN AND 6' MAIN.  THE 6"" MAIN WAS CUT AND CAPPED ON 1/19/11 AT 03:25.  THE 12"" MAIN WAS CUT AND CAPPED ON AT 05:30.     ON 01/19/11 PGW INSERTED A CAMERA INSIDE THE CUT & CAPPED 12"" CI MAIN FROM 25' EEC MARSDEN ST TO 35' WWC TORRESDALE AVENUE.  THE MAIN WAS CLEAN, NO SIGNS OF PITTING AND THE MECHANICAL JOINTS WERE INTACT. WITH THE CAMERA THE BROKEN MAIN WAS LOCATED AT 29' 4"" WWC TORRESDALE AVENUE & 3'6"" NSC DISSTON STREET    PGW EXCAVATED THE AREA WHERE THE BROKEN MAIN WAS LOCATED. THE GROUND WAS SOLID CLAY IN THE ROADWAY, NO SIGNS OF ANY VOIDS. THE BREAK WAS CIRCUMFERENTIAL AND APPEARED TO BE A COMPLETE BREAK, AND THE MAIN WAS STILL IN ALIGNMENT, NO INDICATION THAT THE MAIN HAD DROPPED.     PGW EXCAVATED THE AREA WHERE THE BROKEN MAIN WAS LOCATED. THE GROUND WAS SOLID CLAY IN THE ROADWAY, NO SIGNS OF ANY VOIDS. THE BREAK WAS CIRCUMFERENTIAL AND APPEARED TO BE A COMPLETE BREAK, AND THE MAIN WAS STILL IN ALIGNMENT, NO INDICATION THAT THE MAIN HAD DROPPED.     THE AREA EXCAVATED CONSISTED OF MACADAM WITH AN OVERLAY OF ASPHALT WITH A STONE BASE. THERE WAS NO CONCRETE BASE IN THE ROADWAY. THE DIRT WAS SOLID CLAY AND NO FROST WAS DETECTED IN THIS OPENING. THE SOIL AROUND THE PIPE WAS UNDISTURBED CLAY, VERY MOIST. THE GROUND WAS SOLID WITH NO SIGNS OF CAVITY, VOID OR UNDERMINING CONDITIONS OR DEPRESSIONS SUPPORTING THE PIPE.  THE DIRT AROUND THE BREAK HAD EQUAL MOISTURE AS THE SURROUNDING SOIL.      PGW EXCAVATED ALONG BOTH SIDES OF THE MAIN AND LEFT THE DIRT UNDER THE MAIN, NOT TO DISTURB IT. THERE WERE NO OBVIOUS SIGNS OF ANY GRAPHITIZATION, PITS, PLUGS, OR HOLES. THERE WERE NO OTHER TYPES OF FITTINGS IN THIS OPENING.    THE EXCAVATION WAS PREPARED TO ALLOW A 6' SECTION TO BE REMOVED WITH THE BREAK IN THE MIDDLE.  THE MAIN WAS HAND DUG AND SCALED.  THE PIPE WAS SCALED ONLY IN THE AREAS OF THE CUT.  THE REMAINDER OF THE REMOVED SECTION WAS ONLY CLEANED, NOT SCALED.  A STAINLESS STEEL SLEEVE WAS INSTALLED ON THE BREAK AREA; IT WAS A COMPLETE CIRCUMFERENTIAL BREAK.  THE MAIN WAS MARKED EAST, WEST AND TOP.  PICTURES WERE TAKEN DURING THE REMOVAL.  THE REMOVED MAIN IS SCHEDULED TO BE TRANSPORTED TO A LABORATORY FOR A COMPLETE METALLURGICAL EXAMINATION."
