REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
02-01-2011,2011,20110017,15179,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10463-6319,40.879437,-73.917542,,,,,,,,,,1/18/2011 16:08,965040,,NATURAL GAS,,0.15,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,1/18/2011 15:56,,,,1/18/2011 15:56,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,NO,,,,,,,,,,,,OTHER,CUSTOMER-OWNED PIPING,SERVICE,,1951,,,,,,4,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 4 LOCATION,0,0,500,5683,CONSTRUCTION REPAIRS,,10,,6193,0,0,1,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER--GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"THIS IS NOT DOT REPORTABLE! THIS REPORT IS FOR RECORD PURPOSES ONLY.     ON JANUARY 18, 2011 THE NEW YORK FIRE DEPARTMENT (FDNY) REPORTED A BUILDING FIRE AND A HIGH CO CONDITION AT 60 KNOLLS CRESCENT, BRONX, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND REPORTED THAT THERE WAS A CON EDISON ELECTRIC EMERGENCY RESPONDER ON LOCATION. GDS INVESTIGATED AND REPORTED THAT THERE WAS AN ACTIVE GAS FED FIRE OUTSIDE THE BUILDING IN THE GRASS AREA WHERE THE CUSTOMER-OWNED GAS AND ELECTRIC SERVICES CROSS (INSIDE THE PROPERTY LINE). GDS AND THE FDNY LOCATED AND SHUT THE CURB VALVE ON THE SERVICE AT 16:09 AND THE FIRE WAS EXTINGUISHED. COOKING GAS SUPPLYING 120 APARTMENTS WAS INTERRUPTED BUT THE GAS BOILER WAS NOT AFFECTED AS IT IS SUPPLIED FROM A SEPARATE SERVICE. AT 18:17 THE ELECTRIC SERVICE TO BUILDING WAS CUT AND THE ELECTRIC RELATED EVACUATION ENDED.  GDS REPORTED THAT THE FIRE APPEARED TO HAVE BEEN WHERE THE CUSTOMER-OWNED ELECTRIC CABLE CROSSED OVER THE CUSTOMER-OWNED 4"" LOW PRESSURE STEEL GAS SERVICE (INSIDE THE PROPERTY LINE). BRONX GAS CONSTRUCTION EXCAVATED OVER THE MAIN AND CUT THE GAS SERVICE OFF FOR SAFETY. ON JANUARY 19, 2011 A NEW SERVICE TO THE BUILDING WAS INSTALLED AND SERVICE WAS RESTORED. THERE WAS LESS THAN $50,000.00 IN DAMAGES (SMALL PATCH OF GRASS ONLY) AND UPON CONSULTATION WITH USDOT REPRESENTATIVE WAYNE CHAN, THIS IS NOT DOT REPORTABLE. THERE WERE NO INJURIES AND THIS IS AN UPGRADED LEVEL INCIDENT."
02-11-2011,2011,20110024,15657,SUPPLEMENTAL FINAL,2060,CANTON MUNICIPAL UTILITY,MS,39046,32.618367,-90.040897,,,,,,,,,,1/17/2011 19:52,964967,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,28,1/17/2011 18:40,,,,1/17/2011 18:45,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,UNKNOWN,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,25000,3000,5000,0,,,1000,,34000,0,0,1,,,,,15,15,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CALL WAS RECEIVED FROM POLICE DEPT. AND IMMEDIATELY DISPATCHED TO ON CALL EMPLOYEE.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,8/13/2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KYLE CANOY,TECHNICAL SERVICES MANAGER,k.canoy@cmu.com,601-855-5462,601-855-5441,,,,JOHN WALLACE,GENERAL MANAGER,601-859-2474,j.wallace@cmu.com,
02-07-2011,2011,20110020,15339,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63121,38.69176,-90.275,,,,,,,,,,01-08-2011 14:32,964078,,NATURAL GAS,,140,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,134,01-08-2011 12:07,,,,01-08-2011 12:23,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1953,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.154,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,25446,0,90000,HOUSE AND CONTENTS,,898,,116344,0,0,10,,,,,18,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM PRESSURE WAS WITHIN NORMAL OPERATING RANGE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PREVIOUS MECHANICAL DAMAGE NOT RELATED TO EXCAVATION,,,,,,,,09-03-2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT OF MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,314-658-5410,choeferlin@lacledegas.com,THE 2-INCH STEEL NATURAL GAS MAIN IN FRONT OF 3810 COUNCIL GROVE AVENUE WAS EXCAVATED TO REVEAL A CIRCUMFRENTIAL CRACK IN THE BODY OF THE PIPE FROM THE 1 O'CLOCK TO 11 O'CLOCK POSITION.  THE CRACK WAS LOCATED AT A DENT AND DEFLECTION OF THE GAS MAIN THAT APPEARED TO HAVE BEEN CASUED BY PRIOR EXCAVATION ACTIVITY.  THE DAMAGE WAS DIRECTLY OVER A SEWER LATERAL THAT HAD BEEN INSTALLED PRESUMABLY WHEN THE HOUSE WAS BUILT IN 2000.
02-07-2011,2011,20110022,15280,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,93555,37.6659,-120.9157,,,,,,,,,,01-08-2011 03:45,96407,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMININ,,,,,,,,,,OTHER,,,,,,,,,FIREPLACE ASHES FROM CONTAINER STARTED A FIRE (SECONDARY IGNITION),CLASS 3 LOCATION,0,0,2000,100000,VALUE OF DAMAGE TO HOME.,,1,,102001,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,SECONDARY IGNITION FROM ASHES LEFT IN A CONTAINER NEXT TO  HOME,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F. GUERRERO,SENIOR COMPLIANCE ANALYST,gfg2@pge.com,925-974-4075,,,,,BRIAN DAUBIN,MANAGER GAS ENGINEERING,925-9744210,bmd5@pge.com,"AT APPROXIMATELY 0050 HOURS ON JANUARY 8, 2011 THERE WAS A STRUCTURE FIRE AT 4309 PRAIRIE CREEK WAY, MODESTO.  ACCORDING TO THE FIRE DEPARTMENT PRELIMINARY ON-SITE REPORT, THE RESIDENT AT THIS ADDRESS HAD CLEANED OUT A FIREPLACE AND PLACED ASHES IN A CONTAINER NEAR THE GARAGE AND GAS METER.  THE ASHES STARTED A FIRE IN THE CONTAINER THAT SPREAD TO THE GARAGE AND GAS METER.  AS A RESULT, PART OF THE HOME WAS DAMAGED AND THE GAS METER SET MELTED RELEASING NATURAL GAS INTO THE ATMOSPHERE.      THE FIRE DEPARTMENT NOTIFIED PG&E OF THIS INCIDENT AT APPROXIMATELY 0050 HOURS.  PG&E'S GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON-SITE AT APPROXIMATELY 0143 HOURS.  THE FIRE DEPARTMENT HAD BEEN ABLE TO PUT OUT THE FIRE PRIOR TO PG&E'S ARRIVAL AND HAD TURNED OFF GAS AT THE RISER VALVE: HOWEVER, HEAT FROM THE FIRE HAD DAMAGED THE SHUT OFF VALVE.  A CREW WAS DISPATCHED AND SQUEEZED OFF THE SERVICE, STOPPING THE FLOW OF GAS AT APPROXIMATELY 0345 HOURS.  THE INCIDENT WAS DEEMED TO BE REPORTABLE AT 0308 HOURS DUE TO AN ESTIMATE OF THE DAMAGES TO THE HOME EXCEEDING $50,000.  THERE WERE NO INJURIES, NO FATALITIES, AND NO MEDIA AS A RESULT OF THIS INCIDENT.  PG&E NOTIFIED THE DOT AT 0336 HOURS AND THE CPUC AT 0341 HOURS.    THE CAUSE OF THE FIRE REMAINS OFFICIALLY UNDETERMINED.  SERVICE WILL BE RESTORED ONCE REPAIRS ARE MADE TO THE HOME."
02-10-2011,2011,20110023,15193,ORIGINAL,3240,DELMARVA POWER & LIGHT COMPANY,DE,19805,39.740515,-75.613266,,,,,,,,,,01-10-2011 11:31,964171,,NATURAL GAS,,0.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1978,,,,,,,,,STEEL,,,,UNKNOWN,,,,,,,LEAK,,,OTHER,CAR HIT MEER SET,,,,,,CLASS 4 LOCATION,0,1579,0,0,,,3,,1582,0,0,1,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT G KITSON,MANAGER OF GAS ENGINEERING,robert.kitson@delmarva.com,3024293848,3024293207,,,,ROBERT G KITSON,MANAGER OF GAS ENGINEERING,3024293848,robert.kitson@delmarva.com,"AROUND 11:18 ON 1/7/11 IT WAS REPORTED THAT A PRIVATE VEHICLE HIT A   GAS METER, RESULTING IN A FIRE.  FROM WHAT I HAVE BEEN TOLD, THE   PRIVATE VEHICLE WAS UNABLE TO STOP DUE TO ICY CONDITIONS, AND RAN   OVER A FENCE AND HIT CORNER OF A HOUSE AND THE GAS METER SET.  THIS   FORCE BROKE THE PIPING AFTER LOCKWING VALVE, AND THEN THE LEAKING   GAS IGNITED.  GAS WAS SHUTOFF AT THE LOCKWING TO MAKE SAFE, THEN   REPAIRS WERE MADE.   NO ONE WAS TAKEN TO HOSPITAL FOR INJURIES, AND   DAMAGE TO THE BRICK HOUSE WAS RELATIVELY MINOR BASED ON PHOTOS.    THE COST ESTIMATE IS LESS THAN $50K, BUT WERE ADVISED TO REPORT IN   CASE THE ACTUAL COST EXCEEDS $50K     ELESMERE FIRE COMPANY REPORT ESTIAMTES NO DMAMGE DUE TO FIRE.  THUS THIS WAS NOT AN INCIDENT AS PER THE NEW DEFINITION, BUT BELIEVED A REPORT HAD TO BE SUBMITED SINCE THE NRC WAS NOTIFIED.    I WOULD LIKE TO RECEIND THE NRC REPPORT AND THIS INCIDENT REPORT."
1/28/2011,2011,20110015,15177,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20745,38.80943,-76.98805,,,,,,,,,,01-01-2011 21:39,963487,,NATURAL GAS,,0.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,01-01-2011 19:38,,,,01-01-2011 19:42,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,2006,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN INSIDE METER BUILD-UP AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,150,1800,75000,DAMAGE ESTIMATE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,2,,76952,0,0,1,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 1307 DUNWOODY AVENUE ON SATURDAY, JANUARY 1, 2011, AT THE REQUEST OF THE PRINCE GEORGE'S COUNTY FIRE BOARD.  UPON ARRIVAL, WASHINGTON GAS FOUND THE GAS OFF BY THE FIRE DEPARTMENT AT THE INSIDE METER VALVE.  A 360-DEGREE UNDERGROUND MIGRATION SURVEY WAS CONDUCTED AND NO LEAK INDICATIONS WERE FOUND.  THE SERVICE WAS EXCAVATED AND CAPPED OFF AT THE CURB.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS FOUND TO BE ACCEPTABLE.  WASHINGTON GAS HAD DISCUSSIONS WITH THE PRINCE GEORGE'S FIRE DEPARTMENT AND FOUND THAT THE FIRE WAS ELECTRICAL.  DAMAGE TO WASHINGTON GAS FACILITIES WAS SECONDARY."
1/28/2011,2011,20110016,16174,SUPPLEMENTAL FINAL,180,ALABAMA GAS CORPORATION,AL,35242,33.37117,-86.66799,,,,,,,,,,01-01-2011 09:25,963465,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,5,01-01-2011 04:55,,,,01-01-2011 05:27,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,NO,,,,,,,,,,,,INVESTOR OWNED,,OTHER,SERVICE TAP,2002,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,731160,530,1500,15617,INVESTIGATIVE COSTS,,80,,748887,0,0,10,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",VOLUME OF LOST GAS WAS NOT ENOUGH TO DISTINGUISH A PROBLEM.,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,SERVICE OR MAIN TEE,,PERFECTION,,OTHER,"MATERIALS JOINED: 1ST PLASTIC, 2ND PLASTIC",,,,,,,,,,,,,,,,,,,,,,,YES,THE OPERATOR'S ONGOING ANALYSIS CONCLUDES THAT THE MANUFACTURER'S DESIGN CONTRIBUTED TO THIS INCIDENT.,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY A. WILSON,MANAGER-REGULATORY COMPLIANCE,randy.wilson@alagasco.com,205-326-2987,205-326-8483,,,,ROBERT N. GARDNER,DIRECTOR-QUALITY ASSURANCE AND COMPLIANCE,205-326-2584,bob.gardner@alagasco.com,"A LEAK AT THE MECHANICAL SERVICE TEE RESULTED IN THE MIGRATION OF NATURAL GAS INTO THE GARAGE AREA, CAUSING AN EXPLOSION.  PORTIONS OF THE FOUR-UNIT TOWNHOME COMPLEX EXPERIENCED EXTENSIVE DAMAGE.  THE EVENT WAS DETERMINED TO MEET THE REQUIREMENTS OF A REPORTABLE INCIDENT AT APPROXIMATELY 9:00 A.M.     IN ADDITION TO THE FIGURES PROVIDED IN PART D OF THIS REPORT, THE INCIDENT HAS FORCED ALABAMA GAS TO UNDERGO INSPECTION AND REMEDIATION EFFORTS FOR SIMILARLY DEFECTIVE AND MIS-INSTALLED TAPPING TEES THROUGHOUT THE NARROWS AND OTHER SUBDIVISIONS.  THESE EFFORTS ARE CURRENTLY UNDERWAY, AND THEY ARE EXPECTED TO TAKE ANOTHER 8 YEARS TO COMPLETE.  ALABAMA GAS SPENT APPROXIMATELY $854,669.00 AS PART OF ITS INSPECTION AND REMEDIATION EFFORTS AT THE NARROWS, AND COSTS ASSOCIATED WITH THE ENTIRE INSPECTION AND REMEDIATION PROJECT ARE ESTIMATED TO BE APPROXIMATELY $20 MILLION."
1/28/2011,2010,20110013,15175,ORIGINAL,2196,CENTRAL HUDSON GAS & ELECTRIC CORP,NY,12549,41.5095,-74.20715,,,,,,,,,,12/30/2010 16:45,963400,,NATURAL GAS,,584,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/30/2010 13:51,,,,12/30/2010 14:05,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,8,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,6.5,2.5,,,,,,,,CLASS 2 LOCATION,0,30000,155000,0,,,2844,,187844,44,0,631,,,,,111,111,120,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,COUNTY ROAD,,,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,WATER,NO,,,CONTRACT LOCATOR,YES,YES,YES,24,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID W. MERTE,SECTION LEADER-GAS SYSTEM SAFETY AND INTEGRITY,dmerte@cenhud.com,8454865521,8454865894,,,,ERIC J. KISZKIEL,MANAGER - GAS AND MECHANICAL ENGINEERING,8454865472,ekiszkiel@cenhud.com,"DRILLING TECHNOLOGIES, INC. WAS CONDUCTING A HORIZONTAL DIRECTIONAL BORE FOR THE INSTALLATION OF A WATER MAIN.  THE CONTRACTOR FAILED TO NOTIFY THE ONE CALL CENTER AND FAILED TO MAINTAIN 4"" OF CLEARANCE FROM THE PIPELINE WITH MECHANIZED DIRECTIONAL DRILLING EQUIPMENT.  THE EXCAVATOR WAS WORKING UNDER ANOTHER EXCAVATOR'S MARK-OUT REQUEST WHICH WAS NOT FOR DIRECTIONAL DRILLING."
1/28/2011,2010,20110014,15176,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,22041-1911,38.84606,-77.13995,,,,,,,,,,12/29/2010 19:15,963329,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,12/29/2010 17:07,,,,12/29/2010 17:31,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1955,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,DAMAGE TO AN INSIDE METER BUILD-UP AS A RESULT OF A HOUSE FIRE.,CLASS 3 LOCATION,0,150,2700,75000,DAMAGE ESTIMATE TO THE STRUCTURE AS A RESULT OF A HOUSE FIRE.,,26,,77876,0,0,1,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 6010 COLUMBIA PIKE IN FALLS CHURCH, VA ON WEDNESDAY, DECEMBER 29, 2010, AT THE REQUEST OF THE FAIRFAX COUNTY FIRE BOARD.  UPON ARRIVAL, WASHINGTON GAS FOUND THE GAS OFF BY THE FIRE DEPARTMENT AT THE INSIDE METER VALVE.  A WASHINGTON GAS CREW ALSO TURNED THE GAS OFF AT THE CURB VALVE.  A 360-DEGREE UNDERGROUND MIGRATION SURVEY WAS CONDUCTED AND NO LEAK INDICATIONS WERE FOUND.  THE SERVICE WAS EXCAVATED AND CAPPED OFF AT THE CURB VALVE.  A PRESSURE TEST WAS CONDUCTED ON THE SERVICE FROM THE CAPPED OFF LOCATION TO THE INSIDE METER VALVE AND NO LEAK INDICATIONS WERE FOUND.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS FOUND TO BE ACCEPTABLE.  WASHINGTON GAS HAD DISCUSSIONS WITH THE FAIRFAX FIRE DEPARTMENT AND FOUND THAT THE FIRE WAS STARTED BY A CANDLE ON A BED IN THE BASEMENT.  DAMAGE TO WASHINGTON GAS FACILITIES WAS SECONDARY."
1/19/2011,2010,20110010,15558,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48184,42.287791,-83.384096,,,,,,,,,,12/29/2010 10:29,963278,,NATURAL GAS,,600,,YES,0,0,0,0,2,2,YES,0,0,0,0,2,2,YES,,,,,YES,600,12/29/2010 9:05,,,,12/29/2010 9:12,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1940,,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,WELDED,0.15,,,,,,,OTHER,,,,,,,,,2 INCH MAIN SEPARATED AT THREADED JOINT (SEE PART H FOR FURTHER DETAILS),CLASS 3 LOCATION,2500000,40000,30000,0,,,3000,,2573000,8,0,9,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALAN M. CHICHESTER,GAS REGULATORY SERVICES ENGINEER,alan.chichester@cmsenergy.com,989-791-5841,517-788-1369,,,,TRACY A. GOBLE,REGULATORY COMPLIANCE MANAGER,517-768-3187,tracy.goble@cmseneregy.com,"AN EXPLOSION OCCURRED AT 2945 S. WAYNE RD., WAYNE MI AT 09:05 AM.  THE INCIDENT LOCATION WAS THE WM. C. FRANKS FURNITURE STORE.  OTHER NEARBY BUILDINGS WERE ALSO AFFECTED.  THERE WERE TWO FATALITIES.  ADDITIONALLY, TWO OTHER PEOPLE WERE INJURED REQUIRING HOSPITALIZATION.    AN INVESTIGATION INTO THE CAUSE OF THE EXPLOSION WAS CONDUCTED.  THE CAUSE OF THE INCIDENT REMAINS UNCERTAIN AND THE RESULTS OF THE INVESTIGATION ARE INCONCLUSIVE.  A LEAK INSIDE THE FURNITURE STORE PRIOR TO THE EXPLOSION CANNOT BE RULED OUT.  FROM THE INVESTIGATION TEAM'S REPORT, UNDER CERTAIN CIRCUMSTANCES A PLAUSIBLE GAS MIGRATION ROUTE INTO THE BUILDING FROM THE 2 INCH MAIN SEPARATION WOULD HAVE BEEN BY WAY OF THE SANITARY SEWER PIPE THROUGH A SEWER CROCK."
02-04-2011,2010,20110019,15452,SUPPLEMENTAL FINAL,18308,NV ENERGY,NV,89521-4877,39.43855,-119.757737,,,,,,,,,,01-06-2011 13:50,963949,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/27/2010 7:48,,,,12/27/2010 11:00,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,VALVE,1996,,,,,,,,,OTHER,VALVE BONNET AND BOLTS,,,,,,,,,,LEAK,,,CONNECTION FAILURE,VALVE BONNET TO BODY LEAK,,,,,,CLASS 3 LOCATION,0,8037,67397,0,,,60,,75494,0,0,0,,,,,85,85,90,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SCADA SYSTEM IS USED FOR SYSTEM PRESSURE MONITORING.  THIS GAS LEAK DID NOT IMPACT SYSTEM PRESSURES.,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,OTHER,BONNET ON VALVE BECAME LOOSE AND LEAKED DUE TO FAILURE OF BOLTS.,,,,,,YES,STRESS CORROSION CRACKING,,,YES,,YES,"KEROTEST VALVE LETTER DATED JULY 17, 2002 (SEE SECTION H BELOW)",YES,YES,1996,NO,YES,YES,,,2010,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAY WIGGINS,SUPERVISOR GAS COMPLIANCE OPERATIONS,jwiggins@nvenergy.com,775-834-7850,775-834-1225,,,,JOHN OWENS,DIRECTOR GAS BUSINESS,775-834-5644,jowens@nvenergy.com,"ON 12/27/2010 AT 0748 HRS. CITY OF RENO INFORMS NV ENERGY DISPATCH THAT A PHONE MESSAGE WAS LEFT ON 12/25/2010 REPORTING A GAS ODOR ON SOUTH MEADOWS PARKWAY BETWEEN DOUBLE R BLVD. AND DOUBLE DIAMOND PARKWAY.  NV ENERGY DISPATCH CREATES WORK ORDER.   AT 0953 HRS A PASSERBY REPORTS A GAS ODOR AT SOUTH MEADOWS PARKWAY AND DOUBLE R  BLVD. TO NV ENERGY DISPATCH.  NV ENERGY PERSONNEL ARRIVE ON SCENE AT 1100 HRS. TO BEGIN LEAK INVESTIGATION.  AT 1223 HRS. NV ENERGY PERSONNEL DISCOVER A GRADE 1 GAS LEAK AND REQUEST ADDITIONAL PERSONNEL FOR PINPOINTING AND REPAIRS.  AREA IS MADE SAFE BY NV ENERGY PERSONNEL AND NO EVACUATIONS ARE REQUIRED.  LEAK IS DETERMINED TO BE ORIGINATING FROM A 2' VALVE FACING NORTH.  NV ENERGY BEGINS AERATING THE SOIL DUE TO UNDERGROUND GAS MIGRATION.  TRAFFIC CONTROL AND LOCATES ARE REQUESTED.  REPAIRS ARE STARTED AT 1500 HRS.  GAS LEAK IS STOPPED AT 1910 HRS.  REPAIRS ARE COMPLETED AT 2040 HRS.  NV ENERGY CONTINUES AERATING SOIL 24 HOURS PER DAY FROM 12/27/2010 TO 1/8/2011 AT 830 HRS.  SOIL AERATION COSTS PUSH THE INCIDENT COSTS ABOVE THE $50,000 THRESHOLD.    BASED ON A LETTER FROM KEROTEST, THE VALVE MANUFACTURER, DATED JULY 17, 2002, NV ENERGY BELIEVES THE FAILURE OF THE VALVE BONNET BOLTS IS DUE TO STRESS CORROSION CRACKING.  THE AFFECTED YEARS OF MANUFACTURE ARE 1986-1996 AS IDENTIFIED BY KEROTEST.  A POSSIBLE CONTRIBUTING FACTOR WAS A LACK OF COATING ON THE BONNET BOLT.      ATTACHMENT:  KEROTEST LETTER DATED JULY 17, 2002"
1/24/2011,2010,20110012,15249,SUPPLEMENTAL FINAL,6510,"GRAND ISLE, TOWN OF",LA,70356,29.210117,-90.050133,,,,,,,,,,12/28/2010 13:00,,,NATURAL GAS,,139,,NO,,,,,,0,YES,0,2,0,0,0,2,YES,,,,,NO,0,12/23/2010 9:18,,,,12/23/2010 9:18,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1974,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"2"" PIPE CUT TO INSTALL VALVE",CLASS 3 LOCATION,0,0,1000,0,,,695,,1695,0,0,100,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,PREVENTION OF ACCIDENTIAL IGNITION,,,,YES,FAILURE TO SECURE WET RAG TO PE PIPE,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GEORGE MOULEDOUX JR,,,,,,,,GEORGE MOULEDOUX JR,,504-891-4711,,"WHILE INSTALLING A POLY VALVE ASSENBLY ON A 2"" FLANGED STEEL PIPE STATIC ELECTRICITY IGNITED THE ESCAPING GAS."
02-07-2011,2010,20110021,15187,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60518,41.5831655,-88.9080725,,,,,,,,,,12/21/2010 13:41,962831,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,12/21/2010 11:16,,,,12/21/2010 11:59,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2006,,,,,,,,,OTHER,MIXED MATERIAL REGULATOR,,,,,,,,,,OTHER,,,,,,,,,ADJUSTMENT SCREW HEAD SHEARED OFF THE REGULATOR HEAD,CLASS 3 LOCATION,120000,1500,800,0,,,100,,122400,1,0,0,,,,,56,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,CUSTOMER WAS REMOVING SNOW USING A BOBCAT.  HE HAD LOADED SNOW IN THE BUCKET AND WAS BACKING OUT WHEN THE BOBCAT SLID ON ICE AND STRUCK THE GAS REGULATOR.  THE DJUSTMENT SCREW ON THE REGULATOR HEAD WAS SHEARED OFF CAUSING AN OVERPRESSURE CONDITION TO THE FURNACE WHICH CAUSED THE FIRE INSIDE.
1/18/2011,2010,20110009,33412,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,VA,20151,38.88067,-77.42052,,,,,,,,,,12/19/2010 22:20,962692,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/19/2010 20:57,,,,12/19/2010 21:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1966,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,DAMAGE TO THE METER BUILD-UP AS A RESULT OF AN EXPLOSION AND RESULTING FIRE.,CLASS 3 LOCATION,0,15000,12000,420000,APPROXIMATE VALUE OF THE BUILDINGS DAMAGED BY THE EXPLOSION AND RESULTING FIRE.,,35,,447035,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD FITZPATRICK,DOT PIPELINE SAFETY SUPERVISOR,richardfitzpatrick@washgas.com,7037505921,,,,,STEPHEN PRICE,AVP SAFETY QUALITY SYSTEM PROTECTION,7037504586,sprice@washgas.com,"WASHINGTON GAS WAS TOLD BY THE FIRE DEPARTMENT THAT THE METER VALVE WAS TURNED OFF BY THEM AT APPROXIMATELY 22:00. UPON GAINING ACCESS TO THE METER ON DECEMBER 20TH, WASHINGTON GAS CONDUCTED A PRESSURE TEST ON THE SERVICE LINE FROM THE METER VALVE TO THE CAPPED OFF LOCATION AT THE MAIN. THE SERVICE WAS TESTED AT THE OPERATING PRESSURE FOR 15 MINUTES. THE SERVICE LINE HELD THE PRESSURE TEST. AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS DETERMINED TO BE ACCEPTABLE.    WASHINGTON GAS HAS CONDUCTED ALL THE NECESSARY TESTS AND ACTIVITIES ON THE SYSTEM. ALTHOUGH POST INCIDENT INVESTIGATION FOUND CORROSION AT THE CONNECTION AT THE SERVICE TEE, ON THE STEEL MAIN, NEITHER WASHINGTON GAS NOR THE FIRE DEPARTMENT INVESTIGATION ESTABLISHED MIGRATION OF GAS FROM THE WASHINGTON GAS FACILITY TO THE STRUCTURE PRIOR TO THE INCIDENT. ADDITIONALLY, AN OPEN-ENDED SECTION OF THE CUSTOMER FUEL LINE TERMINATING ON THE SECOND FLOOR WAS FOUND. AS THE INTERIOR FUEL LINE OPERATED AT APPROXIMATELY .25 PSIG, GAS WOULD BE ESCAPING FROM THIS OPENING AT THAT PRESSURE UNTIL THE SERVICE REGULATOR CEASED TO FUNCTION PROPERLY AS A RESULT OF THE DAMAGE FROM THIS INCIDENT.    THE ROOT CAUSE OF THIS INCIDENT REMAINS UNDETERMINED; THEREFORE, THE ANSWERS TO QUESTIONS NUMBERS 14 & 15 REMAIN ""NO"".  WHILE THE FAIRFAX COUNTY FIRE DEPARTMENT MAY HAVE CONCLUDED, ON DECEMBER 31, 2010, THAT NATURAL GAS CONTRIBUTED TO THE INCIDENT, IT HAS YET TO BE DETERMINED WHO OR WHAT WAS AT FAULT.      BASED UPON ALL KNOWN INFORMATION, THE CAUSE IS UNDETERMINED."
1/14/2011,2010,20110007,15168,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10025-8001,40.805669,-73.96438,,,,,,,,,,12/17/2010 12:16,962522,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,12/17/2010 11:28,,,,12/17/2010 11:28,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER PIPING,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,FAILED INTEGRITY TEST AT THREA,,,,,,CLASS 4 LOCATION,0,0,5000,0,,,100,,5100,0,0,8,,,,,0.25,0.25,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"WHILE PERFORMING GAS METER EXCHANGE, COMPANY CONTRACTOR FOUND DEAD BODY IN APT. 1-R. THE HOUSE PIPIPING INTEGRITY TEST FAILED INTEGRITY. THE NYC MEDICAL EXAMINER RULED NATURAL GAS NOT INVOLVED. PERSON DIED FROM NATURAL CAUSES. GAS NOT INVOLVED.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER--GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER--GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON DECEMBER 17, 2010  GAS DISTRIBUTION SERVICES SUPERVISOR PAUL SMITH REPORTED TO THE GAS EMERGENCY RESPONSE CENTER THAT PRESICION PIPELINE SERVICES CONTRACTOR DAN SCHWEIGERT FOUND A DEAD BODY IN APARTMENT 1-R AT 554 W 113 STREET WHILE PERFORMING A METER EXCHANGE. SUPERVISOR SMITH REPORTED THAT AFTER EXCHANGING THE GAS METER SUPPLYING COOKING GAS TO THIS APARTMENT, SCHWEIGART ENTERED THE APARTMENT WITH ACCESS PROVIDED BY THE BUILDING'S SUPERINTENDENT AND FOUND THE RESIDENT HAD PASSED AWAY. BECAUSE THE INTEGRITY TEST HAD FAILED AND NO INFORMATION WAS AVAILABLE AS TO THE CAUSE OF DEATH AT THE TIME OF DISCOVERY, IT WAS DETERMINED TO REPORT THIS CONDITION AS ""GAS MAY BE INVOLVED"" . UPON COMPLETION OF THE N.Y.C MEDICAL EXAMINER DUNN'S EXAMINATION AT THE SCENE, IT WAS DETERMINED GAS WAS NOT INVOLVED AND DEATH WAS FROM NATURAL CAUSES. THE 82 YEAR OLD OCCUPANT OF APT. 1-R WAS RULED TO HAVE DECEASED APPROXIMATELY ONE (1) WEEK EARLIER. EMERGENCY RESPONSE GROUP PALMER REPORTED THE COOKING LINE SUPPLYING 8 APARTMENTS FAILED THE INTEGRITY TEST AND AS A RESULT THE METER WAS LEFT OFF, LOCKED, TAGGED AND HOLDING.     THIS REPORT IS FOR RECORD PURPOSES ONLY. NATURAL GAS WAS NOT INVOLVED."
01-06-2011,2010,20110039,15192,SUPPLEMENTAL FINAL,32282,JO-CARROLL ENERGY,IL,61252,41.83488,-90.16831,,,,,,,,,,12/17/2010 14:50,962550,,NATURAL GAS,,3,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,12/16/2010 17:46,,,,12/16/2010 18:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,OTHER,NATURAL GAS COOPERTIVE OWNED,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,WELDED,0.113,,,,,,,OTHER,,,,,,,,,NIPPLE SHEARED OFF UNDER REGULATOR,CLASS 1 LOCATION,0,300,200,75000,DAMAGE TO MEMBERS HOME,,30,,75530,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES B. MCCASKEY,MANAGER OF GAS OPERATIONS,bmccaskey@jocarroll.com,815-858-4103,815-273-2612,,,,JAMES B. MCCASKEY,MANAGER OF GAS OPERATIONS,815-858-4103,bmccaskey@jocarroll.com,"WEATHER CONDITIONS WERE AS FOLLOWS; COLD, SNOWY TEMP AROUND -2 DEGREES F.  MEMBER NAME: KENNETH AND JODI HOUSENGA 563-613-2232    REPORTED THAT SON OF MEMBER WAS BACKING OUT CAR, CAR SLID INTO METER SET.  SON WENT INTO HOME TO TELL MOM WHAT HAD HAPPENED AND THAT IT SOUNDED LIKE GAS WAS ESCAPING.  MOM IN TURN CALLED HUSBAND, HUSBAND HAD FAMILY LEAVE HOUSE AND CALL FIRE DEPARTMENT.  THE CAR WAS LEFT RUNNING AND IT IGNITED THE ESCAPING NATURAL GAS FROM THE METER SET.  NIPPLE JUST BELOW REGULATOR WAS SNAPPED OFF, RELEASE WAS AT 55PSIG.  THIS WAS A STEEL SERVICE WITHOUT A EFV.  FIRE ENGULFED HOME.  OUR LOCAL GAS TECH RECEIVED FIRST CALL DIRECTLY FROM THE FULTON FIRE DEPARTMENT AT 5:46PM AND HE WAS UNABLE TO RESPOND AND A SECOND GAS TECH WAS DISPATCHED AT 5:49PM.  HE ARRIVED ON SCENE AT 6:15PM TRAVELING FROM ERIE ,IL.  CONDITION WAS MADE SAFE AND THE FIRE EXTINGUISHED AT 7:49PM."
1/14/2011,2010,20110040,15337,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63028,38.210025,-90.390337,,,,,,,,,,12/15/2010 21:20,962365,,NATURAL GAS,,13,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,12/15/2010 19:45,,,,12/15/2010 20:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1995,,,,,,,,,STEEL,,OTHER,ERW,0.14,,,,,,,MECHANICAL PUNCTURE,1,1.3,,,,,,,,CLASS 3 LOCATION,0,1279,168,200000,ESTIMATED COST OF ELKS LODGE - TOTAL LOSS,,45,,201492,1,0,0,,,,,22,22,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D. LAUBER,SUPERINTENDENT MAINTENANCE ENGINEERING,mlauber@lacledegas.com,314-658-5413,314-535-5075,,,,CRAIG R. HOEFERLIN,,314-658-5410,choeferlin@lacledegas.com,"ON THE NIGHT OF DECEMBER 15, 2010 A PRIVATELY OWNED/OPERATED FULL - SIZED PICKUP TRUCK SLID ON THE ICE COVERED PARKING LOT AND GLANCED OFF THE PROTECTIVE BOLLARD INTO THE GAS METER SET ON THE SIDE OF THE BUILDING.  THE IMPACT SEVERED THE STEEL OUTLET PIPING OF THE METER SET.  IGNITION SOURCE IS UNKNOWN BUT MAY HAVE BEEN FROM NEARBY ELECTRICAL EQUIPMENT."
01-10-2011,2010,20110005,15180,SUPPLEMENTAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10466-3002,40.887987,-73.8604007,,,,,,,,,,12/13/2010 16:42,962144,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,YES,8,12/13/2010 9:56,,,,12/13/2010 10:15,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER-OWNED PIPING/EQUIPMENT,UNKNOWN,,,,,,,,,OTHER,COMMERCIAL OVEN,,,,,,,,,,OTHER,,,,,,,,,FDNY REPORTS COMMERCIAL OVEN CAUSE OF EXPLOSION.,CLASS 4 LOCATION,0,0,4149,50000,"EXCESS OF $50,000 IN DAMAGE TO BUILDING INTERIOR/CUSTOMER EQUIPMENT PER NYC DOB",,10,,54159,1,0,0,,,,,0.25,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,"FDNY INVESTIGATION DETERMINED CUSTOMER-OWNED COMMERCIAL STOVE, RECENTLY REPAIRED, WAS THE CAUSE OF THE EXPLOSION.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4989,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2350,dadariov@coned.com,"ON MONDAY, 12/13/10, THE NYC FIRE DEPARTMENT (FDNY) REPORTED AN EXPLOSION IN A BAKERY TO THE GAS EMERGENCY RESPONSE CENTER (GERC). GAS DISTRIBUTION SERVICES (GDS) CREWS WERE DISPATCHED AND UPON ARRIVAL GDS FOUND THE FDNY HAD EVACUATED 4 BUILDINGS TOTALING 8 PEOPLE.  FIVE OF THE EVACUEES WERE TAKEN TO AN UNKNOWN AREA HOSPITAL WITH MINOR INJURIES. THE FDNY HAD TURNED OFF 8 GAS METERS IN 3 BUILDINGS (# 3974, 3976 & 3978 WHITE PLAINS ROAD). THE EXPLOSION INVOLVED AN INDUSTRIAL OVEN IN THE BAKERY(# 3978 WHITE PLAINS ROAD) WHICH SUSTAINED SEVERE DAMAGE. THERE WAS NO STRUCTURAL DAMAGE BUT THERE WAS EXTENSIVE INTERIOR, AND SOME EXTERIOR DAMAGE TO THE BAKERY. THE ADJACENT BUILDINGS WERE NOT AFFECTED. GDS CHECKED THE GAS PRESSURE IN THE BAKERY AND FOUND 8.8"" WC WITH NO LOAD. THERE WERE NO NATURAL GAS READINGS INSIDE ANY OF THE CONNECTED BUILDINGS. THE FDNY'S INVESTIGATION DETERMINED THE CUSTOMER-OWNED EQUIPMENT (COMMERCIAL OVEN) WAS THE SOURCE OF THE EXPLOSION. THE CUSTOMER HAD TROUBLE WITH THE OVEN ON THURSDAY 12/9/10 AND HAD IT SERVICED THAT DAY. THE OVEN WAS USED WITHOUT PROBLEMS ON FRIDAY 12/10/10 AND SATURDAY 12/11/10. ON MONDAY 12/13/10, WHEN BAKERY PERSONNEL ATTEMPTED TO LIGHT THE OVEN IT EXPLODED."
12/22/2010,2010,20100112,15191,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,IL,60643-5405,41.670832,-87.654722,,,,,,,,,,11/28/2010 20:48,960900,,NATURAL GAS,,1.3,,NO,,,,,,0,YES,0,0,0,0,3,3,YES,,,,,YES,,11/28/2010 19:34,,,,11/28/2010 20:00,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,OTHER,CUSTOMER PIPING - SEE PART H NARRATIVE,OTHER,CUSTOMER PIPING - SEE PART H NARRATIVE,UNKNOWN,,,,,,,,,OTHER,CUSTOMER PIPING - SEE PART H NARRATIVE,,,,,,,,,,OTHER,,,,,,,,,SEE PART H NARRATIVE,CLASS 3 LOCATION,0,0,3724,0,,,7,,3731,0,0,3,,,,,0.21,0.21,0.43,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT OCCURRED ON CUSTOMER PIPING - SEE PART H NARRATIVE,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,INCIDENT OCCURRED ON CUSTOMER PIPING - SEE PART H NARRATIVE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALFREDO ULANDAY,MANAGER TECHNICAL TRAINING AND STANDARDS,asulanday@integrysgroup.com,7735427814,7735427820,,,,EDWARD DOERK,VP GAS OPERATIONS,7733957412,edoerk@peoplesgasdelivery.com,"AT APPROXIMATELY 19:27 HOURS ON NOVEMBER 28, 2010, THERE WAS AN EXPLOSION AT A SINGLE-FAMILY RESIDENCE LOCATED AT 12245 SOUTH ADA STREET, CHICAGO, ILLINOIS (""PREMISES"").  THE EXPLOSION DESTROYED THE PREMISES AND DAMAGED THE HOUSES ON EITHER SIDE (RESPECTIVELY, 12241 AD 12249 SOUTH ADA).    PEOPLES GAS' RECORDS FOR THE PREMISES SHOW THAT THE NATURAL GAS SERVICE TO THE PREMISES WAS SHUT-OFF AT THE BUFFALO BOX (VALVE BOX) OUTSIDE THE PREMISES  IN JUNE OF 2009, AND THAT THE NATURAL GAS SERVICE HAD NOT BEEN RESTORED BY PEOPLES GAS BETWEEN THE JUNE 2009 SHUT-OFF AND THE DATE OF THIS OCCURRENCE.  PEOPLES GAS EMPLOYEES RESPONDING TO THE NOTICE OF THE EXPLOSION FROM THE CHICAGO FIRE DEPARTMENT FOUND THE SERVICE VALVE IN THE BUFFALO BOX IN THE ""ON"" POSITION.    IN THE BASEMENT OF THE PREMISES, THERE WAS AN UNCAPPED, OPEN SECTION OF 1/2 INCH CUSTOMER PIPING THAT APPEARS TO BE THE SOURCE OF A GAS LEAK INSIDE THE PREMISES.  NO LEAKS FROM ANY NATURAL GAS FACILITIES OF PEOPLES GAS WERE FOUND.    POLICE AND FIRE DEPARTMENT REPORTS WHICH PEOPLES GAS HAS BEEN ABLE TO OBTAIN DO NOT INDICATE THAT ANY PERSON WAS EVACUATED.  PEOPLES GAS DID NOT EVACUATE ANYONE.  ON THE EVENING OF THE INCIDENT, PEOPLES GAS WAS ADVISED THAT 3 INDIVIDUALS WERE REMOVED FROM THE SCENE BY AMBULANCE AND WERE HOSPITALIZED.  THE POLICE REPORT INDICATES THAT 4 OCCUPANTS OF A RESIDENCE IN THE 12200 BLOCK OF SOUTH ADA (ADDRESS REDACTED IN REPORT) WITH MINOR INJURIES WERE REMOVED FROM THE SCENE BY AMBULANCE.  PEOPLES GAS WAS ALSO ADVISED THAT OCCUPANTS (UNKNOWN NUMBER) OF THE PREMISES OF 12241 S. ADA AND 12249 S. ADA SPENT THE NIGHT OF NOVEMBER 28, 2010 IN A MOTEL."
12/23/2010,2010,20100113,15153,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20782,38.96176,-76.96484,,,,,,,,,,11/25/2010 5:17,960729,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,11/25/2010 2:34,,,,11/25/2010 3:06,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,2009,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,FIRE DAMAGE TO METER BUILD-UP.,CLASS 3 LOCATION,0,200,2200,100000,DAMAGE TO THE HOUSE CAUSED BY THE FIRE AND EXTINGUISHING EFFORTS.,,20,,102420,0,0,1,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS WAS CALLED BY THE PRINCE GEORGES FIRE BOARD FOR A HOUSE FIRE AT 3105 MADISON STREET IN HYATTSVILLE MD.  THIS WAS ON THURSDAY, NOVEMBER 25, 2010, AT 2:34AM.  CREW 358, HELEN ANDERSON ARRIVED AT 3:06AM AND FOUND THE INSIDE GAS METER VALVE WAS TURNED OFF BY THE FIRE DEPARTMENT.  WASHINGTON GAS HAD CREW 343 PERFORM A 360 DEGREE BAR AND TEST UNDERGROUND MIGRATION SURVEY OVER THE SERVICE LINE AND AROUND THE HOUSE.  NO INDICATIONS WERE FOUND.  THEY ALSO TURNED OFF THE CURB VALVE LOCATED ON THE SERVICE LINE.  AN ODORANT SAMPLE WAS TAKEN AND THE LEVEL OF ODORANT WAS DETERMINED TO BE ADEQUATE.  WASHINGTON GAS CAME BACK ON 12/2/10 AND CAPPED THE SERVICE OFF AND CONDUCTED A PRESSURE TEST.  AGAIN, NO LEAK INDICATIONS WERE FOUND.  THE FIRE IS BELIEVED TO HAVE STARTED AROUND THE ELECTRICAL PANEL AND SPREAD FROM THERE LATER ENCOMPASSING WASHINGTON GAS FACILITIES."
