REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
01-06-2011,2010,20110003,15652,SUPPLEMENTAL FINAL,5340,"FOLEY UTILITY BOARD, CITY OF (RIVIERA UTIL)",AL,36542,30.2791833,-87.68415,,,,,,,,,,11/22/2010 17:22,960532,,NATURAL GAS,,250,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,100,11/22/2010 15:15,,,,11/22/2010 15:30,NO,PUBLIC PROPERTY,TRANSITION AREA,OTHER,INTRACOASTAL WATERWAY CROSSING,,,YES,,,,,,,YES,UNCASED,INTRACOASTAL WATERWAY,3,,MUNICIPALLY OWNED,,MAIN,,1960,,,,,,2.5,UNKNOWN,CRANE COMPANY,STEEL,,OTHER,UNKNOWN,0.203,,,,,,,MECHANICAL PUNCTURE,2.5,,,,,,,,,CLASS 3 LOCATION,12500,60000,5000,0,,,2640,,80140,1,0,0,,,,,214,214,297,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,YES,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE SCADA SYSTEM RECORDED THE PRESSURE DROP DUE TO THE DAMAGE. A LOW PRESSURE ALARM AT THE GULF SHORES REGULATOR STATION OCCURRED APPROXIMATELY 5 MINUTES FROM THE TIME WE WERE NOTIFIED BY THE THIRD PARTY WHO DAMAGED THE MAIN.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SITE DEVELOPMENT,NO,,,DATA NOT COLLECTED,YES,YES,YES,2,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD PETERSON,MANAGER GAS DEPARTMENT,rpeterson@rivierautilities.com,251.970.4146,251.955.6291,,,,RICHARD PETERSON,MANAGER GAS DEPARTMENT,251.970.4146,rpeterson@rivierautilities.com,"THE DAMAGE TO THE PIPELINE WAS APPROXIMATELY TWO FEET UNDER WATER WITHIN THE INTRACOASTAL WATERWAY.  WE MAINTAINED SERVICE TO THE ISLAND WITH A REDUNDANT FEE 3/4 MILE WEST OF THIS LOCATION.  THE ONE SERVICE THAT WAS INTERUPPTED WAS RELOCATED TO THE BACK SIDE OF THE ISOLATION VALVE USED TO SHUT OFF THE SECTION OF MAIN THAT WAS DAMAGED.  WE DID NOT CONSIDER THE REPAIR OR REPLACEMENT OF THIS MAIN AS AN EMERGENCY.  WE COORDINATED THE INVESTIGATION OF OPTIONS WITH THE CONTRACTOR'S INSURANCE CARRIER ADN EVENTUALLY BID A REPLACEMENT BORE AFTER OBTAINING A CORP OF ENGINEERS PERMIT AND WAITING FOR THE SUMMER TOURIST SEASON TO END.  THE MAIN WAS REPLACED AND BACK IN SERVICE BY LATE OCTOBER, 2011."
5/22/2013,2010,20130057,15664,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10532-1625,41.095645,-73.802806,,,,,,,,,,11/18/2010 14:19,960220,,NATURAL GAS,,105,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11/18/2010 13:48,,,,11/18/2010 13:48,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,42,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,"ONSHORE PIPELINE, INCLUDING VALVE SITES",1949,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,15147,3168,1400,MATERIALS,,100,,19815,0,0,0,,,,,215,215,245,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,MECHANICAL COMPRESSION COUPLING LEAK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2310,dadriov@coned.com,"ON 11-18-10 AT 12:39 HRS LEAK SURVEY NOTIFIED THE GAS EMERGENCY RESPONSE CENTER (GERC) OF A STRONG ODOR AT 144 BRADHURST AVE.,  MT. PLEASANT. A CODE MURRE WAS INITIATED AND THE MT. PLEASANT FIRE DEPT. (MPFD), GAS DISTRIBUTION SERVICES (GDS), GAS CONSTRUCTION AND WESTCHESTER GAS OPERATIONS SUPERVISION WERE DISPATCHED. ALL BUILDINGS IN THE AREA CHECKED WERE FOUND TO BE FREE OF GAS READINGS (AKA- CLEAR) WITH THE ASSIST OF MPFD, AND SUBSURFACE STRUCTURES IN THE AREA WERE ALSO CLEAR. AFTER INVESTIGATING OVER THE 12"" HIGH PRESSURE PE MAIN AND THE 12"" TRANSMISSION STEEL MAIN IT WAS DETERMINED THE LEAK WAS ON THE TRANSMISSION MAIN WHICH SUPPLIES REGULATOR STATION GR-484 AT BRIGHTON AND NEWMAN AVES.  REGULATOR STATIONS GR-519, 673 AND 483 WERE RAISED TO COMPENSATE FOR LOSS OF GR-484. GDS CREWS WERE DISPATCHED TO V-31585. GAS CONTROL, PRESSURE CONTROL WERE NOTIFIED, AND WESTR GENERAL MGR. THAKER & CHIEF TRANSMISSION ENGINEER PAYNE WERE ADVISED AND RESPONDED.  V-31585 WAS CLOSED AT 1426 HRS AND GAS CONTROL REPORTED NO SYSTEM IMPACT. V-31587 WAS CLOSED AS A CONTINGENCY AND NO SYSTEM IMPACT RESULTED. TRANSMISSION PRESSURE WAS REDUCED TO HIGH PRESSURE (60 PSI)  AND THE TRANSMISSION MAIN WAS EXCAVATED OVER THE HIGHEST READING. CONSTRUCTION FOUND A LEAK ON A 12"" COMPRESSION COUPLING AND A WELDED REPAIR SLEEVE WAS INSTALLED OVER THE COUPLING. THE SLEEVE WAS INSTALLED ON 11-19-10 AND AT 14:16 HRS MV-31587 WAS FULLY OPENED, AT 1459 MV-31585 WAS FULLY OPENED AND REGULATOR STATION GR-484 WAS PLACED BACK IN SERVICE BY PRESSURE CONTROL. THE US DOT AND NYS PSC WERE NOTIFIED. THIS WAS A SERIOUS LEVEL EVENT.  NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RESCINDED GAS TRANSMISSION INCIDENT REPORT 20100100-15165"
12/16/2010,2010,20100110,15215,SUPPLEMENTAL FINAL,2596,COLUMBIA GAS OF OHIO INC,OH,43611,41.68797,-83.49829,,,,,,,,,,11/16/2010 19:28,960035,,NATURAL GAS,,862,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,11/16/2010 17:21,,,,11/16/2010 17:30,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1964,,,,,,,,,OTHER,"RTU STAINLESS STEEL TUBING, FLANGEGASKET",,,,,,,,,,OTHER,,,,,,,,,ARC BURN ON STAINLESS STEEL TUBING,CLASS 3 LOCATION,0,514417,8800,64000,INSTALLED TEMPORARY REGULATOR STATION,,7400,,594617,0,1,0,,,,,131,131,145,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,YES,2,0,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROB SMITH,OPERATION COMPLIANCE MANAGER,rrsmith@nisource.com,614-818-2110,614-818-2151,,,,ROB R. SMITH,OPERATION COMPLIANCE MANAGER,614-818-2110,rrsmith@nisource.com,"ON 11-16-10 A FIRE WAS REPORTED TO COLUMBIA GAS OF OHIO (COLUMBIA) BY THE TOLEDO FIRE DEPARTMENT. COLUMBIA PERSONNEL ARRIVED AND FOUND COLUMBIA'S DISTRICT REGULATOR STATION, R-316, MANHATTAN BLVD & SUDER AV., ON FIRE.  COLUMBIA CREWS OPERATED VALVES TO SHUT IN THE STATION FOR SAFETY.  DISTRICT STATION, R-316, CONTINUES TO BE OUT OF COMMISSION. A TEMPORARY REGULATOR STATION HAS BEEN INSTALLED TO ENSURE SAFE, RELIABLE SERVICE TO CUSTOMERS DURING WINTER OPERATIONS.   CURRENTLY SERVICE HAS BEEN RESTORED TO ALL CUSTOMERS.     COLUMBIA'S CAUSE AND ORIGIN INVESTIGATORS HAVE CONCLUDED THAT THE CAUSE OF THIS FIRE WAS THE RESULT OF A CROSS ARM FAILURE FROM OUR ELECTRICAL PROVIDER'S NEARBY POWER POLE.  THE HIGH VOLTAGE PRIMARY CONDUCTORS (LINES) FELL INTO THE SECONDARY ELECTRICAL DROP SERVING COLUMBIA'S REGULATOR STATION BUILDING AND ENERGIZED THE NEUTRAL TO 7200 VOLTS.  THIS RESULTED IN A FAULT CURRENT THAT TRAVELED VIA ALL AVAILABLE GROUND PATHS TO STAINLESS STEEL CONTROL LINES LOCATED INSIDE THE STATION.  THE SUBSEQUENT ELECTRICAL ARCING RESULTED IN HOLES BEING BURNED IN THE STAINLESS STEEL CONTROL LINES WHICH RELEASED GAS THAT WAS IGNITED BY THE ELECTRICAL ARCING, RESULTING IN THE INITIAL PHASE OF THIS FIRE.      ONCE THE GAS-FED FIRE IGNITED WITHIN THE REGULATOR STATION FROM THE ELECTRICALLY DAMAGED STAINLESS STEEL CONTROL LINES AND CONTROL BOX, THE FIRE FROM THE CONTROL LINES BURNED THE GASKETS OUT OF THE LARGE DIAMETER PIPE FLANGES AND A MUCH LARGER FIRE  ENSUED FED BY THE 130 PSIG GAS.  THIS IS CONSISTENT WITH EYE WITNESS ACCOUNTS THAT THE FIRE THAT DAMAGED THE REGULATOR BUILDING DID NOT START UNTIL 20 TO 30 MINUTES AFTER THE POWER LINES CAME DOWN"
12/15/2010,2010,20100109,15149,ORIGINAL FINAL,32513,AMEREN ILLINOIS COMPANY,IL,62650,39.7479,-90.24753,,,,,,,,,,11/16/2010 15:00,960009,,NATURAL GAS,,3,,YES,0,0,0,0,1,1,NO,,,,,,0,YES,,,,,NO,0,11/16/2010 5:40,,,,11/16/2010 5:51,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,"STRUCTURE ""FIRE FIRST"" MELTED RISER",,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,2003,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,7,,,2406,OTHER,,,,,,,,,"FIRE FIRST"" - STRUCTURE FIRE CAUSED BY ELECTRIC SPACE HEATER MELTED A PORTION OF THE PE RISER CAUSING A SUBSEQUENT SMALL GAS FIRE AT THE BASE OF THE RISER.",CLASS 3 LOCATION,0,118,312,0,,,21,,451,0,0,1,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHARLES RAYOT,SUPERVISING ENGINEER,crayot@ameren.com,217-625-6802,217-625-6803,,,,JEROME THEMIG,MANAGER GAS COMPLIANCE,217-625-6804,jthemig@ameren.com,"AMEREN ILLINOIS RECEIVED AN INITIAL CALL FROM THE FIRE DEPARTMENT ON 11/16/2010 AT 05:40 OF A STRUCTURE FIRE AT 629 BRANDYWINE LANE IN JACKSONVILLE, ILLINOIS.  FIRE DEPARTMENT REQUESTED GAS AND ELECTRIC TO BE DISCONNECTED DUE TO HOUSE FIRE.  AMEREN ILLINOIS FIRST RESPONDER ARRIVED ON SITE AT 05:51.  HEAT OF STRUCTURE FIRE HAD SUBSEQUENTLY CAUSED THE POLYETHYLENE PIPE IN THE RISER TO MELT AT THE AREA OF THE CRIMP JUST ABOVE GROUND LEVEL.  A SMALL AMOUNT OF GAS WAS RELEASED WHICH THEN IGNITED RESULTING IN A SMALL GAS FIRE ABOUT SIX INCHES IN DIAMETER AND FOUR INCHES IN HEIGHT.  THE RISER WAS EXCAVATED AND SQUEEZED OFF AT 06:10 STOPPING THE FLOW OF GAS.  THE SERVICE WAS CUT AND CAPPED AND REMAINS CAPPED OFF.  IT IS NOT KNOWN AT THIS TIME WHETHER OR NOT SERVICE WILL BE REINSTATED AT THIS LOCATION.      PROPERTY DAMAGE TO THE TRAILER WAS ESTIMATED TO BE NO MORE THAN $15,000 AT THAT TIME AND THE EVENT WAS CONSIDERED A ""FIRE FIRST"" AND NOT A REPORTABLE INCIDENT AS PROPERTY DAMAGE WAS ESTIMATED TO BE LESS THAN $50,000.  AFTER THE SCENE WAS SECURED AND FIRE EXTINGUISHED, INVESTIGATION INTO THE CAUSE OF THE FIRE ENSUED.  THE ILLINOIS STATE FIRE MARSHAL INVESTIGATOR INFORMED THE AMEREN ILLINOIS SUPERVISOR GAS OPERATIONS THAT HIS INITIAL INVESTIGATION REVEALED THAT THE FIRE STARTED IN THE KITCHEN/DINING AREA.  THE TRASH AND CLUTTER IN THIS AREA WAS IGNITED BY ONE OF THE THREE ELECTRIC SPACE HEATERS THAT WERE IN THE AREA.  IT WAS ALSO STATED THAT THERE HAD BEEN ONE FATALITY DUE TO BURNS AND SMOKE INHALATION.  THE SUPERVISOR MADE NECESSARY CONTACTS AFTER LEARNING THIS FACT AND AMEREN ILLINOIS THEN DETERMINED THIS TO BE A REPORTABLE INCIDENT AT 13:10.  NECESSARY INFORMATION WAS GATHERED AND THE INCIDENT WAS REPORTED TO THE NRC AT 15:00.      PLEASE NOTE: IN PART A OF THIS REPORT, 17 A. LOCAL TIME OPERATOR IDENTIFIED INCIDENT IS LISTED AS 05:40 WHICH IS THE TIME THE EMERGENCY CALL WAS RECEIVED AND NOT THE TIME AMEREN ILLINOIS DETERMINED THIS TO BE A REPORTABLE INCIDENT SINCE THE LOGIC BUILT INTO THIS DATA ENTRY FORM REQUIRES THE DATE AND TIME IN 17 B. LOCAL TIME OPERATOR RESOURCES ARRIVED ON SITE TO BE GREATER THAN OR EQUAL TO OPERATOR IDENTIFIED DATE AND TIME IN 17 A.      A COPY OF THE JACKSONVILLE FIRE DEPARTMENT REPORT WAS OBTAINED AND FORWARDED ON TO THE ILLINOIS COMMERCE COMMISSION CONFIRMING THE AREA OF ORIGIN TO BE IN THE KITCHEN/DINING AREA AND THAT THE POSSIBLE CAUSE IS SUSPECTED TO BE A ""SPACE HEATER FOUND HEAVILY DAMAGED IN THAT LOCATION""."
5/22/2013,2010,20130052,15658,ORIGINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10474-7012,40.810353,-73.88104,,,,,,,,,,11-12-2010 10:25,,,NATURAL GAS,,17,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,16,11-12-2010 09:52,,,,11-12-2010 10:04,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,DAMAGE BY VEHICLE/EQUIPMENT,CLASS 4 LOCATION,0,1200,4174,0,0,,100,,5474,0,0,0,,,,,280,280,350,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2310,dadariov@coned.com,"ON NOVEMBER 12, 2010, AT 09:52 THE NEW YORK CITY FIRE DEPTARTMENT (FDNY) REPORTED A CONTRACTOR DAMAGE AT 490 HUNTS POINT AVE., BRONX, NEW YORK TO THE GAS EMERGENCY RESPONSE CENTER (GERC). THE FDNY STATED THAT THEY WERE EVACUATING SURROUNDING PROPERTIES. A CODE MURRE (MULTIPLE RESOURCE RESPONSE EVENT) WAS INITIATED AND THE GERC DISPATCHED GAS DISTRIBUTION SERVICES (GDS), GAS EMERGENCY RESPONSE GROUP (ERG), CONSTRUCTION EMERGENCY RESPONSE FORCE (ERF) AND BRONX GAS OPERATIONS SUPERVISION. A THIRD PARTY FORK LIFT (OPERATED BY LUIS MEJIA, AN EMPLOYEE OF HERNANDEZ PRODUCTS CORPORATION) HIT A TRANSMISSION PRESSURE GAUGE POST CAUSING A LEAK AT TRANSMISSION PRESSURE ON A 1"" STEEL GAUGE LINE. GDS SHUT MAIN VALVE 7735 (4"" TRANSMISSION INLET VALVE TO REGULATOR STATION GR-184) AT 10:04 HRS. TO SECURE THE LEAK. THE FDNY EVACUATED 10 PEOPLE FROM THE SIGNATURE SAVINGS BANK AT 423 HUNTS POINT AVE. AND 6 PEOPLE FROM HERNANDEZ PRODUCTS CORPORATION AT 490 HUNTS POINT AVE. PRIOR TO GDS' ARRIVAL, AND THE EVACUATION ENDED AT 10:18.  GDS, CONSTRUCTION AND PRESSURE CONTROL RESPONDED TO LOCATION.  CONSTRUCTION CUT AND CAPPED THE LINE, WELDERS SECURED THE PIPING, REPAIRS WERE MADE AND X-RAYED, AND THE STATION AND EFFECTED PIPELINE WERE PLACED BACK IN SERVICE AT 17:03 HOURS. THIS INCIDENT HAD NO IMPACT ON THE TRANSMISSION OR DISTRIBUTION SYSTEMS. THERE WERE NO REPORTED INJURIES, NO OUTAGES, AND NO MEDIA ATTENTION.THE US DOT, NYS PSC AND NYC DEP WERE NOTIFIED. THIS WAS AN UPGRADED LEVEL INCIDENT.    NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT WAS CREATED IN PLACE OF RESCINDED GAS TRANSMISSION INCIDENT REPORT #20100094-15866."
12/22/2010,2010,20100111,15850,SUPPLEMENTAL,2652,NSTAR GAS COMPANY,MA,2136,42.24113,-71.13693,,,,,,,,,,11-03-2010 15:37,958866,,NATURAL GAS,,4,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,11-03-2010 08:52,,,,11-03-2010 09:10,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1960,,,,,,1,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.133,,,,,,,OTHER,,,,,,,,,KOMATSU PC240LC BACKHOE EXCAVATOR OPERATED BY A THIRD PARTY CONTRACTOR PULLED GAS LINE CAUSING BREAK,CLASS 3 LOCATION,500000,0,0,0,COSTS ORIGINALLY UNKNOWN. ESTIMATE OF PROPERTY DAMAGE ADDED 4/21/14.,,240,,500240,0,0,1,,,,,22,22,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIRD PARTY CONTRACTORS DAMAGE TO THE GAS SERVICE LINE DID NOT CAUSE SUFFICIENT REDUCTION OF PRESSURE ON THE SYSTEM TO TRIGGER ANY SCADA ALARMS.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,NO,,,UNKNOWN/OTHER,UNKNOWN/OTHER,UNKNOWN/OTHER,,,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN KELLEY,MANAGER - GAS DISTRIBUTION,kevin.kelley@nstar.com,(339) 987-8222,(617) 369-5496,,,,WILLIAM MCCABE,DIRECTOR - GAS DISTRIBUTION,(508) 305-6950,william.mccabe@nstar.com,"ON NOVEMBER 3, 2010, A THIRD PARTY CONTRACTOR WAS INSTALLING NEW WATER MAINS IN THE PUBLIC WAY IN HYDE PARK, MASSACHUSETTS. WHILE EXCAVATING IN THE PUBLIC WAY, THE CONTRACTOR STRUCK AND PULLED UP A 1"" IP STEEL GAS SERVICE TO 17 DANNY ROAD, HYDE PARK CAUSING AN UNINTENTIONAL RELEASE OF NATURAL GAS INTO THE HOME LOCATED AT 17 DANNY ROAD, HYDE PARK AND RESULTING EXPLOSION. THE 1"" IP STEEL GAS SERVICE HAD BEEN INSTALLED WITH THE COVER OF 36 INCHES.THE CONTRACTOR HAD FAILED TO REQUEST A MARK-OUT OF UNDERGROUND FACILITIES IN DANNY ROAD AS REQUIRED BY MASSACHUSETTS DIG SAFE LAWS AND REGULATIONS. AS A RESULT OF THE EXPLOSION AND AS A PRECAUTION, EMERGENCY PERSONNEL AT THE SCENE EVACUATED SEVERAL ADJACENT RESIDENCES; THE NUMBER OF GENERAL PUBLIC EVACUATED IS NOT KNOWN."
01-07-2011,2010,20110004,15264,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,OH,45036,39.44099,-84.2193,,,,,,,,,,12-08-2010 08:25,961668,,NATURAL GAS,,1500,,NO,,,,,,0,YES,0,0,0,0,7,7,YES,,,,,YES,30,11-02-2010 21:46,,,,11-02-2010 22:30,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,HOUSELINE PIPING,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS DISTRIBUTION, PUBLICLY OWNED",OTHER,HOUSELINE PIPING,1973,,,,,,,,,OTHER,"1/2"" FLEXIBLE GAS LINE",,,,,,,,,,OTHER,,,,,,,,,UNKNOWN,CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,30,,,,,251,251,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","GAS CONTROL WAS NOTIFIED BY PDWC DISPATCH @ 9:30PM - THEY WERE IN CONTACT WITH GAS OPERATIONS' PERSONNEL, GAS FIELD OPERATIONS PERSONNEL AND SERVICE DELIVERY PERSONNEL THROUGHOUT THE INCIDENT.",,,,,,,,,,,,,NO,,,YES,2,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR PERFORMING GAS METER TURN ON ACTIVITY DID NOT FOLLOW GAS PROCEDURE PROPERLY.,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES T CALLAHAN,LEAD REGULATORY COMPLIANCE SPECIALIST - GAS OPS,jim.callahan@duke-energy.com,513-287-2824,513-651-5229,,,,JAMES E MEHRING,VICE PRESIDENT GAS OPERATIONS,513-287-2535,jim.mehring@duke-energy.com,"REFER TO THE ATTACHED OHIO STATE FIRE MARSHAL - FIRE AND EXPLOSION INVESTIGATION BUREAU INCIDENT REPORT FOR THE ""INITIAL REPORT"".    NOTE: THIS REPORT WAS INITIALLLY FILED AS ""OTHER INCIDENT CAUSE"" BASED ON THE INVESTIGATION BY THE OHIO STATE FIRE MARSHAL.  IT WAS DETERMINED AFTER FURTHER INVESTIGATION BY THE PUBLIC UTILITIES COMMISION OF OHIO (PUCO), THAT A SUPPLEMENTAL REPORT BE SUBMITTED UNDER ""INCORRECT OPERATIONS"".    IT SHOULD BE NOTED THAT WHEN THIS INCIDENT OCCURRED ON NOVEMBER 2, 2010, A COURTESY CALL WAS MADE TO THE PUCO HOTLINE TO INFORM THEM OF THE INCIDENT.  BASED ON THE INFORMATION KNOWN AT THE TIME, PUCO STAFF INSTRUCTED DUKE ENERGY THAT THIS OCCURRED ON NON-JURISDICTIONAL PIPELINE AND WAS NOT REPORTABLE. AFTER AN ON-SITE INVESTIGATION MEETING WITH VARIOUS DUKE ENERGY REPRESENTATIVES AND PUCO INVESTIGATORS ON DECEMBER 2, 2010, THE PUCO STAFF INSTRUCTED DUKE ENERGY TO FILE AN INCIDENT REPORT (INITIAL REPORT), AFTER THEIR CONVERSATION WITH PHMSA (PIPELINE AND HAZARDOUS MATERIALS SAFETY ADMINISTRATION) STAFF.    DUKE ENERGY RELIED ON THE OHIO STATE FIRE MARSHAL'S INCIDENT REPORT AND USED THAT AS THE EXPLANATION TO THE INCIDENT.  AFTER PUCO FOLLOWED UP WITH ADDITIONAL INVESTIGATION OF THIS INCIDENT, PUCO RECOMMENDED BY LETTER DATED FEBRUARY 17, 2011, THAT DUKE ENERGY SUBMIT A SUPPLEMENTAL REPORT TO INDICATE THE INCIDENT WAS CAUSED DUE TO ""INCORRECT OPERATIONS""."
5/22/2013,2010,20130053,15659,ORIGINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10553-1619,40.90677,-73.819407,,,,,,,,,,11-02-2010 15:46,958763,,NATURAL GAS,,0.16,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,11-02-2010 15:36,,,,11-02-2010 15:36,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,72,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,1957,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 4 LOCATION,0,221614,1485,42141,MATERIALS,,100,,265340,0,0,0,,,,,191,191,230,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,OTHER,COUPLING ON DRIP RISER LEAKING AT SEAL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,MANAGER-GAS EMERGENCY RESPONSE CENTER,fagank@coned.com,718-319-2310,718-904-4607,,,,VICTOR DADARIO,DEPT. MANAGER-GAS EMERGENCY RESPONSE CENTER,718-319-2310,dadariov@coned.com,"ON TUESDAY, NOVEMBER 2, 2010, THE PUBLIC REPORTED AN OUTSIDE ODOR COMPLAINT AT # 426 E 4 ST (MT. VERNON) TO THE GAS EMERGENCY RESPONSE CENTER. GAS DISTRIBUTION SERVICES (GDS) RESPONDED AND OBTAINED A 60% GAS-IN-AIR READING AT THE 20' LINE OF #426 E 4 ST. THE LEAK WAS CLASSIFIED TYPE-1 DUE TO THE PROXIMITY TO THE 24"" TRANSMISSION MAIN (230 PSI). GAS CONSTRUCTION CREWS AND SUPERVISION RESPONDED, INVESTIGATED AND AT 1536 HRS IT WAS DETERMINED THE LEAK MAY BE COMING FROM THE TRANSMISSION MAIN. THE 12"" 1957 STEEL TRANSMISSION INLET TO GAS REGULATOR GR-514 WAS BELIEVED TO BE THE SOURCE OF THE LEAK IN THE VICINITY OF A DRIP POT AND RISER. GR-514 WAS VALVED OFF AND THE LEAK EXCAVATED AFTER PRESSURE WAS BLED DOWN. THE EXCAVATION DETERMINED THE ACTUAL SOURCE OF THE LEAK WAS ON A 1"" COUPLING IN THE DRIP RISER AT THE INLET PIPING TO GR-514. PRESSURE CONTROL, GAS CONTROL AND GAS ENGINEERING DETERMINED THERE WOULD NOT BE ANY NEGATIVE SYSTEM IMPACT DUE TO THE LOSS OF THIS TRANSMISSION PRESSURE TO HIGH PRESSURE REGULATOR STATION.   TRANSMISSION VALVES 25960 AND 28563 WERE CLOSED AT 1705 HRS AND PRESSURE REDUCTION THROUGH GR-514. THE LEAKING COUPLING WAS REMOVED AND A WELDED CAP INSTALLED ON THE DRIP POT WHERE THE RISER CONNECTS TO THE DRIP POT, REMOVING THE HAZARD. THE REGULATOR STATION REMAINED OFFLINE WHILE ADDITIONAL PLANNED WORK REPLACING 70' OF THE AFFECTED SECTION OF INLET PIPING TO THE REGULATOR STATION WAS COMPLETED. THE PIPELINE WORK WAS COMPLETED, AND THE MAIN RESTORED TO FULL SERVICE ON NOVEMBER 9, 2010 AT 23:01 HRS. THE US DOT AND NYS PSC WERE NOTIFIED.    NOTE--THIS GAS DISTRIBUTION INCIDENT REPORT IS GENERATED TO REPLACE RECINDED GAS TRANSMISSION INCIDENT REPORT 20100094-15867"
11-08-2010,2010,20100100,15133,ORIGINAL FINAL,13840,NORTHWEST NATURAL GAS CO,WA,98661-2052,45.66203267,-122.6356286,,,,,,,,,,10/30/2010 13:45,958522,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/30/2010 12:24,,,,10/30/2010 12:42,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1983,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.75,,,,,,,OTHER,,,,,,,,,VEHICLE INTO METER SET.,CLASS 2 LOCATION,0,1590,0,0,,,50,,1640,1,0,0,,,,,38,38,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT CAUSED BY THIRD PARTY.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DARLENE T. MAURER,PIPELINE SAFETY COMPLIANCE SPECIALIST,darlene.maurer@nwnatural.com,503-226-4211,503-273-4822,,,,JON G. HUDDLESTON,DIRECTOR DELIVER GAS,503-226-4211,jon.huddleston@nwnatural.com,"AT APPROXIMATELY 12:24 P.M. ON OCTOBER 30, 2010, NW NATURAL WAS NOTIFIED BY A 9-1-1 DISPATCHER THAT A VEHICLE STRUCK A METER SET AT 5408 NE ST. JOHNS ROAD, VANCOUVER, CLARK COUNTY, WASHINGTON, RESULTING IN THE RELEASE OF NATURAL GAS.    NW NATURAL PERSONNEL ARRIVED AT APPROXIMATELY 12:42 P.M., AND THE FIRST RESPONDER DISCOVERED THAT AS THE RESULT OF A TWO-CAR ACCIDENT, A VAN CRASHED INTO AND THROUGH THE UNOCCUPIED BUILDING AND STRUCK THE METER SET AND GUARD POSTS ON THE OTHER SIDE.  THE RELEASE OF NATURAL GAS WAS CONTROLLED AT 12:52 P.M.  SERVICE WAS INTERRUPTED TO ONE CUSTOMER.  REPAIRS WERE COMPLETED AT 17:30 P.M. ON OCTOBER 30, 2010.  SERVICE TO THE STRUCTURE HAS NOT BEEN RESTORED.  THE COST TO REPAIR NW NATURAL'S FACILITIES TOTALLED $1,589.79.  THE MAIN WAS OPERATING AT 38 PSIG, WITH A MAOP OF 50 PSIG.    NW NATURAL REPORTED THE INCIDENT AS IT BELIEVED PROPERTY DAMAGE COULD APPROACH OR EXCEED $50,000."
11-08-2010,2010,20100101,15134,ORIGINAL FINAL,18140,SCOTTSBORO WATER SEWER & GAS BOARD,AL,35769,34.6118,-86.06668,,,,,,,,,,10/21/2010 14:00,957657,,NATURAL GAS,,8,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,10/20/2010 19:37,,,,10/20/2010 19:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1985,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,OTHER,,,,,,,,,"3/4 "" NIPPLE WAS BROKE IN THREADED JOINT DUE TO CAR IMPACT.",CLASS 2 LOCATION,0,1586,1097,0,,,100,,2783,1,0,12,,,,,168,175,200,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL D. BUTLER,GAS SUPERINTENDENT,paul@scottsboro.org,256-574-1744,256-574-1965,,,,ROY E. LIGHT,GENERAL MANAGER,256-574-1744,roy@scottsboro.org,"THIS INCIDENT OCCURED AT A PRIVATELY OWNED SERVICE STATION/CONVENIENCE STORE ON OCTOBER 20,2010.THE NATURAL GAS METER SET WAS LOCATED IN THE BACK CORNER OF THE PARKING LOT APPROXIMATELY FIVE FEET FROM SIDE OF SERVICE STATION NEXT TO A UTILITY POLE. A PRIVATELY OWNED VEHICLE TRAVELED OFF THE PUBLIC ROADWAY ACROSS THE SERVICE STATION PARKING LOT.THE VEHICLE STRUCK THE NATURAL GAS METER SET BREAKING THE 3/4 INCH NIPPLE BETWEEN THE NATURAL GAS SERVICE LINE RISER VALVE (STOP COCK) AND THE GAS PRESSURE REGULATOR. NATURAL GAS RELEASE OCCURED AT THIS TIME. NATURAL GAS IGNITED ( IGNITION SOURCE UNKNOWN). BURNING VEHICLE AND BURNING NATURAL GAS IGNITED THE WOOD SIDING AND ROOF ON THE SERVICE STATION/CONVENIENCE STORE,AS WELL AS,THE UTILITY POLE. POLICE AND FIRE PERSONNEL WERE THE FIRST TO ARRIVE AT THE SCENE. POLICE REQUESTED ASSISTANCE FROM GAS SYSTEM PERSONNEL WHO IMMEDIATELY REPORTED TO THE SCENE AND CLOSED THE VALVE ON THE NATURAL GAS MAIN LINE STOPPING THE FLOW OF GAS TO THE SERVICE LINE AND BROKEN METER SET. FIREMAN EXTINGUSHED THE FIRE ON THE BURNING VEHICLE AND CONVENIENCE STORE. GAS SYSTEM PERSONNEL ISOLATED THE NATURAL GAS SERVICE LINE FOR THE SERVICE STATION/CONVENIENCE STORE FROM THE REST OF THE NATURAL GAS SYSTEM AND RESTORED SERVICE TO TWELVE RESIDENCES IN THE AREA THE SAME NIGHT. GAS SYSTEM PERSONNEL RESTORED THE SERVICE LINE/METER SET FOR THE CONVENIENCE STORE ON NOVEMBER 3, 2010. NO ONE WAS KILLED OR INJURED. NO ONE WAS HOSPITALIZED. THE ESTIMATED DAMAGE TO THE DRIVER'S VEHICLE WAS $4000. THE ESTIMATED DAMAGE TO THE SERVICE STATION/CONVENIENCE STORE WAS APPROXIMATELY $250,000. POLICE ARRESTED THE DRIVER OF THE VEHICLE FOR DRIVING UNDER THE INFLUENCE AND OBSTRUCTING GOVERNMENTAL OPERATIONS."
11/19/2010,2010,20100105,15139,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60548,41.644834,-88.612042,,,,,,,,,,10/20/2010 2:35,957469,,NATURAL GAS,,28.7,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,10/20/2010 0:34,,,,10/20/2010 1:16,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,0.14,,,,,,,OTHER,,,,,,,,,"3/4"" METER SET RISER SHEARED OFF.",CLASS 3 LOCATION,45000,3150,250,0,OPERATOR NOT EXPECTED TO PAY FOR ANY PUBLIC OR PRIVATE PROPERTY DAMAGE.,,150,,48550,1,0,2,,,,,56,58,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,630-983-0639,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,"DRIVER VEERED OFF THE ROAD, JUMPED A CURB THEN HIT A METAL FENCE BEFORE HITTING A BUILDING AND CAUSING DAMAGE TO THE GAS METER SET THAT WAS ATTACHED TO THE BUILDING."
11/18/2010,2010,20100104,15138,ORIGINAL FINAL,30750,MIDAMERICAN ENERGY COMPANY,IA,51106,42.43825,-96.36933,,,,,,,,,,10/18/2010 20:20,957336,,PROPANE GAS,,38,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,10/18/2010 18:23,,,,10/18/2010 18:23,NO,OPERATOR-CONTROLLED PROPERTY,ABOVEGROUND,OTHER,LP-AIR PLANT ABOVE GROUND PIPING,,,NO,,,,,,,,,,,,OTHER,LIQUID PROPANE PLANT,OTHER,PROPANE PIPE,1976,,,,,,,,,OTHER,PROPANE,,,,,,,,,,OTHER,,,,,,,,,OPERATOR ERROR - OPENED VALVE.,CLASS 4 LOCATION,0,1078000,2400,,,,1091,,1081491,0,0,0,,,,,90,90,250,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,YES,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,YES,,,YES,YES,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"VALVE LEFT OR PLACED IN WRONG POSITION, BUT NOT RESULTING IN AN OVERPRESSURE",,,,YES,,,OTHER MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EDWARD A. DREESMAN,MANAGER GAS ENGINEERING,eadreesman@midamerican.com,712-277-7750,712-252-7360,,,,EDWARD A. DREESMAN,MANAGER GAS ENGINEERING,712-277-7750,eadreesman@midamerican.com,"ON OCTOBER 18, 2010, AT 18:23, A FIRE AND EXPLOSION OCCURRED AT THE SIOUX CITY LIQUID PROPANE PLANT IN SIOUX CITY, IOWA.    TWO EMPLOYEES WERE ISOLATING AND VENTING THE PLANT SEND-OUT PIPING IN PREPARATION FOR PIPE MODIFICATION.  THE PRODUCT BEING VENTED WAS PROPANE.  BECAUSE OF THE LOCATION OF THE VENTING, PROPANE LIQUID AND VAPOR ACCUMULATED.  THE VAPOR WAS IGNITED BY AN ELECTRICAL SOURCE IN AN UNOCCUPIED ROOM CAUSING AN EXPLOSION AND FIRE.  THE EXPLOSION COMPROMISED THE VAPOR BARRIER BETWEEN THE ELECTRONIC EQUIPMENT AND THE MIXER ROOM, AND FIRE IGNITED PROPANE VAPORS THAT HAD ACCUMULATED IN THE MIXER ROOM.  THE BUILDING AND ELECTRONIC EQUIPMENT SUSTAINED SIGNIFICANT DAMAGE.    THE INCIDENT INVOLVED THE RELEASE OF PROPANE, FIRE, EXPLOSION AND PROPERTY DAMAGE EXCEEDING $50,000.  THEREFORE, THE INCIDENT WAS REPORTABLE AS REQUIRED BY PIPELINE HAZARDOUS MATERIAL SAFETY ADMINISTRATION RULES 49 CFR 191.3.  THERE WERE NO INJURIES AND NO DEATHS.  THE ON-SITE PAINTING CONTRACTOR EMPLOYEES THAT WERE WORKING SEVERAL HUNDRED FEET FROM THE INCIDENT ALSO EVACUATED THE PLANT WITHOUT INJURY.    THE LOCAL FIRE DEPARTMENT RESPONDED, AND POLICE BLOCKED THE PUBLIC ROAD PASSING IN FRONT OF THE PLANT.  THERE WAS EXTENSIVE MEDIA COVERAGE."
2/22/2011,2010,20110031,15202,ORIGINAL,17570,ROCHESTER GAS & ELECTRIC CORP,NY,14616,43.1321423,-77.3910167,,,,,,,,,,10/15/2010 11:07,957058,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,2,2,YES,,,,,YES,5,10/15/2010 10:25,,,,10/15/2010 10:30,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,CUSTOMER OWNED FLEXIBLE CONNECTOR,UNKNOWN,,,,,,,,,OTHER,FLEXIBLE CONNECTOR,,,,,,,,,,OTHER,,,,,,,,,CRACK IN CUSTOMER OWNED FLEXIBLE CONNECTOR TO THE GAS DRYER.,CLASS 3 LOCATION,0,1000,50000,0,,,0,,51000,0,0,1,,,,,12,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE EXPLOSION WAS THE RESULT OF A CRACKED CUSTOMER OWNED FLEX CONNECTOR IN THE INTERIOR HOUSE PIPING.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THE APPARENT CAUSE WAS A CRACKED FLEX CONNECTOR ON THE FUEL LINE TO THE GAS DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL D. EASTMAN,V P GAS OPERATIONS,mdeastman@nyseg.com,585-724-8253,,,,,MICHAEL D. EASTMAN,V P GAS OPERATIONS,585-724-8253,mdeastman@nyseg.com,"THE APPARENT CAUSE OF THE EXPLOSION WAS A CRACK IN THE FLEX CONNECTOR ON THE CUSTOMER OWNED FUEL LINE TO THE NATURAL GAS DRYER LOCATED IN THE BASEMENT OT THE SINGLE FAMILY HOME.    AS A FOLLOW UP TO OUR OCTOBER TELEPHONE CONVERSATION REGARDING THE EXPLOSION AT 219 EVERCLAY DRIVE IN GREECE, NEW YORK, RG&E IS FILING THIS REPORT FOR INFORMATIONAL PURPOSES AND IN THE INTEREST OF CAUTION BECAUSE OF THE EXPLOSION, SIGNIFICANT FIRE, PROPERTY DAMAGE AND PERSONAL INJURY THAT OCCURED. THIS EVENT WAS NOT CAUSED BY THE RG&E GAS DISTRIBUTION SYSTEM, IT WAS THE FAILURE OF CUSTOMER OWNED INTERNAL HOUSE PIPING."
10/26/2010,2010,20100090,15294,SUPPLEMENTAL FINAL,2748,CONSUMERS ENERGY CO,MI,48906-4409,42.750461,-84.547737,,,,,,,,,,10/15/2010 9:35,957045,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,10/15/2010 7:08,,,,10/15/2010 7:40,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1998,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,10,,,2406,OTHER,,,,,,,,,PLASTIC RISER DAMAGED DUE TO CAR RUNNING INTO THE OUTSIDE METER ASSEMBLY,CLASS 3 LOCATION,0,500,2000,0,,,50,,2550,0,0,19,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY CAR HITTING METER ASSEMBLY,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,THIRD PARTY DAMAGE WAS CAUSED BY RUNNING VEHICLE ROLLING ACROSS STREET AND HITTING AND DAMAGING METER AND RISER.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATORY SERVICES ENGINEER,gfewert@cmsenergy.com,586-665-1142,517-788-1369,,,,DAVID M MONTAGUE,DIRECTOR GAM COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"POLICE REPORTED VEHICLE AT 401 BEAVER ST (ARCROSS THE STREET FROM 1428 CENTER ST.) WAS LEFT RUNNING IN DRIVEWAY, ROLLED ACROSS STREET AND HIT METER AND RISER (FRONT OF HOUSE), CAUSING BLOWING GAS. FIRE DEPT CALLED CONUSMERS ENERGY AND REPORTED  GAS METER HIT/BLOWING.  THE FIRE DEPT DID NOT INDICATE ON ORIGINAL EMERGENCY ORDER ABOUT FIRE OR EXPLOSION. FIRE DEPT PERFORMED PRECAUTIONARY EVACUATION  OF RESIDENTS UPON THEIR ARRIVAL. PER FIRE DEPT APPROXIMATELY 3 MINUTES AFTER HOUSE WAS EVACUATED, HOUSE EXPLODED AND FIRE AT METER. SUPERVISOR DAN RUBLE ARRIVED ONSITE AT 07:40 AND REQUESTED A CREW. CREW DUG UP GAS MAIN ACROSS THE STREET AND SQUEEZED OFF 4"" PLASTIC- MEDIUM PRESSURE MAIN, INTERRUPTING GAS SERVICE TO 19 CUSTOMERS."
10/27/2010,2010,20100093,15125,SUPPLEMENTAL FINAL,31232,AVISTA CORP,ID,83814,47.68005653,-116.8069518,,,,,,,,,,10/13/2010 21:45,956918,,NATURAL GAS,,4.49,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10/13/2010 20:33,,,,10/13/2010 21:12,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,DISTRICT REGULATOR/METERING STATION,,2009,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.28,,,,,,,MECHANICAL PUNCTURE,0.3,0.2,,,,,,,,CLASS 3 LOCATION,0,15000,1000,12000,"$3000 FOR CAR, $9000 FOR POLICE RESPONSE.(NO EXPENSES NOTED WERE PD BY OPERATOR)",,24,,28024,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KRIS BUSKO,GAS COMPLIANCE MANAGER,kristen.busko@avistacorp.com,509-495-8767,509-777-6027,,,,KRIS BUSKO,GAS COMPLIANCE MANAGER,509-495-8767,kristen.busko@avistacorp.com,"A DRUNK DRIVER HIT A REGULATOR STATION, SEVERELY DAMAGING THE STATION BUT CAUSING ONLY A SMALL HOLE WHERE A FITTING WAS KNOCKED OFF.  THE DRIVER WAS TREATED AND RELEASED WITH MINOR INJURIES, AND THE COST OF THE EVENT IS APPROX $28,000.  THIS INCIDENT IS REPORTABLE DUE TO HIGHWAY 95 BEING CLOSED FOR APPROXIMATELY 2 HOURS DUE TO THE INCIDENT.  THOUGH PART D ASKS FOR COSTS PAID BY THE OPERATOR ONLY, ALL COSTS ARE INCLUDED IN THIS SECTION SINCE THERE IS NOWHERE ELSE ON THE FORM TO PUT THE INFORMATION."
11-12-2010,2010,20100103,15282,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94509,37.9959,-121.8391,,,,,,,,,,10-12-2010 10:00,956728,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,10-12-2010 03:58,,,,10-12-2010 04:15,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMININ,,,,,,,,,,OTHER,,,,,,,,,SECONDARY,CLASS 3 LOCATION,100000,5000,2000,0,,,0,,107000,6,0,6,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F. GUERRERO,SENIOR COMPLIANCE ANALYST,gfg2@pge.com,925-974-4075,,,,,GLEN E. CARTER,SENIOR DIRECTOR GAS ENGINEERING,925-974-4231,No Email Address,"A FIRE OCCURRED AT AN APARTMENT COMPLEX AT 2800 GENTRYTOWN DRIVE IN ANTIOCH, CALIFORNIA AT APPROXIMATELY 0355 HOURS ON OCTOBER 12, 2010.    THE FIRE DEPARTMENT NOTIFIED PG&E OF THIS FIRE AT APPROXIMATELY 0358 HOURS. THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED AT APPROXIMATELY 0415 HOURS.  THE APARTMENT BUILDING AT 2800 GENTRYTOWN DRIVE HAD COLLAPSED ON THE SERVICE RISER RESULTING IN GAS BEING RELEASED TO THE ATMOSPHERE.  A PG&E GAS CREW WAS CALLED AND THEY STOPPED THE FLOW OF GAS AT APPROXIMATELY 0640 HOURS BY SQUEEZING OFF THE 1.25-INCH PLASTIC SERVICE LINE APPROXIMATELY 15-FEET FROM THE BUILDING.  THE APARTMENT FIRE DAMAGED A FIVE-METER MANIFOLD AND THE METERS.  IN ADDITION, AN EIGHT METER MANIFOLD AND METERS ON THE BUILDING NEXT DOOR WERE SCORCHED AND DAMAGED BY THE FIRE.      THE FIRE DAMAGE TO THE APARTMENT BUILDINGS RESULTED IN PROPERTY DAMAGES EXCEEDING $50,000.  THE OCCUPANTS OF BOTH APARTMENT BUILDINGS WERE DISPLACED BY THE FIRE.  THE CAUSE OF THE FIRE REMAINS OFFICIALLY UNDETERMINED, BUT FIRE INVESTIGATORS INDICATED AT THE SCENE THAT THERE WAS A LARGE PILE OF ROOFING DEBRIS BETWEEN THE BUILDINGS THAT MAY HAVE BEEN THE SOURCE.  PG&E HAS REQUESTED A COPY OF THE FIRE DEPARTMENT REPORT.  GAS SERVICE TO BOTH APARTMENT BUILDINGS WAS DISRUPTED.  SERVICE WILL BE RESTORED WHEN REPAIRS TO THE HOUSE ARE COMPLETED AND THE CUSTOMERS REQUEST SERVICE RESTORATION.  THERE WERE NO INJURIES AND NO FATALITIES AS A RESULT OF THIS INCIDENT.  MAJOR BAY AREA MEDIA, KTVU CHANNEL 2 AND ABC NEWS CHANNEL 7, WERE PRESENT AT THE SCENE"
11-02-2010,2010,20100098,15554,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,IN,46601,41.67507,-86.25078,,,,,,,,,,10-07-2010 09:50,956272,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,350,10-07-2010 08:26,,,,10-07-2010 08:35,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2010,,,,,,2,"ATSM D3261, D2513, F1055",CENTRAL PLASTICS,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,0.8,6.2,,,,,,,,CLASS 4 LOCATION,0,900,4500,0,,,1404,,6804,74,0,1,,,,,35,35,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",IT WAS THIRD PARTY DAMAGE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,ROAD WORK,NO,,,CONTRACT LOCATOR,NO,UNKNOWN/OTHER,YES,4,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN CURTIS,MANAGER SYSTEM INTEGRITY AND DESIGN,jlcurtis@nisource.com,219-962-0425,219-962-0404,,,,JOHN CURTIS,MANAGER SYSTEM INTEGRITY AND DESIGN,219-962-0425,jlcurtis@nisource.com,"CEMENT CONTRACTOR ENGAGED IN STREET RESTORATION ACTIVITIES FOLLOWING A NATURAL GAS SYSTEM TIE-IN, HIT PIPELINE FACILIITES IN THE PROCESS OF DOING THIS ACTIVITY.    ADDITIONAL INFORMATION:  RESTORATION CONTRACTOR DID NOT CALL FOR LOCATES AND WAS OPERATING MECHANIZED EQUIPMENT OVER UNMARKED FACILITIES.  CONTRACTOR HIT TAP-TEE ON MAIN WITH MECHANIZED EQUIPMENT.    THE LAST LEAK SURVEY WAS CONDUCTED ON THIS FACILITY ON 12-29-2009.  THERE WERE NO PREVIOUS PRESSURE TESTS ON THE FACILITY OTHER THAN THE ORIGINAL TEST."
11-03-2010,2010,20100099,15455,SUPPLEMENTAL FINAL,30839,"WALDEN, TOWN OF",CO,80480,40.72945,-106.278968,,,,,,,,,,10-05-2010 22:59,956136,,NATURAL GAS,,100,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,10-04-2010 12:25,,,,10-04-2010 12:25,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,28,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,MAIN,,1956,,,,,,2,API 5L,UNKNOWN,STEEL,,OTHER,ERW,0.188,,,,,,,MECHANICAL PUNCTURE,3.5,0.7,,,,,,,,CLASS 3 LOCATION,0,1000,4900,1000,RESPONSE BY FIRE AND SHERIFF DEPTS,,400,,7300,0,0,0,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,YES,,,,DECOMMISSIONING,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN SHUTE,PRESIDENT PINEDALE NATL GAS OPERATOR WALDEN GAS,pipeline@rof.net,970-928-9208,,,,,JAMES CAROTHERS,MAYOR TOWN OF WALDEN,970-723-4344,waldentownclerk@yahoo.com,ORIGINAL REPORT FILED 11/03/10.    FINAL REPORT FILED 5/30/12 AT REQUEST OF PHMSA THROUGH COLORADO PUC.  NO NEW INFORMATION TO REPORT.
