REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
10-04-2010,2010,20100077,16332,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68117,41.212557,-95.997656,,,,,,,,,,10-04-2010 09:30,955956,,NATURAL GAS,,2996,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-04-2010 01:00,,,,10-04-2010 02:05,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1997,,,,,,0.621,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,DRUNK DRIVER HIT SERVICE AND BENT OVER.,CLASS 1 LOCATION,0,2000,200,0,,,20,,2220,0,0,0,,,,,10,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,POLICE,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGED CAUSED BY DRUNK DRIVER,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE PALMESANO,CLAIMS MANGER,mike_palmesano@mudnebr.com,402-504-7108,402-504-5108,,,,MIKE PALMESANO,CLAIMS MANGER,402-504-7108,mike-palmesano@mudnebr.com,ON MONDAY AT 1AM  A DRUNK DRIVER HIT A GAS SERVICE THE PARTY DIED BECAUSE OF THE ACCIDENT. THERE WAS NO IGNITION.
10/29/2010,2010,20100094,16314,SUPPLEMENTAL FINAL,3240,DELMARVA POWER & LIGHT COMPANY,DE,19802,39.756837,-75.517246,,,,,,,,,,10-01-2010 06:15,955699,,NATURAL GAS,,80,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,10-01-2010 03:35,,,,10-01-2010 03:50,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,36,,YES,YES,UNCASED,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,6,"API5L, GRADE B",UNKNOWN,STEEL,,OTHER,UNKNOWN,0.28,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 4 LOCATION,0,65000,450,30000,BUILT A TEMPORARY ROAD FOR CONSTRUCTION EQUIPMENT AND OPERATOR PERSONNEL ACCESS.,,50,,95500,8,0,370,,,,,34,35,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"YES, SPECIFY INVESTIGATION RESULT(S): (SELECT ALL THAT APPLY)",,,,,YES,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,WASHOUTS/SCOURING,,,,YES,,YES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT G KITSON,MANAGER GAS ENGINEERING,robert.kitson@delmarva.com,3024293848,3024293207,,,,ROBERT G KITSON,MANAGER GAS ENGINEERING,3024293848,robert.kitson@delmarva.com,"THIS IS THE FINAL REPORT.    IN THE EARLY MORNING HOURS FRIDAY, OCT. 1, AS REMNANTS OF TROPICAL STORM NICOLE PASSED THROUGH DELAWARE WITH HEAVY RAINS AND HIGH WINDS,  COLONY BOULEVARD (A PRIVATE ROAD) OVER THE SHELLPOT CREEK NEAR WILMINGTON, DE BEGAN TO CRUMBLE, WASHING AWAY THE ROAD BASE DOWN TO TWO STEEL CULVERTS, AND EXPOSING A SIX-INCH GAS MAIN BURIED IN THE ROADWAY PRIOR TO THE WASH-OUT.  IT IS BELIEVED THE EARTH MOVEMENT DISPLACED THE NOW UNSUPPORTED SIX INCH STEEL GAS MAIN, WHICH THEN DAMAGED A CATHODIC PROTECTION INSULATING JOINT, CAUSING AN UNINTENDED ESCAPE OF NATURAL GAS FROM THE INSULATING JOINT."
11-01-2010,2010,20100095,15127,ORIGINAL FINAL,13400,NEW ULM PUBLIC UTILITIES COMMISSION,MN,56073,44.2901,-94.4397,,,,,,,,,,9/28/2010 16:00,955425,,NATURAL GAS,,70,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/28/2010 14:00,,,,9/28/2010 14:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,TRANSITION AREA,OTHER,UNDER A RIVER,,,YES,,,,,,,YES,"UNCASED, BORED/DRILLED",COTTONWOOD RIVER,10,,MUNICIPALLY OWNED,,MAIN,,1998,,,,,,4,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,LEAK,,,,,,,,,,CLASS 1 LOCATION,0,20000,4800,,,,350,,25150,0,0,25,,,,,18,18,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,REPORTED BY EMPLOYEE OF CITY WATER DEPARTMENT,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HEAVY RAINS/FLOODS,,OTHER,,,LOG JAM,YES,,,,YES,HEAVY RAINS/FLOODS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY PORTNER,GAS SUPERVISOR,gary.portner@ci.new-ulm.mn.us,507-359-8298,507-354-7318,,,,GARY PORTNER,GAS SUPERVISOR,507-359-8289,gary.portner@ci.new-ulm.mn.us,"ON 9-28-2010 RECEIVED A CALL AT 1:50 PM FROM MIKE SELVIG, WATER DEPT. EMPLOYEE. HE WAS WORKING IN THE AREA, AND BYSTANDERS TOLD HIM THEY SMELLED GAS. MR. SELVIG RADIOED GARY PORTNER IN THE GAS DEPT. GARY THEN DISPATCHED PAUL MACHO AND DAVE O'BRIEN AND THEY RESPONED TO THIS GAS CALL. DAVE O'BRIEN FOUND GAS LEAKING AT 2:00 PM AND PAUL MACHO CALLED 911. SHUT OFF GAS REGULATING STSTION THAT FEEDS THAT AREA AT 2:15PM SET UP COMMOND POST AND PAUL MACHO WAS NAMED INCIDMENT COMMANDER. GARY PORTNER, GAS DEPT. SUPERVISOR, THEN CALLED THE STATE DUTY OFFICER AT 2:15 PM CASE #11485 CHECKED BOTH SIDES OF THE COTTONWOOD RIVER FOR GAS WITH CGI FOR UNDERGROUND MIGRATION AND FOUND NO GAS. WE ALSO CHECKED ALL HOMES AND BUSINESS IN THE AREA WITH CGI'S. AND FOUND NO GAS. WE CHECKING CHECKING #'S UNTIL THE GAS MAIN WAS BLED OFF. RELEASED FIRE DEPAETMENT AT 2:40 PM. WENT HOUSE TO HOUSE FROM2:30-2:40 PM AND TURNED OFF GAS SERVICES; 25 HOMES WERE TURNED OFF. AT APPROXIMATELY 2:30 PM THE GAS DEPT. CLERICAL ASSISANT STARTED NOTIFYING ALL AFFECTED CUSTOMERS BY PHONE TO LET THEM KNOW THAT THE GAS WAS TURNED OFF TO THEIR HOMES AND THAT EMERGENCY REPAIR WAS BEING CONDUCTED AT 2:41 PM THE GAS DEPT CALLED AN EMERGENCY LOCATE INTO GOPHER STATE ONE CALL TO EXPOSE THE MAIN ON BOTH SIDES OF THE COTTONWOOD RIVER. GAS DEPT. EMPLOYS THEN CAPPED AND TESTED THE MAIN THAT WILL BE PUT INTO SERVICE. GARY PORTNER, GAS DEPT. SUPERVISOR, THEN CALLED THE FEDERAL DUTY OFFICER AT 4:35 PM CASE #99425 ON 9-29-2010 AT 9:00AM THE GAS DEPT. CALLED AN EMERGENCY LOCATE IN TO GOPHER STATE ONE CALL. GAS DEPT. EMPOLYEES THEN RAN A 1"" CTS GAS SERVICE THROUGH THE ELECTRIC DEPT. EMPTY 5"" CONDUIT LINE 600 FEET WITH THE AID OFF THE ELEC. DEPT. AND STREET DEPT. TEMPORARY GAS SERVICE WAS RESTORED ON COTTONWOOD STREET BY 7:30PM. WHEN THE COTTONWOOD RIVER RECEDS, THE GAS DEPT. WILL INSTALL A NEW 4"" MAIN UNDER THE RIVER BED"
2/25/2011,2010,20110035,15876,SUPPLEMENTAL FINAL,2012,"CAIRO GAS SYSTEMS, CITY OF",GA,31728,30.52762,-84.12823,,,,,,,,,,9/28/2010 12:00,955372,,NATURAL GAS,,25000,,YES,1,0,0,0,0,1,NO,,,,,,0,YES,,,,,NO,0,9/28/2010 11:25,,,,9/28/2010 11:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,36,,YES,,,,,YES,UNCASED,,,,,,MUNICIPALLY OWNED,,MAIN,,UNKNOWN,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,OPERATOR HAD CUT OUT A OF SHORT SECTION THAT WAS FOUND TO HAVE CORROSION DAMAGE AND WAS IN THE PROCESS OF REPLACEING THAT SECTION OF PIPE WITH A SECTION OF PE 2406 PLASTIC AND WAS HANDLING THE PIPE WITHOUT TURNING OFF THE GAS FLOW AND THE GAS IGNITED.,CLASS 3 LOCATION,0,25000,0,0,,,115,,25115,0,0,3,,,,,20,20,26,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,4,1,NO,,,INCORRECT OPERATION,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAMAGE BY OPERATOR OR OPERATOR'S CONTRACTOR NOT RELATED TO EXCAVATION AND NOT DUE TO MOTORIZED VEHICLE/EQUIPMENT DAMAGE,,,YES,,,,ROUTINE MAINTENANCE,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BILLY DONALDSON,REGULATORY COMPLIANCE CONSULTANT,bdonaldson01@windstream.net,912-309-2402,912-384-6106,,,,BILLY DONALDSON,REGULATORY COMPLIANCE CONSULTANT,912-309-2402,bdonaldson01@windstream.net,"ON TUESDAY, SEPTEMBER 28, 2010, AT APPROXIMATELY 1100 HRS. THE CITY OF CAIRO GAS DEPARTMENT PERSONNEL WERE AT THE INTERSECTION OF 4TH AVE & 4TH ST NW WHERE THEY WERE IN THE PROCESS OF REPLACING A SECTION OF 2"" COATED AND WRAPPED STEEL GAS MAIN THAT WAS LEAKING DUE TO CORROSION.  THE CREW HAD EARLIER DETECTED AND REPAIRED A LEAK IN THIS AREA CAUSED BY CORROSION.  WHEN THE SECOND LEAK WAS DETECTED, THE GAS CREW DECIDED TO REPLACE THE SECTION OF PIPE INSTEAD OF MAKING A SECOND REPAIR IN THE SAME AREA.  THE CREW EXCAVATED THE PIPE AND DECIDED THAT THE CORRECTIONS WOULD BE MADE WITHOUT TURNING OFF THE GAS SOURCE TO THE PIPE BEING REPLACED.  AFTER CUTTING OUT APPROXIMATELY ELEVEN (11) FEET OF THE DAMAGED PIPE, THE CREW WAS ATTEMPTING TO INSTALL A PIECE OF 2"" PE 2406 PLASTIC USING TWO (2) DRESSER STYLE COUPLINGS.  WHILE ATTEMPTING TO MAKE THE CONNECTION, THE GAS WAS IGNITED BY AN UNKNOWN SOURCE WHICH RESULTED IN 1 DEATH AND 3 INJURIES TO GAS DEPARTMENT EMPLOYEES.  AFTER EMERGENCY CREWS RESPONDED TO THE SITE, THE GAS WAS TURNED OFF AND PERMANENT REPAIRS WERE MADE BY GAS PERSONNEL FROM A ""MUTUAL AID"" ASSISTANCE CITY THAT RESPONDED TO THE CALL FOR ASSISSTANCE."
10/22/2010,2010,20100089,15229,SUPPLEMENTAL FINAL,15359,BLACK HILLS ENERGY,KS,67001-9669,37.79,-97.629,,,,,,,,,,10-01-2010 15:00,955781,,NATURAL GAS,,4,,NO,,,,,,0,YES,0,1,0,0,0,1,YES,,,,,NO,0,9/28/2010 8:55,,,,9/28/2010 9:10,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,35,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1994,,,,,,0.75,ASTMD2513,UPONOR,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,,MECHANICAL PUNCTURE,1.5,1,,,,,,,,CLASS 3 LOCATION,0,200,750,0,,,11,,961,0,0,1,,,,,44,44,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,4,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,CONTRACTOR FAILED TO FOLLOW PROPER PROCEDURE FOR DEALING WITH BLOWING NATURAL GAS. BHE POLICY CLEARLY STATES IN SECTION 74.21.2 OF ITS O&M MANUAL TO 'DIG A SAFE WORK AREA 5-15 FEET UPSTREAM OF THE BLOWING GAS.',,,YES,,,CONSTRUCTION,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BRIAN PETERSON,OPERATIONS MANAGER,brian.peterson@blackhillscorp.com,316-941-1641,402-829-2547,,,,JERRY A. WATKINS,TECHNICAL SERVICES MANAGER,316-941-1642,jerry.watkins@blackhillscorp.com,"WHILE DIGGING UP A 2"" PE MAIN OUR CONTRACTOR, UNDERGROUND SYSTEMS CONSTRUCTION HIT A 3/4"" SERVICE LINE THAT CONTAINED 44PSIG OF PRESSURE. THE LABORER AND OPERATOR PROCEEDED TO DIG UP AND FURTHER EXPOSE THE DAMAGED SERVICE LINE WITH SHOVELS WHEN THE NATURAL GAS SUDDENLY IGNITED CAUSING 2ND DEGREE BURNS TO THEIR HANDS, FACE, AND ARMS. THE CREW FOREMAN IMMEDIATELY EXTINGUISHED THE FIRE AND A 4TH CONTRACT EMPLOYEE SQUEEZED OFF THE LINE, STOPPING THE GAS FLOW. BOTH INJURED EMPLOYEES WERE TAKEN TO THE LOCAL HOSPITAL AND LATER TRANSPORTED TO THE LOCAL BURN UNIT. ONE WAS TREATED AND RELEASED AND THE OTHER WAS KEPT OVERNIGHT FOR OBSERVATION AND RELEASED THE NEXT MORNING."
10/26/2010,2010,20100091,15181,SUPPLEMENTAL FINAL,8170,ALLIANT ENERGY - INTERSTATE POWER AND LIGHT COMPANY,IA,52544-2920,40.723422,-92.872749,,,,,,,,,,9/27/2010 10:01,955252,,NATURAL GAS,,50,,NO,,,,,,0,YES,0,0,3,0,0,3,YES,,,,,YES,0,9/26/2010 8:48,,,,9/26/2010 9:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,"IT APPEARS A SQUIRREL MADE CONTACT WITH A GANG OPERATED SWITCH ON A POLE AT THE REAR OF 1202 DRAKE AVENUE, WHICH RESULTED IN A FAULT AND BREAKER OPERATIONS THAT INTRODUCED HIGH VOLTAGE ELECTRICITY ON THE ELECTRIC SERVICE, CAUSING A HIGH VOLTAGE ELECTRICAL ARC BETWEEN THE UNDERGROUND ELECTRIC SERVICE AND THE STEEL GAS SERVICE.  HOLES WERE SUBSEQUENTLY BURNED IN BOTH THE STEEL GAS SERVICE AND THE CONDUIT FOR THE ELECTRIC SERVICE.",CLASS 3 LOCATION,80000,1000,5000,0,,,175,,86175,0,0,1,,,,,52,52,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ELECTRICAL ARCING FROM OTHER EQUIPMENT OR FACILITY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD A. SUBLETT,SR. MGR. COMPLIANCE AND OPERATIONAL PERFORMANCE,richardsublett@alliantenergy.com,319-786-4008,319-786-4638,,,,RICHARD A. SUBLETT,SR. MGR. COMPLIANCE AND OPERATIONAL PERFORMANCE,319-786-4008,richardsublett@alliantenergy.com,"THE FIRE OCCURRED ON SUNDAY, SEPTEMBER 26, 2010 AT 1202 DRAKE AVENUE IN CENTERVILLE, IA.  CENTERVILLE IS LOCATED IN APPANOOSE COUNTY.  CONDITIONS THAT MORNING WERE CLEAR AND SUNNY WITH TEMPERATURES AROUND 65 DEGREES FAHRENHEIT.     AT APPROXIMATELY 8:48 AM CST, INTERSTATE POWER & LIGHT'S (IPL) DISTRIBUTION DISPATCH CENTER IN CEDAR RAPIDS, IA RECEIVED A CALL FROM EMPLOYEES IN IPL'S CENTERVILLE CALL CENTER WITH A REPORT OF AN ELECTRICAL OUTAGE AND A HOUSE FIRE ACROSS THE STREET FROM THE CALL CENTER BUILDING.  AN ELECTRIC LINEMAN WAS DISPATCHED TO INVESTIGATE.  AT APPROXIMATELY 9:05 AM, A CALL ALSO CAME IN FROM THE CENTERVILLE POLICE/FIRE DISPATCHER REPORTING A HOUSE FIRE. WHEN THE IPL LINEMAN ARRIVED ONSITE AT 9:20 AM, THE VALVE AT THE GAS METER SET HAD BEEN SHUT OFF BY FIRE DEPARTMENT PERSONNEL.  AT THIS POINT, THE SITUATION APPEARED TO BE A HOUSE FIRE CAUSED BY A SQUIRREL MAKING CONTACT WITH AN ENERGIZED SWITCH ON A POLE AT THE REAR OF 1202 DRAKE AVENUE, WHICH RESULTED IN A FAULT AND BREAKER OPERATIONS THAT INTRODUCED HIGH VOLTAGE ELECTRICITY INTO THE HOME'S ELECTRICAL WIRING SYSTEM.       AT APPROXIMATELY 9:25 AM, DURING FIREFIGHTING ACTIVITIES, A ""WHOOSH"" OR ""FLASH"" OCCURRED, INDICATING AN IGNITION OF GAS.  AT THIS POINT, FLAMES ALSO APPEARED ALONG THE GROUND NEAR THE HOUSE.  GAS EMPLOYEES ARRIVED ON SITE AT 9:32 AM.  AT APPROXIMATELY 10:25 AM, GAS TO THE RESIDENCE WAS SHUT OFF BY EXCAVATING OVER THE SERVICE TAP AND OPERATING THE EXISTING SERVICE TEE.    SIX FIREFIGHTERS SOUGHT MEDICAL TREATMENT DUE TO THE GAS IGNITION.  THREE OF THEM WERE ADMITTED TO THE HOSPITAL FOR OVERNIGHT OBSERVATION AND RELEASED THE NEXT DAY.     AN IOWA UTILITIES BOARD INVESTIGATOR, ALONG WITH A STATE FIRE INVESTIGATOR, VISITED THE SITE ON THE AFTERNOON OF MONDAY, SEPTEMBER 27, 2010 AND WITNESSED THE EXCAVATION AND REMOVAL OF A SEGMENT OF THE SERVICE LINE.  INITIAL INDICATIONS ARE THAT AN ELECTRICAL ARC BETWEEN THE ELECTRICAL SERVICE LINE CONDUIT AND THE STEEL GAS SERVICE BURNED A HOLE IN BOTH, ALLOWING GAS TO MIGRATE INTO THE ALREADY BURNING STRUCTURE VIA THE CONDUIT AND INTO THE ELECTRIC SERVICE PANEL.  THE SOURCE OF IGNITION WOULD APPEAR TO BE THE EXISTING FIRE IN THE STRUCTURE.     THE INCIDENT WAS REPORTED TELEPHONICALLY TO KEVIN WILLIAMS OF THE NATIONAL RESPONSE CENTER AT APPROXIMATELY 10:01 CST ON MONDAY, SEPTEMBER 27, 2010 BY JIM HOUSE, MANAGER GAS DISTRIBUTION AND METERING. (CASE #955252)  THE INCIDENT WAS NOT REPORTED ON SUNDAY, SEPTEMBER 26, 2010, BECAUSE IT WAS REPORTED TO MR. HOUSE AS A HOUSE FIRE THAT WAS LATER FED BY NATURAL GAS. THERE WERE NO INDICATIONS OF AN EXPLOSIVE OR VIOLENT GAS IGNITION.  AFTER READING THE NEWS ACCOUNTS ON MONDAY MORNING, SEPTEMBER 27, 2010 DESCRIBING IT AS A GAS EXPLOSION, MR. HOUSE IMMEDIATELY MADE THE TELEPHONIC NOTIFICATION TO THE NATIONAL RESPONSE CENTER.  IN MR. HOUSE'S FOLLOW-UP DISCUSSIONS WITH MR. LOPEZ FROM THE PHMSA OFFICE IN HOUSTON, MR. LOPEZ AGREED THAT IT APPEARED TO BE A ""FIRE FIRST, GAS SECOND"" SCENARIO.    SUPPLEMENTAL REPORT (02/03/2011):  NO CHANGES TO INFORMATION PREVIOUSLY PROVIDED.  STATUS OF REPORT IS CHANGED TO ""FINAL""."
10/19/2010,2010,20100086,15897,SUPPLEMENTAL FINAL,702,"ASHBURN GAS DEPT, CITY OF",GA,31714,31.7094593,-83.652757,,,,,,,,,,9/24/2010 15:16,955047,,OTHER GAS,NO GAS WAS RELEASED,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,9/24/2010 13:45,,,,9/24/2010 13:45,NO,PRIVATE PROPERTY,ABOVEGROUND,OTHER,CUSTOMER FUEL LINE,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OTHER,TOTAL DISTRIBUTION SYSTEM,UNKNOWN,,,,,,,,,OTHER,TOTAL SYSTEM,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE OF NATURAL GAS,CLASS 3 LOCATION,0,0,0,16484,TOTAL COST OF SHUT DOWN AND RESTARTING OF THE SYSTEM.,,0,,16484,73,5,593,,,,,28,23,29,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,PROPANE VAPOR WAS INTRODUCED INTO THE NATURAL GAS SYSTEM THROUGH A CUSTOMER FUEL LINE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SAM YARLEY,REGLATORY COMPLIANCE - ANALYST,syarley@gasauthority.com,2293763027,,,,,ROGER GIDDENS,GAS SUPERINTENDENT,2295673431,gasman1@mchsi.com,"CITY OF ASHBURN   PROPANE CONTAMINATION OF NATURAL GAS SYSTEM  SEPTEMBER 24, 2010  EVENT SUMMARY   THE CITY OF ASHBURN RECEIVED A CALL ON SEPT. 24, 2010 AT CITY HALL FROM KEITH-A-QUE RESTAURANT REPORTING THAT THEY WERE HAVING PROBLEMS WITH THE PILOT LIGHTS ON THEIR APPLIANCES. THE CALL WAS RECEIVED AT APPROXIMATELY 10:30AM BY AMANDA BRIDGES. SHE DISPATCHED THE INFORMATION TO THE GAS DEPARTMENT FOR INVESTIGATION.  JAMES YOUNG, BRUCE BURGESS, BUSTER FELTON, AND MARIO BYRD PERFORMED THE INITIAL INVESTIGATION AT KEITH-A-QUE, WHICH IS LOCATED AT 249 EAST WASHINGTON AVE. DURING THEIR INVESTIGATION GAS PERSONNEL DETERMINED THAT ADDITIONAL PERSONNEL WERE NEEDED TO DETERMINE THE CAUSE OF THE PROBLEM. ASHBURN GAS SUPERINTENDENT ROGER GIDDENS REPORTED TO THEIR LOCATION AT APPROXIMATELY 11:00AM TO HELP DETERMINE THE SOURCE OF THE PROBLEM. DURING THE INVESTIGATION OTHER LOCATIONS THROUGHOUT TOWN REPORTED HAVING SIMILAR PROBLEMS. PROPANE ODOR WAS DETERMINED TO BE PRESENT WITHIN THE NATURAL GAS SYSTEM.   AT APPROXIMATELY 12:00PM CITY PERSONNEL DETERMINED THAT PROPANE WAS BEING INTRODUCED INTO THE NATURAL GAS SYSTEM FROM FOUR 500 GALLON PROPANE TANKS CONNECTED TO A FUEL LINE AT THE HAT CREEK PEANUT COMPANY INC. LOCATED AT 465 BUSSEY ROAD, SYCAMORE GA. 31790.  LATER INVESTIGATION REVEALED THAT THIS METERED SERVICE WAS DELIVERING LINE PRESSURE TO THE HAT CREEK PER AGREEMENT BETWEEN ASHBURN AND HAT CREEK.  HAT CREEK CONNECTED THE PROPANE TANKS TO ITS INTERNAL PIPING IN AN ATTEMPT TO SUPPLEMENT ITS NATURAL GAS SUPPLY DURING HIGH DEMAND PERIODS.  THE ABSENCE OF A SERVICE REGULATOR AT THE METER ALLOWED THE HIGHER-PRESSURE PROPANE TO FLOW BACKWARD THROUGH THE METER INTO ASHBURN'S NATURAL GAS FACILITIES.  GEORGIA PUBLIC SERVICE COMMISSION (GPSC) INSPECTORS JOSH LAIRSEY AND ROB PACER WERE NOTIFIED OF THE EVENT AT APPROXIMATELY 1:45PM ON SEPTEMBER 24, 2010.   ASHBURN CITY MANAGER BEN TAYLOR ESTABLISHED A COMMAND CENTER AT CITY HALL TO DEVELOP A PLAN OF ACTION WITH ALL CITY PERSONNEL. DUE TO THE UNKNOWN VOLUME AND EXTENT OF PROPANE IN THE NATURAL GAS SYSTEM, CITY PERSONNEL DECIDED TO BEGIN SHUTTING OFF ALL SERVICES THROUGHOUT THE DISTRIBUTION SYSTEM. MUTUAL ASSISTANCE WAS REQUESTED FROM AND PROVIDED BY THE CITIES OF DOUGLAS, TIFTON, CORDELE, SYLVESTER AND FITZGERALD.  ASHBURN CONFIRMED THAT THESE CITIES' PERSONNEL HAVE APPROPRIATE OPERATOR QUALIFICATIONS TO PERFORM THE REQUESTED TASK. THE SHUT OFF PROCESS BEGAN AT APPROXIMATELY 4:00PM ON FRIDAY SEPTEMBER 24TH, 2010.  ACTING ON INSTRUCTIONS FROM GPSC TO REPORT THIS EVENT TO THE NATIONAL RESPONSE CENTER (NRC) AS AN INCIDENT PURSUANT TO 49 CFR PART 191, BEN TAYLOR REQUESTED THAT THE SUBSCRIBED REGULATORY COMPLIANCE SERVICE (SRCS) MAKE THE TELEPHONIC REPORT ON BEHALF OF ASHBURN.   ON 9/24/2010 AT 3:16PM, SRCS MANAGER BILL DEFOOR CALLED THE NRC AND GAVE THE REQUIRED INFORMATION TO KEVIN WILLIAMS, WHO ASSIGNED CASE #955047 TO THE REPORT.ON 9/24/2010 AT 6:59PM THE VALVE SUPPLYING NATURAL GAS TO THE DISTRIBUTION SYSTEM WAS SHUT OFF.  THE SHUTTING OFF AND LOCKING OF ALL SERVICES WAS COMPLETE AT APPROXIMATELY 3:15AM ON 9/25/2010. DURING THE COMPLETION OF THE SHUT-OFF ACTION LINE PRESSURE ON THE DISTRIBUTION SYSTEM DROPPED TO ZERO AS HAT CREEK CONSUMED THE REMAINING CONTAMINATED GAS THROUGH ITS PEANUT DRYERS. ON 9/25/2010 AT 9:00AM THE VALVE CONTROLLING THE GAS FLOW TO THE CITY WAS CUT BACK ON. AS A PRECAUTION, LOCATIONS THROUGHOUT THE SYSTEM WERE MONITORED FOR 100% GAS USING (CGI) COMBUSTIBLE GAS INDICATORS. THE LOCATIONS THAT WERE MONITORED WERE INDUSTRIAL BLVD., CENTRAL PACKING PLANT, AND BRIDGES ROAD. WHEN 100% LEVELS WERE CONFIRMED, CREWS BEGAN CUTTING ON SERVICES AND RELIGHTING APPLIANCES THROUGHOUT THE SYSTEM.  THE RELIGHTING PROCESS STARTED AT APPROXIMATELY 10:30AM SATURDAY MORNING. AT APPROXIMATELY 6:00PM A MAJORITY OF THE SERVICES WERE BACK ON.  WHERE OCCUPANTS WERE NOT AVAILABLE TO ALLOW ACCESS FOR RELIGHTING, CONTACT INFORMATION AND INSTRUCTIONS WERE PLACED IN A CONSPICUOUS LOCATION.  A POST-EMERGENCY"
10/19/2010,2010,20100085,15346,SUPPLEMENTAL FINAL,6720,ATMOS ENERGY CORPORATION - COLORADO/KANSAS,KS,66020,39.34519444,-95.10539167,,,,,,,,,,9/22/2010 15:45,954860,,NATURAL GAS,,290,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,0,9/22/2010 14:05,,,,9/22/2010 14:05,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1978,,,,,,3,ASTM D2513,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 2 LOCATION,0,68000,10700,0,,,1460,,80160,19,0,93,,,,,45,49,52,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,INCORRECT OPERATION,EQUIPMENT NOT INSTALLED PROPERLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EQUIPMENT NOT INSTALLED PROPERLY,,,YES,,,,NON-ROUTINE OPERATING CONDITIONS (ABNORMAL OPERATIONS OR EMERGENCIES),NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DOUGLAS L SHATAS,COMPLIANCE MANAGER,doug.shatas@atmosenergy.com,9132546363,9137684924,,,,DOUGLAS L SHATAS,COMPLIANCE MANAGER,9132546363,doug.shatas@atmosenergy.com,"ATMOS EMPLOYEES WERE WORKING ON A PIPE REPLACEMENT PROJECT.  DURING THE PROCESS, THE EXISTING PIPE WAS DAMAGED, AND WHILE ATTEMPTING TO STOP THE ESCAPING GAS, ONE EMPLOYEE RECEIVED BURNS THAT REQUIRED HOSPITALIZATION."
10/19/2010,2010,20100084,15115,ORIGINAL FINAL,8070,INDIANA GAS CO INC,IN,47370,39.81258,-85.13606,,,,,,,,,,9/21/2010 23:08,954777,,NATURAL GAS,,56,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,9/21/2010 20:35,,,,9/21/2010 21:20,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1988,,,,,,2,ASTM D2513,DUPONT,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,25000,3150,16300,0,,,378,,44828,0,0,2,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",FUSION JOINT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FUSION JOINT,,,,,,,,,,,,,,,,,,,"BUTT, HEAT FUSION",,1988,,POLYETHYLENE (PE),,POLYETHYLENE (PE),,,,,,,,YES,,,,,,,,YES,,,,PROCEDURE NOT FOLLOWED,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RICHARD SLAGLE,MANAGER QUALITY ASSURANCE,rlslagle@vectren.com,812-491-4611,812-491-4504,,,,JAMES FRANCIS,DIRECTOR ENGINEERING ASSET MANAGEMENT,812-491-4369,jmfrancis@vectren.com,"A STRUCTURE LOCATED AT 116 S. MILTON ST. IN PERSHING, IN RECEIVED $25,000 DAMAGE DUE TO WHAT APPEARS TO BE AN EXPLOSION CAUSED BY NATURAL GAS.    AFTER MAKING THE SITE SAFE, AN INVESTIGATION OF THE GAS FACILITIES IN THE AREA REVEALED A LEAK AT A BUTT FUSION JOINT DIRECTLY IN FRONT OF THE STRUCTURE ON A 2-INCH PE MAIN OPERATING AT 60 PSIG.  THIS MAIN RAN PARALLEL TO MILTON ST. (NORTH TO SOUTH) ON THE EAST EDGE OF THE PAVEMENT OF THE ROADWAY.  THE MAIN WAS LOCATED 18 FT. WEST OF THE WEST BUILDING LINE.  THE STRUCTURE DID NOT HAVE AN ACTIVE GAS SERVICE.    IT APPEARS THE GAS MIGRATED FROM THIS LEAK SOURCE INTO THE HOME AS GAS READINGS WERE OBTAINED AT A LEVEL OF 93% GAS AT THE WEST BUILDING WALL.    GAS WAS SHUT-OFF BY SQUEEZING THE PIPE IN AN AREA AWAY FROM THE LEAKAGE.  THE DEFECTIVE JOINT WAS REMOVED FROM THE SYSTEM AND APPROPRIATE REPAIRS WERE MADE TO THE MAIN."
9/20/2010,2010,20100071,16330,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68022,41.20049,-96.24264,,,,,,,,,,9/18/2010 8:20,954450,,NATURAL GAS,,9868,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,9/18/2010 6:45,,,,9/18/2010 8:00,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,14,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,2010,,,,,,0.621,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,LIGHTNING STRUCK DWELLING AND WE SUSPECT GAS LEAK RESULTED FROM LIGHTNING STRIKE.,CLASS 1 LOCATION,0,1000,500,60000,DWELLING DAMAGE FROM LIGHTNING STRIKE,,35,,61535,0,0,0,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SUSPECT DAMAGE WAS CAUSED BY LIGHTNING STRIKE. SIZE OF LEAK WAS SO SMALL THAT IT WAS NOT DETECTABLE BY SCADA.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,INTENSE HEAT FROM BURNING DEBRIS FROM DWELLING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,mike_conrad@mudnebr.com,402-504-7165,402-504-5165,,,,MICHAEL CONRAD,CLAIMS ADJUSTER,402-504-7165,mike_conrad@mudnebr.com,"ON SATURDAY SEPTEMEBER 18, 2010 THE DWELLING UNDER CONSTRUCTION AT 21021 W CIRCLE WAS APPARANTLY STRUCK BY LIGHTNING AT APPROXIAMTELY 0630HRS., THE GAS SERVICE TO THE DWELLING SUFFERED A GAS FAILURE BELOW GROUND AT APPROXMATELY 14"" FROM THE SERVICE RISER AND IGNITED FROM THE EXTENSE HEAT FROM THE FIRE. THE OMAHA FIRE DEPARTMENT EXTINGUISHED THE FIRE ON BOTH THE SERVICE AND THE DWELLING.       2/13/12-  OUR INVESTIGATION ASSISTED BY THE NENRASKA STATE FIRE MARSHAL'S OFFICE HAS DETERMINED THAT FAILURE OF THE TRANMISSION LINE WAS DIRECTLY RELATED TO INTENSE HEAT THAT WAS GENERATED FROM THE BURNIING DEBRIS THAT FELL FROM THE DWELLING. THE METROPOLITAN UTILITIES DISTRICT HAS CLOSED IT'S INVESTIGATION AND FILE IN REGARD TO THIS MATTER.     6/15/12- OUR INVESTIGATON REVEALED THAT THE DAMAGE/LOSS WAS THE DIRECT RESULT FROM THE INTENSE HEAT FROM THE BURNING DEBRIS THAT FELL FROM THE DWELLING ONTO THE METER SET AND GROUND SURROUNDING THE METER SET, THIS BURNING DEBRIS CAUSED THE GAS SERVICE TO MELT INSIDE THE PIGTAIL OF THE SERVICE RISER AND THE RELEASE OF THE NATURAL GAS."
10-08-2010,2010,20100082,15364,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55337,44.75364,-93.275893,,,,,,,,,,9/15/2010 12:09,954124,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,4,9/15/2010 12:02,,,,9/15/2010 12:37,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1979,,,,,,,,,OTHER,COPPER RISER,,,,,,,,,,OTHER,,,,,,,,,LIGHTNING STRUCK RISER AND METER,CLASS 3 LOCATION,0,60,532,50000,PROPERTY DAMAGE TO THE HOME.,,0,,50592,0,0,1,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DUE TO LIGHNING STRIKE,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CRYSTAL GELSCHUS,SPECIALIST,crystal.gelschus@centerpointenergy.com,612-861-8689,612-861-8565,,,,KRIS TANDE,DAMAGE PREVENTION SUPERVISOR,612-861-8692,kristine.tande@centerpointenergy.com,"LIGHTNING STRUCK METER AND RISER, RESULTING IN A FIRE."
10-01-2010,2010,20100076,15104,ORIGINAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30909,33.487142,-82.072715,,,,,,,,,,09-10-2010 11:52,953622,,NATURAL GAS,,13082,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,300,09-08-2010 11:54,,,,09-08-2010 12:23,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,54,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1967,,,,,,6.625,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,MECHANICAL PUNCTURE,3,4,,,,,,,,CLASS 3 LOCATION,38594,3973,8760,,,,65413,,116740,49,0,72,,,,,277,277,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,UTILITY,DIRECTIONAL DRILLING,CABLE TV,YES,8250301737,UTILITY PROTECTION CENTER,CONTRACT LOCATOR,NO,NO,YES,8,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RALPH T. MCCOLLUM,SENIOR COMPLIANCE ENGINEER REGULATORY COMPLIANCE,rmccollu@aglresources.com,(404) 584-3733,(404) 584-4708,,,,RICHARD R. LONN,DIRECTOR REGULATORY COMPLIANCE,(404) 584-3552,rlonn@aglresources.com,UTILITY COMPANY INSTALLING CABLE TV DAMAGED A 6-INCH STEEL NATURAL GAS MAIN BY DIRECTIONAL BORING.
9/28/2010,2010,20100075,15103,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,MI,48529,42.97495,-83.639305,,,,,,,,,,09-08-2010 11:45,953388,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-08-2010 04:46,,,,09-08-2010 05:43,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1969,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,RELEASE WAS FROM CUSTOMER OWNED EQUIPMENT,CLASS 3 LOCATION,,2500,1000,,,,,,3500,1,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS NOT CAUSE BY THE CONTROLLER(S) OR CONTROL ROOM ISSUES.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,INCIDENT ORIGINATED ON CUSTOMER OWNED EQUIPMENMT.  CAUSE OF INCIDENT UNKNOWN.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATORY SERVICES ENGINEER,gfewert@cmsenergy.com,586-665-1142,,,,,DAVID M MONTAGUE,DIRECTOR COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"WIND STORM ON SEPTEMBER 7, 2010 CAUSED POWER FAILURE TO RADIO STATION BUILDING. THE RADIO STATIONS'S GAS FED KOHLER GENERATOR KICKED IN AT APPROXIMATELY 06:02 P.M. SUPPLYING POWER TO THE BUILDING. CONSUMERS ENERGY DISPATCH RECEIVED A CALL FROM THE 911 OPERATOR AT 4:56 A.M. ON SEPTEMBER 8, 2010 THAT ELECTRIC AND GAS WAS NEEDED ON SITE INDICATING THAT THE METER INSTALLATION WAS ON FIRE. FIRST RESPONDER FOUND THAT THE FIRE DEPARTMENT HAD THE GAS TURNED OFF ON ARRIVAL AT THE SERVICE LOCKWING.  INVESTIGATION INDICATES THE SOURCE OF THE INCIDENT WAS ON CUSTOMER OWNED EQUIPMENT.  INCIDENT CAUSE UNKNOWN."
10-07-2010,2010,20100080,15838,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95678,38.7521235,-121.2880059,,,,,,,,,,09-07-2010 05:20,953351,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,09-06-2010 23:38,,,,09-07-2010 00:27,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,4,ALDYL A,UNKNOWN,PLASTIC,,,,,UNKNOWN,,,,UNKNOWN,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,293600,0,0,"ACTUAL LN 2.C. IS $293,600.  CELL WOULD NOT ACCEPT #S ABOVE FIVE FIGURES.",,0,,293600,0,0,1200,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F. GUERRERO,SENIOR COMPLIANCE ANALYST,,,,,,,LAURENCE DENISTON,MANAGER,925-328-5756,lcd1@pge.com,"A LEAK IN A FOUR INCH PLASTIC GAS DISTRIBUTION MAIN WAS REPORTED TO THE FIRE DEPARTMENT AT APPROXIMATELY 2330 HOURS ON SEPTEMBER 6, 2010.  THE LEAK WAS AT THE INTERSECTION OF CIRBY WAY AND RIVERSIDE AVENUE IN ROSEVILLE.  THE FIRE DEPARTMENT NOTIFIED PG&E AT 2338 HOURS.  A PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED ON SCENE AT APPROXIMATELY 0027 HOURS ON SEPTEMBER 7, 2010.  THE INTERSECTION WAS BLOCKED OFF BY THE FIRE DEPARTMENT AS A PRECAUTIONARY MEASURE.  PG&E CREWS ARRIVED AT APPROXIMETLY 0215 HOURS ON SEPTEMBER 7TH, FOUND A CRACK IN THE PLASTIC MAIN AND BEGAN TO MAKE REPAIRS BY SQUEEZING THE MAIN AT 0758 HOURS.   DURING THE REPAIRS, APPROXIMATELY 1,200 CUSTOMERS BEGAN TO LOSE SERVICE STARTING AT 1300 HOURS.  PG&E CREWS COMPLETED REPAIRS AT APPROXIMATELY 2030 HOURS. PG&E BEGAN CUSTOMER RE-LIGHTS AT 2100 HOURS.  SERVICE WAS RESTORED ON SEPTEMBER 8TH AT 0100 HOURS.  THERE WERE NO INJURIES OR FATALITIES.  THIS INCIDENT BECAME REPORTABLE TO THE CPUC WHEN SACRAMENTO TV NEWS MEDIA WAS OBSERVED ON SCENE AT APPROXIMATELY 0330 HOURS ON SEPTEMBER 7TH AND REPORTABLE TO THE DOT WHEN AN ESTIMATE OF DAMAGES DUE TO THE LABOR COSTS TO RELIGHT THE CUSTOMERS WOULD EXCEED $50,000."
10-04-2010,2010,20100079,15107,ORIGINAL FINAL,22182,WASHINGTON GAS LIGHT CO,DC,20019-3841,38.9092,-76.9321,,,,,,,,,,09-05-2010 08:17,953133,,NATURAL GAS,,5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-05-2010 05:28,,,,09-05-2010 06:16,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,INSIDE METER/REGULATOR SET,,1973,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,INSIDE METER BUILD-UP CONSUMED BY FIRE.,CLASS 3 LOCATION,,200,4200,,"2E SHOULD BE $350,000 - VALUE OF DAMAGES TO THE HOUSE CAUSED BY THE FIRE.",,21,,4421,0,0,2,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 4905 MINNESOTA AVENUE, NE, WASHINGTON, DC ON 9/5/10 AT THE REQUEST OF THE DC FIRE BOARD.  UPON ARRIVAL, THE FIRST REPONDER FOUND THAT THE GAS HAD BEEN TURNED OFF AT THE CURB VALVE BY THE FIRE DEPARTMENT.  THE INSIDE METER BUILD-UP WAS CONSUMED BY THE FIRE.  THE SERVICE LINE WAS CAPPED OFF AT THE CURB VALVE.  A GAS MIGRATION SURVEY WAS CONDUCTED AROUND THE HOUSE AND OVER THE SERVICE LINE TO THE MAIN.  NO INDICATIONS WERE FOUND.  WASHINGTON GAS WORKED CLOSELY WITH THE FIRE INVESTIGATORS ON SITE AND BELIEVE THAT THE FIRE STARTED ON THE FIRST OR SECOND FLOOR AND THEY THEN COLLAPSED INTO THE BASEMENT WHERE THE WASHINGTON GAS FACILITIES WERE LOCATED AND CONSUMED BY THE FIRE."
9/27/2010,2010,20100074,15283,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,96022,40.38601,-122.27781,,,,,,,,,,09-01-2010 15:00,952810,,NATURAL GAS,,25,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,09-01-2010 13:45,,,,09-01-2010 13:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,FIRE FIRST.,CLASS 3 LOCATION,0,4900,0,50000,DAMAGES TO HOUSE.,,100,,55000,0,0,3,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY GUERRERO,,gfg2@pge.com,925-974-4075,,,,,GLEN CARTER,,925 270 2158,No Email Address,"A FIRE OCCURRED AT APPROXIMATELY 1245 HOURS ON 9/1/10 AT A RESIDENCE AT 3384 WILLOW STREET AND QUICKLY SPREAD TO THE HOMES AT 3382 WILLOW STREET AND THEN 20992 FIRST STREET.  A PG&E GAS CONSTRUCTION CREW HAPPENED TO BE DRIVING BY AND OBSERVED THE SMOKE FROM THE FIRES AT 1345 HOURS. THE CREW DROVE TO THE SCENE AND WAS ABLE TO SHUT OFF THE GAS AT THE SERVICE VALVE AT THE FIRST TWO STRUCTURES ON WILLOW STREET WHERE THE METERS WERE UNAFFECTED BY THE FIRE.  THE GAS CREW WAS NOT ABLE TO REACH THE SERVICE VALVE AT THE HOUSE ON FIRST STREET BEFORE THE HEAT FROM FIRE HAD MELTED THE GAS METER SET RELEASING GAS WHICH CONTRIBUTED TO THE FIRE.  THE GAS SERVICE FOR THE FIRST STREET HOUSE WAS CUT OFF AT THE MAIN IN THE STREET AT 1450 HOURS.  THREE CUSTOMERS LOST GAS SERVICE.  THIS INCIDENT BECAME REPORTABLE TO THE CPUC AND DOT WHEN IT WAS DETERMINED THAT DAMAGES WOULD EXCEED $50,000.  ONE PERSON RECEIVED MINOR INJURIES AND REFUSED TREATMENT; THERE WERE NO FATALITIES. THE CAUSE OF THIS INCIDENT IS CURRENTLY UNDER INVESTIGATION.  GAS SERVICE TO THE CUSTOMERS WILL BE RESTORED UPON COMPLETION OF REPAIRS TO THE HOMES."
8/31/2010,2010,20100067,16329,SUPPLEMENTAL FINAL,12390,METROPOLITAN UTILITIES DISTRICT,NE,68134,41.292013,-96.033921,,,,,,,,,,8/26/2010 14:17,952204,,NATURAL GAS,,12582,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,8/26/2010 11:58,,,,8/26/2010 12:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,ABOVEGROUND,IN OTHER ENCLOSED SPACE,,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE,,1998,,,,,,0.621,ASTM D2513,PERFORMANCE,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,UNKNOWN,OTHER,,,,,,,,,GAS SERVICE WAS DAMAGED FROM VEHICLE ACCIDENT,CLASS 1 LOCATION,0,4000,987,56000,"VIDE NODE BOX REPAIRS, VEHICLE LOSS",,57,,61044,1,0,0,,,,,15,15,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,YES,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",DAMAGE OCCURRED FROM OUTSIDE SOURCE.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MIKE PALMESANO,CLAIMS MANAGER,mike_palmesano@mudnebr.com,402-504-7108,402-504-5108,,,,MIKE PALMESANO,CLAIMS MANAGER,402-504-7108,mike_palmesano@mudnebr.com,"THE RESPONSIBLE PARTY, SANDRA FABER, WAS REACHING FOR HER CELL PHONE AND FAILED TO MAKE A CURVE IN THE ROADWAY. SHE THEN STRUCK A VIDEO NODE BOX AND SEVERED THE GAS SERVICE TO THE VIDOE NODE BOX. THERE WAS AN IGNITION OF NATURAL GAS FROM THE ARCING OF THE RESERVE BATTERY CELLS, THIS WAS EXTINGUISHED BY THE OMAHA FIRE DEPARTMENT.       11/23/10- ON 9/7/10 THE GAS SERVICE TO 7812 EVANS WAS RECONNECTED AND BACK IN SERVICE. THE OUTCOME OF THE INVESTIGATION WAS THE DAMAGE WAS FROM THE MOTOR VEHICLE ACCIDENT AS CAPTIONED ABOVE. OUR FILE IS CLOSED IN REGARD TO THIS MATTER."
9/22/2010,2010,20100072,15113,SUPPLEMENTAL FINAL,31232,AVISTA CORP,OR,97520,42.18004,-122.66162,,,,,,,,,,8/24/2010 20:15,952036,,NATURAL GAS,,114,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,100,8/24/2010 17:15,,,,8/24/2010 17:29,NO,PUBLIC PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,HEAT FROM FIRE MELTED THE REGULATOR AND METER BODIES.,CLASS 3 LOCATION,0,2040,3117,,,,586,,5743,0,0,8,,,,,20,20,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFF WEBB,SR. GAS DISTRIBUTION ENGINEER,jeff.webb@avistacorp.com,509-495-4424,509-777-9381,,,,JODY MOREHOUSE,CHIEF GAS ENGINEER,509-495-2760,jody.morehouse@avistacorp.com,"THIS REPORT ADDRESSES THE TELEPHONIC REPORT THAT JODY MOREHOUSE MADE TO YOU ON AUGUST 26TH, 2010 AT 20:15. ON THAT DAY AT 17:15, AVISTA WAS NOTIFIED OF A FIRE AT 825 OAK KNOLL DR. IN ASHLAND, OR (JACKSON COUNTY). THIS WAS REPORTED TO DOT BECAUSE OF THE RELEASE OF GAS COMBINED WITH THE TOTAL COST OF THE INCIDENT BEING IN EXCESS OF $50,000.    AN AVISTA FIRST RESPONDER ARRIVED ON SITE AT 17:30 BUT WAS UNABLE TO GET TO THE HOMES DUE TO THE FIRE. A TWO INCH STEEL DISTRIBUTION MAIN WAS SQUEEZED TO SHUT OFF GAS TO THE AREA AT 21:37, THIS SHUT OFF GAS SERVICE TO EIGHT HOMES. GAS SERVICE WAS RESTORED TO FIVE OF THE HOMES BY 12:29 ON SEPTEMBER 3RD, 2010. THE OTHER THREE SERVICES WERE NOT RESTORED BECAUSE THE HOMES AND THEIR METER SETS WERE DESTROYED IN THE FIRE. NO FURTHER DAMAGE OCCURRED TO OUR SYSTEM AS A RESULT OF THIS INCIDENT.    GAS WAS A CONTRIBUTING FACTOR, BUT NOT THE CAUSE OF THE FIRE. THE CAUSE OF THE BLAZE IS BELIEVED TO BE A GRASS FIRE FROM A NEARBY FIELD. PER THE LOCAL FIRE DEPARTMENT; 30-40 HOMES WERE EVACUATED, 11 HOMES WERE DESTROYED, NO FATALITIES OR HOSPITALIZATIONS. THE TOTAL COST OF THE INCIDENT IS ESTIMATED AT $4,405,743 (11 HOMES LOST, WORTH APPROX $400,000 EACH + AVISTA COSTS OF $5,743 FROM PART D). THE COST OF THE REPLACEMENT OF THE HOMES IS AN ESTIMATE BECAUSE THIS IS PRIVATE INFORMATION BETWEEN THE INSURANCE COMPANIES AND THE HOMEOWNERS."
