REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
6/28/2010,2010,20100043,30468,SUPPLEMENTAL,12208,MARTIN GAS INC,KY,41649,37.341508,-82.452554,,,,,,,,,,5/26/2010 17:00,941661,,NATURAL GAS,,1000,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,YES,0,5/25/2010 16:30,,,,5/25/2010 16:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,2,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,UNKNOWN,MECHANICAL PUNCTURE,10,1.5,,,,,,,,CLASS 3 LOCATION,0,0,3000,0,,,5000,,8000,9,0,80,,,,,18,18,80,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,,YES,,,,,,,,NO,YES,CITY STREET,,,YES,,,,,,,MUNICIPALITY,BACKHOE/TRACKHOE,WATER,NO,,,UTILITY OWNER,YES,YES,YES,4,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JED WEINBERG,MGR.,johnp@cleangasinc.com,606-785-0761,,,,,JED WEINBERG,MGR.,606-785-0761,johnp@cleangasinc.com,"SEE ATTACHED (2 PAGES)   I AM COMPLETING THIS SUPPLEMENTAL REPORT AS OF 6.6.2018. THERE IS NO STAFF CURRENTLY EMPLOYED AT MARTIN GAS, INC. WHO WAS EMPLOYED AT THE TIME OF THE INCIDENT IN QUESTION. I CANNOT LOCATE A ""WORK FILE"" WHICH MIGHT CONTAIN THE INFORMATION THAT WAS CONTAINED WITHIN THIS PART H-NARRATIVE DESCRIPTION OF THE INCIDENT."
8/20/2010,2010,20100065,15086,ORIGINAL FINAL,2704,CONSOLIDATED EDISON CO OF NEW YORK,NY,10543,40.948871,-73.702631,,,,,,,,,,,,,NATURAL GAS,,3.1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,5/20/2010 14:08,,,,5/20/2010 14:08,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1948,,,,,,2,SCHEDULE 40,UNKNOWN,STEEL,,,,0.154,,,,,,,OTHER,,,,,,,,,REMOVAL OF STEEL TAPERED PLUG IN SERVICE TEE.,CLASS 4 LOCATION,0,0,17900,0,,,15,,17915,0,0,4,,,,,12,12,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,2,0,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEVIN FAGAN,OPERATING GENERAL SUPERVISOR,fagank@coned.com,718-319-2310,718-904-4607,,,,KEVIN FAGAN,OPERATING GENERAL SUPERVISOR,718-319-2310,fagank@coned.com,"AT 1408 HRS ON 5/20/2010 THE VILLAGE OF MAMARONECK FIRE DEPARTMENT ADVISED THE GERC OF A POSSIBLE EXPLOSION WITH GAS INVOLVEMENT. THE GERC DISPATCHED A GDS MECHANIC AND SUPERVISOR, GAS CONSTRUCTION AND A GAS ERG. GDS RESPONDED AND REPORTED THAT A GAS CONSTRUCTION CREW WAS ON LOCATION WORKING AN EXISTING TYPE 2 LEAK. THE INVESTIGATION INDICATED THAT THE CREW WAS PREPARING TO INSTALL AN EXPANSION STOPPER IN A 2"" STEEL SERVICE TEE ON A 4"" MEDIUM PRESSURE STEEL MAIN WHEN THE GAS IGNITED. TWO GAS CONSTRUCTION MECHANICS WERE TAKEN VIA EMS TO SOUNDSHORE HOSPITAL WHERE THEY WERE TREATED AND RELEASED. MECHANIC A RECEIVED SECOND DEGREE BURNS, WHICH WERE SEVERAL INCHES IN LENGTH TO HIS FOREARMS. MECHANIC B SUSTAINED A SECOND DEGREE BURN, WHICH WAS ALSO SEVERAL INCHES IN LENGTH TO HIS RIGHT FOREARM AND A SMALL FIRST DEGREE BURN NEAR THE BACK OF HIS NECK. THE MECHANICS WERE BOTH BROUGHT TO CON EDISON'S RYE SERVICE CENTER FOR DRUG AND ALCOHOL TESTING AND BOTH MEHANICS TESTED NEGATIVE. CHANNEL 12 NEWS ARRIVED ON LOCATION AT 14:56, THE LEAK WAS TEMPORARILY SECURED AT 15:10 AND THE AREA WAS MADE SAFE. CREWS THEN INSTALLED A MECHANICAL CONTROL FITTING, INSERTED AN EXPANSION STOPPER AND CLOSED ONE MAIN VALVE AT 20:15 TO ISOLATE THE MAIN, INTERRUPTING SERVICE TO FOUR (4) RESIDENTIAL CUSTOMERS. THE SECTION OF MAIN IN THE EXCAVATION WAS REMOVED AND TAKEN TO THE GAS DEVELOPMENT LAB FOR ANALYSIS. THE GAS WAS BACK ON LINE AT 21:50 AND SERVICE WAS RESTORED TO THE AFFECTED CUSTOMERS. AN ICS STRUCTURE WAS ESTABLISHED AND THE COMMAND POST WAS LOCATED IN FRONT OF 611 CLAFLIN AVE. THIS WAS AN UPGRADED LEVEL INCIDENT."
6/17/2010,2010,20100038,15050,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60131,41.940448,-87.885422,,,,,,,,,,5/19/2010 14:29,940869,,NATURAL GAS,,215.65,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,5/17/2010 11:18,,,,5/17/2010 11:35,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,162,,YES,,,YES,CASED,,,,,,,,PRIVATELY OWNED,,MAIN,,1965,,,,,,12,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.25,,,,,,,MECHANICAL PUNCTURE,5.7,0,,,,,,,,CLASS 3 LOCATION,0,121000,92000,0,,,900,,213900,1,0,0,,,,,153,155,230,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,,,,,,,YES,,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,540758,"JULIE - ONE CALL TICKET NUMBER IS X0540758 BUT 9A RETURNS ERROR STATING ""PLEASE ENTER ONLY DIGITS""",CONTRACT LOCATOR,UNKNOWN/OTHER,YES,YES,48,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,,No Email Address,ROAD CONTRACTOR WAS DRIVING SHEET PILING FOR BRIDGE FOUNDATION AND STRUCK THE GAS MAIN.
6/14/2010,2010,20100036,15068,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95206,37.92844,-121.30614,,,,,,,,,,5/17/2010 7:05,940455,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,5/17/2010 3:29,,,,5/17/2010 4:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,FIRE FIRST MELTED METER SET RELEASING GAS,CLASS 3 LOCATION,100000,500,1500,0,,,0,,102000,0,0,1,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,925 974 4313,,,,,GLEN CARTER,,,No Email Address,"A FIRE OCCURRED AT APPROXIMATELY 0300 HOURS ON 5/17/10 AT A HOME IN STOCKTON.  THE FIRE DEPARTMENT CALLED PG&E AT APPROXIMATELY 03:29 HOURS. THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED AT 0400 HOURS.  AT APPROXIMATELY 0500 HOURS, PG&E GAS CREWS SHUT OFF GAS FLOW TO THE HOUSE BY SQUEEZING THE LINE AT THE MAIN.  THE FIRE ORIGINATED NEAR THE FENCE ON THE PROPERTY AND APPEARS TO BE CAUSED BY A CIGARETTE.  THE FIRE RESULTED IN PROPERTY DAMAGES EXCEEDING $50,000 MAKING THIS A REPORTABLE INCIDENT.  THERE WERE NO INJURIES OR FATALITIES.  MAJOR MEDIA WAS NOT PRESENT."
07-12-2010,2010,20100048,15062,ORIGINAL FINAL,2748,CONSUMERS ENERGY CO,MI,48357,42.66279,-83.61297,,,,,,,,,,5/16/2010 19:10,940415,,NATURAL GAS,,46,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,5/16/2010 16:38,,,,5/16/2010 16:54,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,,,,,,,,,,OTHER,GAS METER & REGULATOR SHELL,,,,,,,,,,OTHER,,,,,,,,,A BURNING UNOCCUPIED TRUCK HIT RESIDENTIAL METER BREAKING OFF THE REGULATOR.,CLASS 3 LOCATION,,1000,1000,,,,,,2000,0,0,0,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",INCIDENT WAS CAUSED BY SECONDARY IGNITION FROM A BURNING TRUCK ROLLING INTO OUR METER FACILITIES ON AN APARTMENT COMPLEX.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY F EWERT,REGULATORY SERVICES ENGINEER,gfewert@cmsenergy.com,586-665-1142,,,,,DAVID M MONTAGUE,DIRECTOR - GAM COMPLIANCE PROGRAMS,517-788-0277,dmmontague@cmsenergy.com,"AN UNOCCUPIED, BURNING TRUCK WITH A MANUAL TRANSMISSION ROLLED INTO A RESIDENTIAL TYPE GAS METER STAND AND APARTMENT BUILDING.  THIS CAUSED THE REGULATOR TO BREAK OFF RESULTING IN SECONDARY IGNITION TO THE GAS AND THE APARTMENT COMPLEX.  THERE WAS DAMAGE TO ONE APARTMENT UNIT, THE BUILDING ROOF AND SMOKE DAMAGE TO THE UNITS ON EACH SIDE OF THE DAMAGED APARTMENT."
06-10-2010,2010,20100033,15041,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60804,41.85975,-87.744903,,,,,,,,,,05-11-2010 20:22,939892,,NATURAL GAS,,1,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,,05-11-2010 14:38,,,,05-11-2010 15:13,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,38,,YES,,,,,YES,UNCASED,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.5,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.145,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,0,0,3500,0,3550,,50,,3550,0,0,1,,,,,0.27,0.27,0.3,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,,,YES,BASED ON TYPE OF CORROSION FOUND IN SERVICE LINE NEAR THIS ONE.,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,1/26/2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,,No Email Address,"RELEASE OF GAS FROM 1-1/2"" BARE STEEL SERVICE LINE MIGRATED TO CUSTOMER SEWER DRAIN PIPE IN BATHROOM, RESULTING IN IGNITION OF GAS ."
5/27/2010,2010,20100028,16690,SUPPLEMENTAL FINAL,18408,SOUTH CAROLINA ELECTRIC & GAS CO,SC,29403-5993,32.7908,-79.9461,,,,,,,,,,05-11-2010 15:30,939868,,NATURAL GAS,,4.52,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-11-2010 12:05,,,,05-11-2010 12:17,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1968,,,,,,9.999,HDPE 42,YARDLEY,PLASTIC,,,,,UNKNOWN,,,0.125,,,OTHER,,,,,,,,,"THE SERVICEMAN DISCOVERED THE GAS SERVICE LINE FOR THE HOME AT THIS PROPERTY WAS DAMAGED BY AN EAST COAST PLUMBING WORKER WHILE SWEATING ON COPPER WATER LINE FITTINGS NEAR THE GAS SERVICE LINE USING A PROPANE TORCH.  THE WALL THICKNESS OF THE DAMAGED PIPELINE IS 0.125 INCHES.    THE FACILITY THAT HAD TO BE SHUT DOWN WAS THE GAS SERVICE LINE/METER SET.  THE RESTART/RESTORATION OF THE FACILITY IS DEPENDENT ON REPAIRS TO THE CUSTOMER PROPERTY, AND AFTER THE CONTRACTOR REQUESTS A NEW SERVICE LINE",CLASS 3 LOCATION,0,1847,589,51600,"COST TO REPLACE THE SERVICE LINE ($1600)  DAMAGE TO PRIVATE PROPERTY ($50,000)",,30,,54066,0,0,1,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,OTHER,CITY OF CHARLESTON FIRE DEPARTMENT,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GUS CHAPMAN,MANAGER - DISTRIBUTION INTEGRITY,gchapman@scana.com,803-217-9799,803-217-9799,,,,GUS CHAPMAN,MANAGER - DISTRIBUTION INTEGRITY,803-217-9799,gchapman@scana.com,"ON MAY 11, 2010, AT APPROXIMATELY 12:05PM SCE&G RECEIVED NOTIFICATION THAT THE GAS SERVICE LINE FOR 101 SPRING STREET WAS DAMAGED AND ON FIRE.  THE ORDER WAS DISPATCHED TO OUR SERVICEMAN AT 12:12PM AND HE ARRIVED AT 12:17PM. THE SERVICEMAN DISCOVERED THE GAS SERVICE LINE FOR THE HOME AT THIS PROPERTY WAS DAMAGED BY AN EAST COAST PLUMBING WORKER WHILE SWEATING ON COPPER WATER LINE FITTINGS NEAR THE GAS SERVICE LINE USING A PROPANE TORCH.    THE PLASTIC SERVICE LINE WAS DAMAGED BY HEAT FROM THE PROPANE TORCH BEING USED BY THE PLUMBER.  ALSO, THE ESCAPING GAS WAS SUBSEQUENTLY IGNITED BY AN UNDETERMINED SOURCE.   THE WORKER WAS NOT INJURED AND NOT TREATED BY EMERGENCY PERSONNEL. THE FIRE DEPARTMENT ARRIVED AND CONTROLLED THE FIRE WITH WATER HOSES WHILE SCE&G EXCAVATED THE SERVICE TAPPING TEE.  THE LEAK WAS SECURED BY RUNNING THE TAPPING TEE DOWN AT 1:56PM.  BECAUSE DAMAGE TO THE STRUCTURE WILL LIKELY EXCEED $50,000, CEDRIC GREEN (SCE&G) NOTIFIED VERNON GAINEY OF SOUTH CAROLINA OFFICE OF REGULATORY STAFF AT 3:15PM AND THE DEPARTMENT OF TRANSPORTATION NATIONAL RESPONSE CENTER AT 3:30PM.    EAST COAST PLUMBING COMPANY DID NOT HAVE A VALID LOCATE TICKET FOR THE WORK THEY WERE PERFORMING.  IN ADDITION, THE SERVICE LINE FOR 101 SPRING STREET WAS LEAK SURVEYED ON MARCH 31, 2010; THE LEAK SURVEY TECHNICIAN DID NOT FIND A LEAK.  SCE&G HAS NO RECORD OF PERFORMING SERVICE RELATED WORK INSIDE THE HOME FROM 2006 TO PRESENT.  NOTE: THIS FORM (PART C; 3.A) WOULD NOT ACCEPT THE NOMINAL PIPE DIAMETER.  THE NOMINAL PIPE DIAMETER IS 0.5 INCHES."
06-07-2010,2010,20100032,15198,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,KY,40222,38.28953,-85.63128,,,,,,,,,,05-09-2010 22:25,939685,,NATURAL GAS,,2.36,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,05-09-2010 20:42,,,,05-09-2010 21:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1991,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,"FALLING DEBRIS FROM ONGOING RESIDENTIAL STRUCTURE FIRE STRUCK THE METER AND REGULATOR, DAMAGING THE FACILITIES AND IGNITING NATURAL GAS.",CLASS 3 LOCATION,0,200,100,0,,,11,,311,0,0,1,,,,,49.5,49.5,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,jim.dimas@lge-ku.com,502-627-3712,502-627-3367,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,502-627-3712,jim.dimas@lge-ku.com,KPSC EXTERNAL/INVESTIGATION REPORT ATTACHED
06-04-2010,2010,20100031,15263,SUPPLEMENTAL FINAL,31632,NORTHWESTERN ENERGY LLC,MT,59912,48.36786,-114.18395,,,,,,,,,,05-06-2010 17:00,939397,,NATURAL GAS,,13,,YES,1,0,0,0,0,1,NO,,,,,,0,YES,,,,,YES,0,05-06-2010 13:52,,,,05-06-2010 14:20,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1962,,,,,,0.75,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,OTHER,,,,,,,,,"A BACKHOE STRUCK THE 3/4"" SERVICE LINE.  SERVICE LINE SEPERATED FROM THE MAIN AT THE SERVICE TEE, WHICH WAS UPSTREAM OF THE STRIKE.",CLASS 3 LOCATION,200000,2500,5000,0,,,100,,207600,0,0,11,,,,,30,30,32,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",SYSTEM PRESSURE REMAINED STABLE AND WAS NOT AN ISSUE IN THE INCIDENT.,,,,,,,,,,,,,YES,3,0,YES,1,0,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,UTILITY,BACKHOE/TRACKHOE,STREET LIGHT,YES,2010180256,MONTANA ONE CALL CENTER,CONTRACT LOCATOR,YES,NO,YES,,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY WAS NOT LOCATED OR MARKED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEITH MEAGOR,DOT COORDINATOR,keith.meagor@northwestern.com,4064972214,4064972048,,,,KEITH MEAGOR,DOT COORDINATOR,4064972214,keith.meagor@northwestern.com,"**** 6/10/11 ****  FINAL REPORT - ON MAY 27 AND MAY 28, 2010 THE INVESTIGATION FOR THIS INCIDENT WAS CONCLUDED.  THE INVESTIGATION DETERMINED THAT GAS MIGRATED FROM THE DAMAGED SERVICE LINE TO MAIN CONNECTION.  THE GAS MIGRATED THROUGH THE SOIL ALONG THE SEWER LINE TO THE FOUNDATION OF THE HOUSE.  INVESTIGATION OF THE SERVICE LINE TO MAIN CONNECTION VERIFIED THAT THE EXCAVATOR STRUCK THE SERVICE LINE AND TORE THE SERVICE LINE OFF THE SERVICE AT THE WELD.  NWE CONSIDERS THIS INCIDENT CLOSED WITH NO FURTHER INVESTIGATION REQUIRED.    ADDITIONALLY - ON THE FORM COULD NOT ACCESS SECTION G3 - 13A.  FOR THIS SECTION THE SERVICE LINE WAS REMOVED FROM SERVICE AND WILL NOT REINSTATED.        **** 06/29/10  WORKED WITH DOT TO GET THE REPORT CORRECTED FROM 06/04/10.  AFTER SOME CORRECTIONS THE FORM IS WORKING AND THIS SUPPLEMENTAL IS TO SHOW THOSE CORRECTIONS.  THE SERVICE LINE THAT WAS DAMAGED WAS REMOVED FROM SERVICE, WHICH IS SHOWN IN PART A UNDER 13B AS ""STILL SHUT DOWN"".    THERE IS NO NEW ADDITIONAL INFORMATION TO INCLUDE IN THIS REPORT, THIS IS ONLY A CORRECTED SUPPLEMENTAL UPDATE.    ****  ELECTRIC UTILITY EXCAVATING FOR A STREET LIGHT MOVE STRUCK UNMARKED STEEL SERVICE, WHICH SEPERATED FROM SERVICE TEE UPSTREAM AT MAIN.  GAS MIGRATED AND ACCUMULATED IN ADJACENT RESIDENCE AND EXPLODED.    NORTHWESTERN ENERGY'S ADDRESS AND CONTANCT INFORMATION IN THE FRON PART OF THIS REPORT IS NOT CORRECT.  THIS HAS BEEN BROUGHT TO THE ATTENTION OF MTPSC STAFF JOEL TIERNEY AND PHMSA WESTEN REGION ACCIDENT COORDINATOR PETE KATCHMAR.  THE CORRECT CORPORATE ADDRESS SHOULD BE 3010 W. 69TH STREET, SIOUX FALLS, SD 57108.    *** TRIED TO SUBMIT ON 06/04/2010 AT 17:42 COULD NOT SUBMITT CORRECTLY BECAUSE OF ERROR RECIEVED IN PART G - SPECIFICALLY G3 REQUIRES 13.A IF ""YES"" IS SELECTED IN 13.  YES IS THE CORRECT ANSWER, HOWEVER I DID NOT GET A DROP DOWN FOR 13 A. THEREFORE, I SELECTED ""NO"" AND INDICATED AS SUCH HERE.  ****"
5/29/2010,2010,20100030,15087,SUPPLEMENTAL FINAL,22182,WASHINGTON GAS LIGHT CO,MD,20708,39.06433,-76.85888,,,,,,,,,,4/29/2010 19:54,938593,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,2,4/29/2010 17:43,,,,4/29/2010 18:25,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2004,,,,,,,,,OTHER,CAST ALUMINUM,,,,,,,,,,OTHER,,,,,,,,,OUTSIDE METER BUILD-UP CONSUMED BY FIRE.,CLASS 3 LOCATION,,,8200,400000,APPROXIMATE VALUE OF DAMAGES TO THE BUILDING CAUSED BY THE FIRE.,,5,,408205,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL UPSHAW,SUPERVISOR - DOT PIPELINE SAFETY COMPLIANCE,mupshaw@washgas.com,703-750-4479,703-750-5591,,,,DAVID W. SPANGLER,MANAGER - DOT PIPELINE SAFETY COMPLIANCE,703-750-4341,dspangler@washgas.com,"WASHINGTON GAS RESPONDED TO THE SCENE OF A HOUSE FIRE AT 8738 OXWELL LANE IN LAUREL, MD ON 4/29/10 AT THE REQUEST OF THE PRINCE GEORGE'S FIRE BOARD. UPON ARRIVAL, THE METER VALVE WAS FOUND TO HAVE BEEN TURNED OFF BY THE FIRE DEPARTMENT.  THE METER  BUILD-UP WAS CONSUMED BY THE FIRE. THE RISER WAS CAPPED OFF. A GAS MIGRATION SURVEY WAS CONDUCTED AROUND THE PERIMETER OF THE HOUSE AND OVER THE SERVICE LINE TO THE MAIN. NO INDICATIONS WERE FOUND.  ON 4/30/10, WASHINGTON GAS RETURNED TO THE SITE TO EXCAVATE THE SERVICE LINE IN THE YARD, CAP IT OFF, AND PERFORM A PRESSURE TEST ON IT. APPROXIMATELY 40 FEET OF SERVICE LINE WAS TESTED WITH NO LEAKS FOUND. THIS PORTION OF THE SERVICE LINE WAS ABANDONED IN PLACE AFTER THE PRESSURE TEST. WASHINGTON GAS BELIEVES THE FIRE STARTED ELSEWHERE IN THE HOUSE AND CONSEQUENTLY CONSUMED ITS FACILITIES."
6/21/2010,2010,20110006,30953,SUPPLEMENTAL FINAL,12642,MOBILE GAS SERVICE CORP,AL,36618,30.720014,-88.15109,,,,,,,,,,05-05-2010 08:25,939174,,NATURAL GAS,,0.5,,NO,,,,,,0,YES,0,0,0,1,0,1,YES,,,,,NO,0,4/29/2010 17:09,,,,4/29/2010 17:15,NO,PUBLIC PROPERTY,UNDERGROUND,IN UNDERGROUND ENCLOSED SPACE (E.G. VAULT),,,,NO,,,,,,,,,,,,OTHER,PRIVATELY OWNED DISTRIBUTION,MAIN,,1950,,,,,,4,UNKNOWN,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,0,0,1000,REMOVAL OF SEGMENT OF PIPE FOR TESTING.,,10,,1010,0,0,0,,,,,40,40,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE LOW VOLUME OF GAS RELEASED WOULD NOT HAVE BEEN DETECTED ON THE SCADA SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CRACK WAS LIKELY CAUSED BY EXCESSIVE EXTERNAL WEIGHT OF VEHICLES PASSING OVER OR IN THE VICINITY OF THE PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHAUN SLADE,MANAGER PIPELINE SAFETY DISTRIBUTION,shaun.slade@spireenergy.com,334-207-3090,,,,,CRAIG HOEFERLIN,VICE PRESIDENT OPERATIONS SERVICES,314-349-2972,craig.hoeferlin@spireenergy.com,"ON 4/29/2010, A SUBCONTRACTOR FOR AT&T ENTERED AN AT&T MANHOLE LOCATED AT MOFFETT ROAD AND SHELTON BEACH ROAD, IN MOBILE, ALABAMA, WHILE SMOKING A CIGARETTE.  IT IS OUR BELIEF THAT THE AT&T SUBCONTRACTOR DID NOT FOLLOW PROPER AT&T PROCEDURES FOR AIRING OUT THE CONFINED SPACE AND EXTINGUISHING HIS CIGARETTE BEFORE ENTERING.  ONCE THE SUBCONTRACTOR HAD ENTERED, A FLAMMABLE SUBSTANCE IN THE MANHOLE IGNITED AND BURNED THE SUBCONTRACTOR, REQUIRING MEDICAL TREATMENT.  THE INVESTIGATION DETERMINED THAT NATURAL GAS MAY HAVE MIGRATED FROM AN NEARBY LEAK AND POSSIBLY COLLECTED IN THE MANHOLE.  THE 4"" CAST IRON MAIN IN THE VICINITY OF THE MANHOLE WAS REMOVED AND SENT TO A LAB FOR TESTING AND INSPECTION.   THE TESTS DISCOVERED A CRACK IN THE PIPE APPROXIMATELY A HALF-BLOCK AWAY FROM THE MANHOLE.  THE CRACK WAS LIKELY CAUSED BY EXCESSIVE EXTERNAL LOADING FROM PASSING VEHICLES.  WHILE THE TYPE OF FLAMMABLE SUBSTANCE COULD NOT BE CONFIRMED, IT IS PRESUMED THAT THE INCIDENT WAS CAUSED BY LEAKING NATURAL GAS FROM THE CRACK IN THE PIPE THAT HAD MIGRATED TO AND COLLECTED IN THE AT&T MANHOLE.      ."
11-09-2010,2010,20100102,15205,SUPPLEMENTAL FINAL,15350,DOMINION PEOPLES,PA,15021,40.39501,-80.366364,,,,,,,,,,4/26/2010 16:05,938250,,NATURAL GAS,,4971,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,4/26/2010 12:14,,,,4/26/2010 12:57,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1969,,,,,,10.75,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.219,,,,,,,MECHANICAL PUNCTURE,3,2,,,,,,,,CLASS 2 LOCATION,0,42217,0,0,,,40987,,83204,0,0,0,,,,,68,68,82,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,,,YES,PRIVATE LANDOWNER,YES,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,NO,,,CONTRACT LOCATOR,YES,NO,,,OTHER,MAPPING RECORDS ERROR.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PAUL A. HESS,SUPERVISOR GAS OPERATIONS,paul.a.hess@peoples-gas.com,412-244-4381,,,,,KENNETH M. JOHNSTON,VICE PRESIDENT GAS OPERATIONS,412-473-4132,kenneth.m.johnston@peoples-gas.com,"THE MINE OPERATOR UNCOVERED THE PIPELINE ON A SATURDAY. HE CALLED PEOPLES DAMAGE PREVENTION HOTLINE AND WAS INSTRUCTED TO MAKE AN EMERGENCY ONE CALL. PHONE RECORDS FROM THE ONE CALL CENTER DO NOT INDICATE THAT HE CALLED.    PEOPLES SENT A REPRESENTATIVE TO THE SITE THE SAME DAY, WHICH WAS A SATURDAY, AND TOLD THE OPERATOR TO STAY AWAY FROM IT UNTIL WE CHECK OUR ENGINEERING RECORDS. ON THE FOLOWING MONDAY, THE OPERATOR AND PEOPLES ENGINEERING DEPARTMENT HAD CONVERSATIONS. THE ENGINEERING DEPARTMENT AND OPERATOR MISS-COMMUNICATED. OPERATOR COMMENCED DIGGING AND PUNCTUATED THE PIPE, CAUSING THE RELEASE OF GAS."
5/28/2010,2010,20100029,15034,ORIGINAL FINAL,15462,PECO ENERGY CO,PA,19073,39.99159,-75.38002,,,,,,,,,,4/28/2010 8:45,938416,,NATURAL GAS,,27.41,,NO,,,,,,0,YES,0,0,0,1,0,1,NO,,,,,NO,0,4/26/2010 11:42,,,,4/26/2010 12:15,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1989,,,,,,0.5,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,,0.625,,2406,LEAK,,,OTHER,STRUCK SERVICE PIPE,,,,,,CLASS 3 LOCATION,0,3440,910,0,,,120,,4470,0,0,1,,,,,58,60,99,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","NO, AS THIS WAS THIRD PARTY DAMAGE TO A SERVICE LINE.",,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,WATER,YES,2010270175,PA ONE-CALL,CONTRACT LOCATOR,YES,NO,YES,7,LOCATING PRACTICES NOT SUFFICIENT,,,INCORRECT FACILITY RECORDS/MAPS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM H CLARK JR.,GAS MANAGER CONSTRUCTION AND MAINTENANCE,william.clark@peco-energy.com,610-941-1740,610-941-1507,,,,WILLIAM H CLARK JR.,GAS MANAGER CONSTRUCTION AND MAINTENANCE,610-941-1740,william.clark@peco-energy.com,"AQUA AMERICA'S CONTRACT CREW, DANELLA, STRUCK A GAS SERVICE ON APRIL 26, 2010 WHEN INSTALLING A WATER SERVICE LINE. THE CREW DAMAGED THE GAS SERVICE WHEN IT DUG UP THE GROUND FOR INSTALLATION PURPOSES. AT 11:30AM, DANELLA'S CONTRACT FOREMAN LEADING THE CONTRACT CREW, DECIDED TO ATTEMPT TO STEM THE FLOW OF GAS.  THE FOREMAN, WHO LACKED THE REQUISITE TRAINING TO PERFORM SUCH A TASK, DID SO WITHOUT PECO'S KNOWLEDGE OR AUTHORIZATION AND WITHOUT THE PROPER EQUIPMENT.  ACCORDING TO THE DANELLA CREW, THE CONTRACT FOREMAN BECAME EXPOSED TO GAS AND TEMPORARILY LOST CONSCIOUSNESS.  HE REGAINED CONSCIOUSNESS AND WAS TAKEN TO THE HOSPITAL AS A PRECAUTION. AT 12:15 AM, A PECO CREW ARRIVED TO REPAIR THE DAMAGED FACILITY AND THE CONTRACT FOREMAN HAD ALREADY LEFT THE SITE. ALTHOUGH THE CONTRACT FOREMAN STAYED OVERNIGHT IN THE HOSPITAL FOR MONITORING, PECO WAS NOT NOTIFIED OF THE HOSPITALIZATION UNTIL THE NEXT DAY, APRIL 27, 2010.  PECO NOTIFIED THE PENNSYLVANIA PUBLIC UTILITY COMMISSION, GAS SAFETY DIVISION, OF THE HOSPITALIZATION WITHIN TWO HOURS AFTER IT BECAME AWARE OF THE HOSPITALIZATION."
6/14/2010,2010,20100037,15046,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95350,37.6375,-120.9416,,,,,,,,,,4/25/2010 21:19,938139,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,3,4/25/2010 17:00,,,,4/25/2010 17:30,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,12,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,,,0.75,,,,,,,OTHER,,,,,,,,,"AN ENERGIZED 12 KV ELECTRICAL LINE FELL AND CAME IN CONTACT WITH A HOUSE FACILITY; DUE TO A LACK OF GROUND AT THE ELECTRIC PANEL AT THE HOUSE, THE HOUSE WATER AND GAS LINE BECAME ENERGIZED.  THE WATER PIPES CONDUCTED THE ELECTRICITY AT SEVERAL LOCATIONS WHERE THE HIGH VOLTAGE CAUSED DAMAGE TO GAS LINES RESULTING IN A LEAK IN THE SERVICE LINE.",CLASS 3 LOCATION,0,5000,10000,,,,0,,15000,0,0,3,,,,,57,57,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,ELECTRICAL ARCING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,9259744313,,,,,GLEN CARTER,,,No Email Address,"AT APPROXIMATELY 1630 HOURS ON APRIL 25, 2010 AT 209 EL ROYA AVE., MODESTO, AN ENERGIZED 12 KV ELECTRICAL LINE FELL AND CAME IN CONTACT WITH A HOUSE FACILITY; DUE TO A LACK OF GROUND AT THE ELECTRIC PANEL AT THE HOUSE, THE HOUSE WATER AND GAS LINE BECAME ENERGIZED.  THE WATER PIPES CONDUCTED THE ELECTRICITY AT SEVERAL LOCATIONS WHERE THE HIGH VOLTAGE CAUSED DAMAGE TO GAS LINES RESULTING IN A LEAK IN THE SERVICE LINE IN THE AFOREMENTIONED LOCATION AS WELL AS FIRES AT 2840 RODNEY AVENUE AND 2841 RODNEY AVENUE.  THIS AREA IS WITHIN THE MODESTO IRRIGATION DISTRICT (MID) AND MID SUPPLIES AND MAINTAINS THE ELECTRIC SERVICE TO THE HOMES INVOLVED IN THIS INCIDENT. THE SUSPECTED CAUSE OF THE ELECTRIC LINE FALLING IS DESCRIBED IN THE 30-DAY LETTER.  PG&E WAS NOTIFIED OF THE INCIDENT AT APPROXIMATELY 1700 HOURS AND THE GSR ARRIVED ON SCENE AT 1730 HOURS.  THE GAS LINE WAS CUT AND CAPPED AT APPROXIMATELY 1900 HOURS.  SERVICE TO 209 EL ROYA WAS RESTORED ON 4/25/10; SERVICE TO THE TWO REMAINING HOMES WILL BE RESTORED WHEN REPAIRS TO THE STRUCTURES ARE COMPLETED.  THERE WERE NO FATALITIES OR INJURIES AND NO MAJOR MEDIA PRESENT.  THIS INCIDENT IS REPORTABLE DUE TO PROPERTY DAMAGES EXCEEDING $50,000."
5/19/2010,2010,20100027,16154,SUPPLEMENTAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7416,40.41451,-74.59403,,,,,,,,,,4/19/2010 13:40,937471,,NATURAL GAS,,3999.5,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/19/2010 10:58,,,,4/19/2010 11:41,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1994,,,,,,6,ASTM D2513,DRISCO,PLASTIC,,,,,POLYETHYLENE (PE),,13.5,,,4710,MECHANICAL PUNCTURE,5.6,17.7,,,,,,,,CLASS 4 LOCATION,145000,130,24366,0,,,36664,,206160,0,0,37,,,,,46,46,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,1,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,NO,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,SEWER (SANITARY/STORM),YES,100771201,NEW JERSEY ONE CALL,UTILITY OWNER,YES,NO,YES,24,LOCATING PRACTICES NOT SUFFICIENT,,,FACILITY MARKING OR LOCATION NOT SUFFICIENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSSA,REGULATORY ANALYST,christopher.larossa@pseg.com,,,,,,JORGE CARDENAS,VP ASSET MGMT CENTRALIZED SRVS.,973-430-5100,jorge.cardenas@pseg.com,"ON APRIL 19, 2010, AT APPROXIMATELY 10:58AM A GAS DAMAGE WAS REPORTED IN THE VICINITY OF ROUTE 518 AND OLD GEORGETOWN ROAD IN FRANKLIN, NJ. A TRAP ROCK CONSTRUCTION CREW, WORKING FOR SOMERSET COUNTY UNDER MARKOUT REQUEST (100771201), WAS EXCAVATING USING MECHANIZED EQUIPMENT TO INSTALL NEW ROAD DRAINAGE PIPING. DURING THE EXCAVATION THE BACKHOE STRUCK A SIX INCH GAS MAIN, OPERATING AT 60PSI. THE BLOWING GAS SUBSEQUENTLY IGNITED, CAUSING DAMAGE TO THE BACKHOE, TWO DUMP TRUCKS, AND OVERHEAD ELECTRIC AND TELECOMMUNICATION FACILITIES. NO INJURIES OCCURRED AS A RESULT OF THE DAMAGE."
06-11-2010,2010,20100034,15091,SUPPLEMENTAL FINAL,792,ATLANTA GAS LIGHT CO,GA,30701-4662,34.49312,-84.91118,,,,,,,,,,4/15/2010 17:05,937166,,NATURAL GAS,,23,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,,4/15/2010 16:00,,,,4/15/2010 16:24,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,INSIDE STRUCTURE,1994,,,,,,,,,UNKNOWN,,,,,,,,,,,LEAK,,,OTHER,INSIDE A STRUCTURE,,,,,,CLASS 2 LOCATION,0,0,69100,6000000,"$6,000,000 IS THE ESTIMATED DAMAGE TO RESIDENCES IN VICINITY OF THE INCIDENT.",,100,,6069200,0,0,25,,,,,0.25,0.25,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",PRESSURE IN CUSTOMER'S HOMES IS CONTROLLED BY A REGULATOR AT THE METER SET.  THE RELEASE WAS INSIDE A RESIDENCE DOWNSTREAM OF THE AGLC SYSTEM.,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,MISCELLANEOUS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MISCELLANEOUS,GAS RELEASE INSIDE OF THE RESIDENCE WAS DETERMINED TO BE INTENTIONAL BY THE AUTHORITIES INVESTIGATING THE INCIDENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,WILLIAM HORNE,COMPLIANCE ENGINEER,bhorne@aglresources.com,4045843153,4045844807,,,,RICHARD LONN,DIRECTOR - REGULATORY COMPLIANCE,4045843552,rlonn@aglresources.com,"ON APRIL 15, 2010 AGLC FIELD PERSONNEL WERE DISPATCHED TO THE SCENE OF AN APPARENT EXPLOSION AT A STRUCTURE IN A RESIDENTIAL NEIGHBORHOOD.  UPON ARRIVAL, IT WAS DETERMINED THAT THERE HAD BEEN AN EXPLOSION, THE RESIDENCE INVOLVED WAS SEVERELY DAMAGED, AND SEVERAL RESIDENCES IN THE VICINITY ALSO SUSTAINED DAMAGE DUE TO THE EVENT.    ON AUGUST 24, 2010 THE GEORGIA INSURANCE COMMISSIONER DETERMINED THAT THE RELEASE OCCURRED INSIDE OF A RESIDENCE, AND THAT IT WAS INTENTIONAL AND AN ACT OF ARSON."
05-12-2010,2010,20100025,15305,SUPPLEMENTAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55444,45.09051,-93.299,,,,,,,,,,4/13/2010 7:40,936887,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,4/13/2010 4:52,,,,4/13/2010 4:52,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1982,,,,,,,,,OTHER,"COPPER RISER, AMERICAN 175 METER",,,,,,,,,,OTHER,,,,,,,,,LIGHTENING STRICK ON SERVICE RISER & METER.,CLASS 3 LOCATION,172500,300,250,0,,,0,,173050,0,0,1,,,,,50,50,55,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","SINGLE METER ON A 5/8"" SERVICE",,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,LIGHTNING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LIGHTNING,,,DIRECT HIT,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CRYSTAL GORRES,SPECIALIST,crystal.gorres@centerpointenergy.com,612-861-8689,,,,,KRIS TANDE,SUPERVISOR LINE LOCATING AND DAMAGE PREVENTION,612-861-8692,kristine.tande@centerpointenergy.com,LIGHTENING STRUCK A TREE AND THE METER SET RESULTING IN A FIRE.
05-12-2010,2010,20100026,15199,SUPPLEMENTAL FINAL,11824,LOUISVILLE GAS & ELECTRIC CO,KY,40291,38.0964,-85.58459,,,,,,,,,,,936857,,NATURAL GAS,,16.95,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,04-12-2010 17:07,,,,04-12-2010 17:33,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1998,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,"FALLING DEBRIS FROM ONGOING RESIDENTIAL STRUCTURE FIRE STRUCK THE METER AND REGULATOR, DAMAGING THE FACILITIES AND IGNITING NATURAL GAS.",CLASS 3 LOCATION,0,0,200,0,,,95,,295,0,0,1,,,,,60,52.47,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,jim.dimas@lge-ku.com,5026273712,5026273367,,,,JIM DIMAS,SR. CORPORATE ATTORNEY,5026273712,jim.dimas@lge-ku.com,
05-07-2010,2010,20100021,15024,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,7013,40.87962,-74.1748,,,,,,,,,,04-09-2010 14:35,936612,,NATURAL GAS,,530,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,04-09-2010 13:30,,,,,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1959,,,,,,1,ASTM A53,,STEEL,,OTHER,UNKNOWN,0.113,,,,,,,LEAK,,,OTHER,DAMAGE SEVERED SERVICE,,,,,,CLASS 4 LOCATION,345000,0,6500,0,,,7340,,358840,0,0,0,,,,,13.3,13.5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,12,0,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,YES,PRIVATE EASEMENT,,,,,,,,CONTRACTOR,BACKHOE/TRACKHOE,UNKNOWN/OTHER,YES,100961298,NEW JERSEY ONE CALL,UTILITY OWNER,YES,YES,NO,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSSA,,christopher.larossa@pseg.com,,,,,,JORGE CARDENAS,,,No Email Address,"AT APPROXIMATELY 12:42 PM, PUBLIC SERVICE ELECTRIC AND GAS (PSE&G) RECEIVED A CALL FROM CASTLETON ENVIRONMENTAL OF A DAMAGED SERVICE AND GAS LEAK AT 64 RUTGERS PLACE, CLIFTON.  A PSE&G SERVICE TECHNICIAN WAS DISPATCHED, AND ARRIVED ON THE SCENE AT 1:07 PM, AND COMMENCES A LEAK INVESTIGATION. AT APPROXIMATELY 1:30 PM THE STRUCTURE AT 64 RUTGERS PLACE EXPLODED. THE SOURCE OF THE GAS LEAK WAS DETERMINED TO BE A SEPARATION OF THE SERVICE LINE AT THE HEAD OF THE SERVICE JUST INSIDE THE FOUNDATION WALL."
05-05-2010,2010,20100088,15143,SUPPLEMENTAL FINAL,14210,OKLAHOMA NATURAL GAS CO,OK,73109-5132,35.45715,-97.523294,,,,,,,,,,04-07-2010 22:00,936448,,NATURAL GAS,,4711,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,,,,,,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,360,,YES,,,,,YES,BORED/DRILLED,,,,,,PRIVATELY OWNED,,MAIN,,2008,,,,,,12,API-5L GR A-53-B/X-42,NATIONAL PIPE CO,STEEL,,SEAMLESS,SEAMLESS,0.375,,,,,,,MECHANICAL PUNCTURE,3,3,,,,,,,,CLASS 3 LOCATION,0,346838,5475,0,,,32468,,384781,1,0,9,,,,,48,48,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THIS SYSTEM IS NOT MONITORED BY CONTROL ROOM FACILITIES. THIS PIPELINE SEGMENT IS A SMALL PORTION OF A LARGER DISTRIBUTION NETWORK WITHIN A CITY GATE.,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,INTERSTATE HIGHWAY,,,,,,YES,,,,CONTRACTOR,UNKNOWN/OTHER,ROAD WORK,YES,1.00E+13,NOT APPLICABLE,UTILITY OWNER,YES,YES,YES,8,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TRACY ROWLETT,REGULATORY SPECIALIST,tracy.rowlett@ong.com,405-551-6904,,,,,BRYAN BREWSTER,DIRECTOR OF OPERATIONS AND COMPLIANCE,405-551-6653,bryan.brewster@oneok.com,"ADDITIONAL REPORT INFORMATION TO REVISE FINAL PERMANENT REPAIR COST OF OPERATOR'S PROPERTY DAMAGE AND REPAIRS.  SEE REVISIONS ON PAGE 2, PART A, NUMBER 13 GAVE THE TIME FOR THE NEW LINE TO BE STARTED BACK UP. ON PAGE 5, PART D, #2.  IN ADDITION, THE OKIE ONE CALL TICKET NUMBER WAS CORRECTED ON PAGE 11, PART G3, #9.    CONTRACTOR WORKING ON ROADBED FOR THE I-40 RELOCATION PROJECT IN OKLAHOMA CITY DROVE A 12"" I-BEAM INTO THE ONG 12"" STEEL GAS MAIN, PUNCTURING THE PIPELINE.  LINE WAS APPROXIMATELY 30 FEET DEEP AT THE POINT OF THE DAMAGE. THE DEPTH AND THE LOCATION MADE IT TOO DANGEROUS AND IMPRACTICAL TO EXCAVATE TO ATTEMPT A REPAIR OF THE EXISTING PIPELINE. THE PUNCTURE SIZE OF 3"" IS AN ESTIMATE NECESSARY DUE TO THE I-BEAM BEING ON TOP OF THE PIPE AND NOT BEING ABLE TO EXPOSE THE PIPE FOR FURTHER EVALUATION AT THAT, DEPTH.  THE DAMAGED 12"" PIPELINE WILL REMAIN OUT OF SERVICE PENDING PERMIT APPROVAL FROM OKLAHOMA DEPARTMENT OF TRANSPORTATION (ODOT) AND UNION PACIFIC RAILROAD TO REPLACE THE PIPELINE IN A NEW LOCATION BY DIRECTIONAL BORE.  DURING THE INITIAL EMERGENCY RESPONSE, A 2"" PLASTIC LATERAL LINE TIED TO THE DAMAGED SECTION WAS SHUT OFF. APPROXIMATELY 100 FEET OF 2"" PLASTIC PIPE WAS INSTALLED TO RESTORE SERVICE TO THE 10 CUSTOMERS AFFECTED BY THE OUTAGE."
4/13/2010,2010,20100018,15018,ORIGINAL FINAL,4483,ENSTAR NATURAL GAS CO,AK,99652,61.534,-149.873,,,,,,,,,,04-06-2010 18:50,936342,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,04-06-2010 13:45,,,,04-06-2010 14:45,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2009,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,,0.09,,3408,LEAK,,,OTHER,BURN HOLE,,,,,,CLASS 3 LOCATION,100000,1000,,,,,10,,101010,0,0,1,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DAVID W. BREDIN,DIRECTOR OF OPERATIONS,dave.bredin@enstarnaturalgas.com,907-264-3745,907-562-0053,,,,DAVID W. BREDIN,DIRECTOR OF OPERATIONS,907-264-3745,dave.bredin@enstarnaturalgas.com,"THIS IS A ""FIRE FIRST"" INCIDENT.  A FIRE STARTED INSIDE THE SHOP/GARAGE.  THE 1/2"" CTS POLYETHYLENE SERVICE LINE MELTED INSIDE THE STEEL RISER RELEASING NATURAL GAS.  THE REGULATOR AND METER WERE BURNED IN THE FIRE.  THE STRUCTURE WAS A TOTAL LOSS.  NATURAL GAS IS NOT BELIEVED TO HAVE CAUSED OR CONTRIBUTED TO THE FIRE."
