REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
05-04-2010,2010,20100020,15185,SUPPLEMENTAL FINAL,2364,DUKE ENERGY OHIO,OH,45245,39.066895,-84.276334,,,,,,,,,,04-05-2010 18:17,936190,,NATURAL GAS,,4,,YES,0,1,0,0,0,1,NO,,,,,,0,NO,,,,,NO,0,04-05-2010 16:09,,,,04-05-2010 16:25,NO,PRIVATE PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,OTHER,"NATURAL GAS DISTRIBUTION, PUBLICLY TRADE",SERVICE RISER,,1997,,,,,,,,,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,OTHER,,,,,,,,,CONTRACTOR CUT SERVICE AT BASE OF EXISTING SERVICE RISER IN ORDER TO INSTALL NEW SERVICE RISER.,CLASS 3 LOCATION,0,0,0,0,,,24,,24,0,0,1,,,,,14,14,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)","CONTROL ROOM NOTIFIED BY DISPATCH (WILLLIAM HUNTER) - ALSO RECEIVED CALLS FROM GAS OPERATING PERSONNEL (SUE GILB, JIM CALLAHAN)",,,,,,,,,,,,,NO,,,YES,1,0,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,"CONTRACTOR PERFORMING TASK DID NOT FOLLOW OPERATING PROCEDURE FOR ""SQUEEZING-OFF"" THE PE TUBING TO STOP THE FLOW OF GAS PRIOR TO PERFORMING TASK.",,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JAMES T CALLAHAN,LEAD REGULATORY COMPLIANCE SPECIALIST - GAS OPS,jim.callahan@duke-energy.com,513-287-2824,513-651-5229,,,,JAMES E MEHRING,VP GAS OPERATIONS,513-287-2535,jim.mehring@duke-energy.com,"RLA INVESTMENTS, INC. IS PERFORMING MAINTENANCE ACTIVITIES IN VARIOUS LOCATIONS OF DUKE ENERGY OHIO'S SERVICE TERRITORY PURSUANT TO A CONTRACT WITH DUKE ENERGY OHIO. THE MAINTENANCE ACTIVITIES INVOLVE THE REPLACEMENT OF NATURAL GAS SERVICE RISERS IN CONNECTION WITH DUKE ENERGY OHIO'S RISER REPLACEMENT PROGRAM.     ON MONDAY, APRIL 5, 2010, AT APPROXIMATELY 4:08PM, CODY FAUL, AN EMPLOYEE OF RLA INVESTMENTS,   WAS PERFORMING MAINTENANCE ACTIVITIES AT 4044 ASHWOOD CT., WITHAMSVILLE, OH IN CLERMONT COUNTY.  MR. FAUL, A MEMBER OF A TWO-MAN RISER CREW, WAS WORKING ALONE AT THE TIME OF THE ACCIDENT.  IT IS BELIEVED THAT MR. FAUL WAS PERFORMING A FULL GAS SERVICE RISER REPLACEMENT BY CONNECTING THE EXISTING GAS SERVICE PIPE TO THE NEW RISER USING A STAB CONNECTION FITTING PRIOR TO BEING DISCOVERED UNRESPONSIVE.  MR. FAUL WAS TRANSPORTED TO A LOCAL HOSPITAL AND PRONOUNCED DEAD ON ARRIVAL.  THIS INCIDENT IS CURRENTLY UNDER INVESTIGATION.    NOTE: IT IS OUR UNDERSTANDING THAT ONLY A DRUG TEST WAS ADMINISTERED ON THE CREW LEADER (DAVID SMITH), NOT AN ALCOHOL TEST.    AS OF 6-2-10, INCIDENT IS STILL UNDER INVESTIGATION, WAITING ON ACTUAL CAUSE OF DEATH REPORT FROM CORONER AND TOXICOLOGY REPORT.    AS OF 6-30-10, THE DEATH OF CODY FAUL WAS RULED ACCIDENTAL AND THAT THE CAUSE OF DEATH WAS ASPHYXIATION (DUE TO METHANE GAS EXPOSURE).              ALSO, ACCORDING TO THE TOXICOLOGY REPORT, NO DRUGS WERE FOUND IN HIS SYSTEM."
04-05-2010,2010,20100015,15287,SUPPLEMENTAL FINAL,11768,LOS ALAMOS COUNTY UTILITIES,NM,87544,35.53268,-106.19313,,,,,,,,,,3/26/2010 10:00,935196,,NATURAL GAS,,15000,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,50,3/25/2010 15:38,,,,3/25/2010 15:47,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,SERVICE RISER,,1999,,,,,,,,,STEEL,,SEAMLESS,SEAMLESS,0.113,,,,,,,OTHER,,,,,,,,,METER SET STRUCK BY AN AUTOMOBILE.,CLASS 3 LOCATION,0,2500,600,0,,,450,,3550,2,0,0,,,,,20,20,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,PHILLIP VALDEZ,GAS WATER SEWER SUPERINTENDENT,phillip.valdez@lacnm.us,505-662-8149,505-662-8005,,,,JOHN ARROWSMITH,UTILITIES MANAGER,505-662-8272,john.arrowsmith@lacnm.us,"MR. PHILLIP VALDEZ, GAS, WATER, AND SEWER SUPERINTENDENT WAS NOTIFIED BY TELEPHONE AT 15:38 THAT THERE WAS A FIRE AT THE QUEMAZON SUBDIVISION MONTESSORI SCHOOL LOCATED AT 4600 ESPERANZA ST. IN LOS ALAMOS NEW MEXICO. AFTER ARRIVING ON THE SCENE AT 4600 ESPERANZA ST. MR. VALDEZ FOUND THAT A VEHICLE HAD LEFT THE ROADWAY, STRUCK A GAS METER AND BROKE OFF THE RISER, AND CONTINUED INTO THE SIDE OF THE BUILDING. THE BUILDING AND THE VEHICLE WERE ON FIRE. THE DRIVER OF THE VEHICLE AND ITS OTHER OCCUPANTS AND THE OCCUPANTS OF THE BUILDING WERE EVACUATED WITH NO INJURIES BEING REPORTED. THE LOS ALAMOS COUNTY FIRE DEPARTMENT RESPONDED TO THE FIRE AND AND PUT OUT THE BLAZING VEHICLE AND BUILDING BUT FLAMES CONTINUED TO COME FROM THE RISER WHICH HAD THE VEHICLE ATOP OF IT. THE FIRE DEPARTMENT CALLED IN A TOW TRUCK WHICH REMOVED THE VEHICLE FROM THE BUILDING AND FROM ATOP OF THE RISER, AT WHICH TIME THEY EXTINGUISHED THE FLAMES COMING FROM THE RISER. A LOS ALAMOS COUNTY GAS TECHNICIAN PLACED A CLIMAX PLUG INTO THE RISER AND SHUT OF THE FLOW OF GAS. THE AREA WAS BAR TESTED WITH A CGI TESTER AND A FLAME IONIZATION UNIT TO TEST FOR ANY POSSIBLE GAS LEAKAGE. NO LEAKS WERE DETECTED AND THE SERVICE LINE WAS THEN SQUEEZED OFF AND CAPPED TEN (10) FEET FROM THE RISER. GAS TECHNICIANS CHECKED THE AREA THE FOLLOWING DAY FOR LEAKS AND NONE WERE DETECTED."
4/27/2010,2010,20100068,15093,ORIGINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76640-9761,31.67165,-97.10032,,,,,,,,,,3/15/2010 12:55,934009,,NATURAL GAS,,1363,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,150,3/15/2010 10:28,,,,3/15/2010 11:00,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,32,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1977,,,,,,0.2,ASTM D2513,DRISCOLL,PLASTIC,,,,,POLYETHYLENE (PE),,,0.216,,2406,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,,953,,,,,119,,1072,1,0,0,,,,,10,10,45,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,HARRY JAMES FULLER,OPERATIONS SUPERVISOR,harry.fuller@atmosenergy.com,2542242797,,,,,MARC CHAPMAN,COMPLIANCE DIRECTOR,2142062875,marcus.chapman@atmosenergy.com,"TXDOT HAD INSTALLED A 3"" PVC PIPE OVER ATMOS' MAIN TO GET DEPTH SHOT ON THE MAIN. A CAR DROVE OVER THE PVC PIPE, SHOVING IT DOWN ON TOP OF A 2"" POLY TEE CAUSING IT TO CRACK AT SOCKET FUSHION."
11-01-2010,2010,20100096,15190,SUPPLEMENTAL FINAL,15329,PEOPLES GAS LIGHT & COKE CO,IL,60606,41.87809,-87.63693,,,,,,,,,,03-03-2010 13:50,932920,,OTHER GAS,COMPRESSED AIR,,,YES,1,0,0,0,0,1,YES,1,0,0,0,0,1,NO,,,,,NO,,03-03-2010 13:28,,,,03-03-2010 13:28,NO,PUBLIC PROPERTY,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,UNKNOWN,,,,,,20,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,NATURAL GAS WAS NOT RELEASED. COMPRESSED AIR WAS RELEASED FROM THE MAIN DURING A PRESSURE TEST.,CLASS 4 LOCATION,0,0,0,0,,,0,,0,0,0,0,,,,,0,0,0,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,"PIPE, WELD, OR JOINT FAILURE",MECHANICAL JOINT FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MECHANICAL JOINT FAILURE,,,,,,,,,BOLTED,,COUPLING,,UNKNOWN,,OTHER,"MATERIALS JOINED: 1ST STEEL, 2ND STEEL",,,,,,,,,,,,,,,,,,,,,,,YES,SEE PART H,,,,,,,,YES,2010,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ALFREDO ULANDAY,MANAGER TECHNICAL TRAINING AND STANDARDS,asulanday@integrysgroup.com,7735427814,7735427820,,,,EDWARD DOERK,VP GAS OPERATIONS,7733957412,edoerk@peoplesgasdelivery.com,"PERFORMING A 100 POUND AIR PRESSURE TEST ON A 54 FOOT SEGMENT OF 20-INCH DIAMETER STEEL GAS MAIN WHEN AN UNEXPOSED 20-INCH BOLTED - TYPE MECHANICAL COUPLING GAVE WAY PROPELLING A SECTION OF THE 20-INCH DIAMETER GAS MAIN FORWARD. THE TEST WAS PERFORMED AS PART OF UPRATING AN EXISTING STEEL MAIN FROM LOW TO MEDIUM PRESSURE.     DATA ENTRY NOTE: I WAS UNABLE TO ENTER 1954 FOR THE ACTUAL YEAR OF INSTALL OF THE PIPE IN PART C, QUESTION 2A. THE PROGRAM WOULD NOT LET ME ENTER A YEAR LESS THAN 1959. THE ""UNKNOWN"" BOX WAS CHECKED TO ALLOW ELECTRONIC COMPLETION OF THE FORM, BUT THE PIPE WAS INSTALLED IN 1954."
3/29/2010,2010,20100011,15011,ORIGINAL FINAL,2432,FLORIDA CITY GAS,FL,32922,28.3555,-80.7141,,,,,,,,,,03-01-2010 16:15,932687,,NATURAL GAS,,1,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,03-01-2010 10:56,,,,03-01-2010 13:30,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,OTHER,UNDER WATER,4,,YES,,,,,,,YES,UNCASED,,8,,PRIVATELY OWNED,,MAIN,,1968,,,,,,6,API 5L,UNKNOWN,STEEL,,SEAMLESS,SEAMLESS ERW,0.344,,,,,,,LEAK,,,SEAL OR PACKING,,,,,,,CLASS 1 LOCATION,0,125000,5000,,,,70,,130070,0,0,0,,,,,55,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM PUBLIC,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",THE CONTROLLER(S) WERE NOT INVESTIGATED DUE TO THERE WERE NO POSSIBLE CONTRIBUTING FACTORS BY THEIR ACTIONS TO CAUSE THIS INCIDENT,,,,,,,,,,,,,NO,,,NO,,,EQUIPMENT FAILURE,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,NON-THREADED CONNECTION FAILURE,,,,,,,,,,,,,,,GASKET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REBEKAH FLICKINGER,COMPLIANCE ENGINEER,rflickin@aglresources.com,4045843094,,,,,RICHARD LONN,DIRECTOR REGULATORY COMPLIANCE,4045843552,rlonn@aglresources.com,"BUBBLES WERE OBSERVED AND AN ODOR OF NATURAL GAS WAS DETECTED BY A PERSON FISHING ON THE INDIAN RIVER NEAR HWY 520 @ THE HUBERT HUMPHREY BRIDGE (SOUTH SIDE) THIS PERSON NOTIFIED FCG WHO RESPONDED AND DETERMINED THERE WAS A COUPLING LEAKING ON A 6"" STEEL MAIN. THE DEPTH OF WATER IS APPROX 8FT DEEP AND THE PIPE IS COVERED WITH APPROX 4FT GROUND. A QUALIFIED DIVE TEAM WAS UTILIZED TO UNCOVER THE MAIN AND MAKE THE REPAIR."
3/25/2010,2010,20100008,15008,ORIGINAL FINAL,8040,AMERENIP,IL,61443,41.23509,-89.93011,,,,,,,,,,2/26/2010 16:10,932473,,NATURAL GAS,,0,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,1,2/26/2010 14:17,,,,2/26/2010 14:18,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,1969,,,,,,,,,OTHER,GAS REGULATOR,,,,,,,,,,OTHER,,,,,,,,,NO RELEASE - HIGH DELIVERY PRESSURE,CLASS 3 LOCATION,0,550,315,0,,,0,,865,6,0,0,,,,,9,1,2,,,PRESSURE EXCEEDED THE APPLICABLE ALLOWANCE IN 192.201,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROZEN COMPONENTS,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEROME THEMIG,MANAGER OF GAS COMPLIANCE,jthemig@ameren.com,217-625-6804,217-625-6803,,,,JEROME THEMIG,MANAGER OF GAS COMPLIANCE,217-625-6804,jthemig@ameren.com,"AMERENIP RECEIVED A CALL FROM AN OCCUPANT AT AN OFFICE BUILDING AT 718 ELLIOTT IN KEWANEE REPORTING A GAS IGNITION ASSOCIATED WITH A FURNACE.      AMERENIP QUALIFIED EMPLOYEES RESPONDED TO THE CALL AND UPON ARRIVAL FOUND THAT THE BUILDING WAS BEING VENTILATED BY THE KEWANEE FIRE DEPARTMENT.      THE AMERENIP GAS FACILITIES WERE INITIALLY INSPECTED AND DISCOVERED THAT A LEAKING DOWNSPOUT WAS DRIPPING ON THE GAS PRESSURE REGULATOR WHICH ICED OVER CAUSING A SUSPECTED HIGHER THAN NORMAL DELIVERY PRESSURE.      UPON FURTHER INVESTIGATION THE DELIVERY PRESSURE WAS CHECKED AND FOUND TO BE 8.9 PSIG TO CUSTOMER APPLIANCES THAT NORMALLY RECEIVE 0.25 PSIG GAS PRESSURE.      THIS HIGHER THAN NORMAL PRESSURE APPARENTLY CAUSED AN IMPROPER OPERATION OF THE A FURNACE AND A SUBSEQUENT GAS IGNITION.       ESTIMATED PROPERTY DAMAGE IS $18,000 WHICH IS LESS THAN THE $50,000 THRESHOLD FOR A REPORTABLE INCIDENT; HOWEVER, UPON REPORTING THIS EVENT TO THE ILLINOIS COMMERCE COMMISSION, THE MANAGER OF PIPELINE SAFETY RECOMMENDED THAT THIS BE REPORTED AS AN EVENT THAT IS SIGNIFICANT, IN THE JUDGMENT OF THE OPERATOR, EVEN THOUGH IT DID NOT MEET THE CRITERIA OF PARAGRAPH (1) OR (2) IN CFR 49 191.3.    NOTE - THE OPERATOR NAME AND ADDRESS ARE INCORRECT IN THE PHMSA DATA BASE.  PLEASE UPDATE PER THE FOLLOWING LETTER THAT WAS SUBMITTED TO PHMSA IN EARLY 2009.    MARCH 30, 2009    LISTED BELOW IS INFORMATION WE ARE PROVIDING TO UPDATE YOUR DATABASE REGARDING AMEREN SUBSIDIARIES AND THEIR RESPECTIVE MERGER / CONTACT INFORMATION.    AMEREN CORPORATION WAS CREATED DECEMBER 31, 1997 BY THE MERGER OF MISSOURI'S UNION ELECTRIC COMPANY AND THE NEIGHBORING CENTRAL ILLINOIS PUBLIC SERVICE COMPANY  IT IS NOW A HOLDING COMPANY FOR SEVERAL POWER COMPANIES:   AMERENUE, UNION ELECTRIC COMPANY, 1997    AMERENCIPS, CENTRAL ILLINOIS PUBLIC SERVICE COMPANY, 1997    AMERENCILCO, CENTRAL ILLINOIS LIGHT COMPANY, 2003    AMERENIP, ILLINOIS POWER COMPANY, 2004   OPERATOR ID PRIOR COMPANY NAME                      CURRENT COMPANY NAME YEAR OF NAME CHANGE    2204 CENTRAL ILLINOIS PUBLIC SERVICE COMPANY AMERENCIPS                       1997    2200 CENTRAL ILLINOIS LIGHT COMPANY AMERENCILCO                     2003    8040 ILLINOIS POWER COMPANY                      AMERENIP                       2004    20050 AMERENUE (ILLINOIS OPERATIONS) AMERENCIPS                       2005 BEGAN REPORTING AS OPERATOR ID 2204 IN 2005  20050 UNION ELECTRIC COMPANY (MISSOURI OPERATIONS) AMERENUE 1997      AMEREN (UE) MISSOURI - NAME OF OPERATOR  ADDITIONAL CONTACT INFO:  1310 INDUSTRIAL DRIVE  JEFFERSON CITY, COLE COUNTY   MISSOURI   65109    AMEREN (CIPS, IP, CILCO) ILLINOIS - NAME OF OPERATOR  ADDITIONAL CONTACT INFO:  2125 EAST STATE ROUTE #104  PAWNEE, SANGAMON COUNTY  ILLINOIS  62558    SINCERELY,      JEROME S. THEMIG  MANAGER, GAS COMPLIANCE AND TRAINING  (217) 625-6804"
3/27/2010,2010,20100010,15039,SUPPLEMENTAL FINAL,12876,QUESTAR GAS COMPANY,UT,84062,40.35894,-111.73885,,,,,,,,,,2/25/2010 20:35,932341,,NATURAL GAS,,36,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,30,2/25/2010 19:47,,,,2/25/2010 20:00,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2005,,,,,,,,,STEEL,,,,0.113,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,0,1000,5000,0,,,151,,6151,13,0,6,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JEFFREY D. HANSEN,SUPERVISOR INTEGRITY MANAGEMENT,jeff.hansen@questar.com,801-324-3645,801-324-3300,,,,VAUGHN W. SHOSTED,GENERAL MANAGER OPERATIONS SUPPPORT,801-324-3384,vaughn.shosted@questar.com,"QUESTAR GAS EMERGENCY DISPATCH RECEIVED A CALL AT 7:47 P.M. FROM PLEASANT GROVE EMERGENCY DISPATCH REGARDING A POSSIBLE EXPLOSION LOCATED AT 85 EAST STATE STREET, IN PLEASANT GROVE, UTAH.  QUESTAR PERSONNEL RESPONDED ON SITE AT APPROXIMATELY 8:00 P.M.  UPON ARRIVAL, THE HOME LOCATED AT 415 SOUTH 100 EAST WAS COMPLETELY DESTROYED, AND NATURAL GAS WAS ESCAPING NEAR THE FOUNDATION OF THE HOME FROM WHERE THE GAS METER ONCE WAS.    THE FORCE OF THE HOME EXPLODING CAUSED THE METER TO BE SEVERED FROM THE SERVICE LINE AND CAUSED THE UNINTENTIONAL RELEASE OF NATURAL GAS.  THE GAS DID NOT IGNITE OR EXPLODE.  THE METER WAS LOCATED APPROXIMATELY TEN FEET FROM THE FOUNDATION OF THE HOME.  THE 3/4 INCH NIPPLE GOING INTO THE REGULATOR HAD FAILED DUE TO THE FORCE OF THE EXPLOSION.    IMMEDIATELY UPON ARRIVAL QUESTAR PERSONNEL PERFORMED TESTS TO CHECK FOR GAS IN THE GROUND AROUND THE DAMAGED HOUSE AND IN THE SEWER MANHOLES.  NO GAS WAS DETECTED IN THE GROUND, IN THE TELEPHONE DUCT WORK OR IN THE SEWER.      QUESTAR PERSONNEL THEN BEGAN TO SECURE THE SITE AND CUT AND CAPPED THE DAMAGE SERVICE LINE.  THE SERVICE LINE WAS LEAK TESTED FROM THE CUT TO THE RISER.  NO LEAKS WERE DETECTED.  THE REMAINDER OF THE SERVICE LINE WAS LEAK TESTED FROM THE CUT TO THE MAIN AND THEN PERMANENTLY RETIRED.  NO LEAKS WERE DETECTED.    ONCE THE DAMAGED SERVICE LINE WAS SECURED ADDITIONAL LEAK SURVEYS WERE CONDUCTED IN THE AREA TO ENSURE THAT THERE WAS NO LEAKING GAS IN THE GENERAL VICINITY.  THE ADDITIONAL LEAK SURVEY INCLUDED ALL SURFACE STREETS, DUCTS, SEWERS, AND GAS LINE LOCATIONS WITHIN A TWO BLOCK LIMIT OF THE DAMAGED HOME.  NO LEAKS WERE DISCOVERED.    THE HOME WAS VACANT AT THE TIME OF THE EXPLOSION.  NO INJURIES OR FATALITIES WERE REPORTED AS A RESULT OF THIS EXPLOSION.    THE CAUSE OF THE EXPLOSION IS STILL UNDER INVESTIGATION AT THIS TIME BY THE PLEASANT GROVE POLICE DEPARTMENT AND UTAH STATE FIRE MARSHALL.    UPDATE:  BASED ON THE TESTING PERFORMED AT THE SITE, THE SOURCE OF THE LEAK IS BELIEVED TO HAVE COME FROM CUSTOMER OWNED PIPING INSIDE THE HOME."
04-08-2010,2010,20100017,15017,ORIGINAL FINAL,12350,"CENTERPOINT ENERGY RESOURCES CORP., DBA CENTERPOINT ENERGY MINNESOTA GAS",MN,55425,44.91285,-93.33624,,,,,,,,,,2/23/2010 16:29,932124,,NATURAL GAS,,1395,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,60,2/23/2010 12:35,,,,2/23/2010 12:52,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER PAVEMENT,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1986,,,,,,3.5,ASTM02513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,6,7.3,,,,,,,,CLASS 3 LOCATION,218900,13734,67658,25350,"OVERSIGHT, SUPPORT, REGULATORY RESPONSE",,8215,,333857,0,0,10,,,,,7,10,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,YES,YES,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,TELECOMMUNICATIONS,YES,10001968,NOT APPLICABLE,CONTRACT LOCATOR,YES,YES,YES,9,EXCAVATION PRACTICES NOT SUFFICIENT,,,,EXCAVATION PRACTICES NOT SUFFICIENT (OTHER),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KRIS TANDE,DAMAGE PREVENTION SUPERVISOR,kristine.tande@centerpointenergy.com,6128618692,6128618565,,,,KRIS TANDE,DAMAGE PREVENTION SUPERVISOR,6128618692,kristine.tande@centerpointenergy.com,"GAS TRAVELED FROM A DAMAGED 3"" POLY MAIN TO 5000 ARDEN AVE IN EDINA MINNESOTA WHERE AN EXPLOSION AND FIRE OCCURRED. A THIRD PARTY DAMAGED THE CENTERPOINT ENERGY MAIN DURING A DIRECTIONAL BORING PROCESS TO INSTALL TELECOMMUNICATIONS."
3/15/2010,2010,20100003,15023,SUPPLEMENTAL FINAL,31840,UNISOURCE ENERGY SERVICES,AZ,85935,34.10934,-109.8601,,,,,,,,,,2/22/2010 22:22,931971,,NATURAL GAS,,14,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,,2/22/2010 20:57,,,,2/22/2010 21:50,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE RISER,,1999,,,,,,,,,STEEL,,OTHER,ERW,0.113,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,153,2420,,,,75,,2648,0,0,1,,,,,50,55,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,OTHER NATURAL FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER NATURAL FORCE DAMAGE,,,,,SNOW ACCUMULATION ON THE METER SET ASSEMBLY,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,ROBERT ADAMS,SHOW LOW DISTRICT MANAGER,radams@uesaz.com,928 532-3801,928 537-3994,,,,ROBERT ADAMS,SHOW LOW DISTRICT MANAGER,928 532-3801,radams@uesaz.com,"ON 2/22/10 PINETOP FIRE DEPARTMENT RESPONDED TO A FIRE @ 8725 COUNTRY CLUB DRIVE AND NOTIFIED UNISOURCE ENERGY SERVICES THAT THE FIRE WAS AT THE GAS METER AND APPEARED TO INVOLVE ESCAPING GAS.  UPON ARRIVAL IT WAS DETERMINED THAT THE METER SET ASSEMBLY HAD BEEN DAMAGED; GAS WAS ESCAPING, AND HAD IGNITED. THE SERVICE LINE WAS DISCONNECTED.  THIS ACTION EXTINGUISHED THE GAS FIRE. THE FIRE DEPARTMENT EXTINGUISHED A SMALL AREA OF THE ADJACENT STRUCTURE THAT HAD CAUGHT FIRE.   TTHE PROBABLE CAUSE FOR THE DAMAGE TO THE METER SET ASSEMBLY WAS THE FORCE EXERTED UPON IT BY SIX PLUS FEET OF SNOW AND ICE THAT HAD ACCUMULATED AND FALLEN FROM THE ROOF OF THE ADJACENT STRUCTURE.  ON 2/23/10 THE AFFECTED RISER WAS REPLACED THE SERVICE LINE TESTED AND RECONNECTED BY UES CONSTRUCTION PERSONNEL.     ON 4/14/10, A SUPPLIMENTAL FILE WAS UPDATED WITH CORRECTED 14 MCF OF LOST GAS AND $0. ESTIMATED COST FOR PUBLIC AND NON OPERATOR PRIVATE PROPERTY DAMAGE PAID/REINBURSED BY THE OPERATOR. AN UPDATED TOTAL FOR THE ESTIMATED COST TO THE OPERATOR IS $2,648.    ON 5/5/10, A SUPPLIMENTAL FILE WAS UPDATED WITH THIS ADDITIONAL INFORMATION BASED ON A CONVERSATION WITH ANGELA DOW OF PHMSA ON 5/5/10. THE COST OF REPAIRS, AS PROVIDED BY THE CONTRACTOR PERFORMING THE WORK TO THE STRUCTURE ARE $25,000.THESE COSTS ARE BEING COVERED BY PARTIES OTHER THAN THE OPERATOR."
3/22/2010,2010,20100005,15639,SUPPLEMENTAL FINAL,6141,NEW MEXICO GAS COMPANY,NM,87417,36.7435,-108.3338,,,,,,,,,,3/22/2010 14:30,931939,,NATURAL GAS,,5625,,NO,,,,,,0,YES,0,0,0,0,1,1,NO,,,,,NO,0,3/21/2010 1:45,,,,3/21/2010 3:32,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,OTHER,CAR HIT METER BREAKING LOOP,,,,,,CLASS 3 LOCATION,0,119,189,4500,"DAMAGE TO THE CAR, DAMAGE TO A FENCE AND DAMAGE TO A TELEPHONE POLE.",,35,,4843,0,0,0,,,,,60,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CAR HIT METER.  CONTROLLERS ACTIONS OR CONTROL ROOM ISSUES NOT INVOLVED.,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GARY G ROYBAL,MANAGER DOT PIPELINE SAFETY COMPLIANCE,gary.roybal@nmgco.com,505-697-3636,505-697-4481,,,,ED KACER,VICE PRESIDENT TECHNICAL SERVICES,505-697-3303,ed.kacer@nmgco.com,"A SAN JUAN COUNTY DEPUTY SHERIFF WAS IN PURSUIT OF A VEHICLE WHEN IT CRASHED INTO THE COMPANY'S METER SET, A FENCE AND A TELEPHONE POLE.  THE DRIVER OF THE VEHICLE WAS INJURED AND TAKEN TO THE HOSIPTAL FOR TREATMENT.  THE RELEASE OF GAS FROM THE COMPANY'S FACILITIES WAS NOT THE CAUSE OF THE DRIVER'S INJURIES WHICH REQUIRED MEDICAL ATTENTION OR DAMAGES."
3/16/2010,2010,20100004,15003,ORIGINAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60056,42.03668,-87.94307,,,,,,,,,,2/18/2010 21:30,931640,,NATURAL GAS,,1,,NO,,,,,,0,YES,1,0,0,0,0,1,YES,,,,,NO,,2/18/2010 19:05,,,,2/18/2010 19:06,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1976,,,,,,1,ASTM B88,UNKNOWN,COPPER,,,,,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,20000,500,1500,0,,,5,,22005,1,0,0,,,,,58,60,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,3,0,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,LOCALIZED PITTING,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,11/18/2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,6303882316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,6303882316,lquezad@nicor.com,"CREW WAS DIGGING A HOLE TO FIX A SERVICE LINE LEAK AT A PRIVATE RESIDENCE WHEN AN UNKNOWN IGNITION SOURCE IGNITED THE GAS IN THE HOLE CAUSING FLASH BURNS TO THE FACE OF ONE EMPLOYEE.      NOTE:  PART C 3.A REQUIRES PIPE DIAMETER.  THE DIAMETER OF THE SERVICE LINE INVOLVED IS 5/8"" OD, WHICH IS EQUIVALENT TO 0.625"" OD.  THE DATABASE DOES NOT ALLOW FOR ENTRY OF 0.625 AS AN ACCEPTABLE NUMBER, THEREFORE THE NUMBER 1 WILL BE ENTERED TO ALLOW THIS REPORT TO BE ACCEPTED BY THE DATABASE CONTRAINTS."
3/26/2010,2010,20100009,15009,ORIGINAL,32227,"THE NATURAL GAS COMPANY, LLC",TX,77523,29.74993,-94.84157,,,,,,,,,,,,,NATURAL GAS,,63,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,0,2/17/2010 11:50,,,,2/17/2010 12:15,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,EXPOSED DUE TO EXCAVATION,,36,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,2007,,,,,,2,ASTM D2513,PERFORMANCE PIPE,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,,,,,,,,,,CLASS 2 LOCATION,0,290,500,,,,487,,1277,0,0,0,,,,,58,58,67,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,CONTRACTOR INSTALLING WATER TAP,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MICHAEL R LANNOU,PRESIDENT,natgasco@gmail.com,7135280569,7135280569,,,,MICHAEL R LANNOU,PRESIDENT,7135280569,natgasco@gmail.com,CONTRACTOR INSTALLING WATER TAP AND HIT LINE WITH BACKHOE WHEN DIGGING.
06-11-2010,2010,20100035,15174,SUPPLEMENTAL FINAL,15931,PUBLIC SERVICE CO OF COLORADO,CO,80204-3160,39.72825,-105.03351,,,,,,,,,,2/16/2010 16:56,931427,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,10,2/16/2010 15:08,,,,2/16/2010 15:25,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,18,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1940,,,,,,1.25,API 5L,UNKNOWN,DUCTILE IRON,,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,1.3,1.3,,CLASS 3 LOCATION,200000,250,1000,0,,,50,,201300,0,0,1,,,,,4.5,5,15,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,CONTRACTOR WORKING FOR THE OPERATOR,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY OPERATOR'S CONTRACTOR (SECOND PARTY),,,,,,,,,,,,,,,NO,,,YES,PRIVATE LANDOWNER,,,,,,,,CONTRACTOR,DIRECTIONAL DRILLING,NATURAL GAS,YES,800009392,NOT APPLICABLE,CONTRACT LOCATOR,YES,YES,YES,,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO VERIFY LOCATION BY TEST-HOLD (POT-HOLING),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN KARTUS,MANAGER CLAIM SERVICES,john.j.kartus@xcelenergy.com,303-294-2665,303-294-2311,,,,JOHN KARTUS,MANAGER CLAIM SERVICES,303-294-2665,john.j.kartus@xcelenergy.com,CONTRACTOR FOR THE COMPANY WAS PERFORMING DIRECTIONAL BORING WORK ASSOCIATED WITH A SERVICE RENEWAL. THE EXISTING SERVICE WAS CONTACTED BY THE BORE HEAD CAUSING A MALLEABLE ELBOW TO BREAK. GAS MIGRATED INTO AN UNDERGROUND CELLAR RESULTING IN AN EXPLOSION AND FIRE.
03-12-2010,2010,20100002,15553,SUPPLEMENTAL FINAL,13730,NORTHERN INDIANA PUBLIC SERVICE CO,IN,46628,41.72931,-86.27531,,,,,,,,,,2/16/2010 13:45,931402,,NATURAL GAS,,310,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,20,2/16/2010 10:38,,,,2/16/2010 11:18,NO,PRIVATE PROPERTY,UNDERGROUND,OTHER,UNDER SOIL MIGRATED TO HOUSE,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1990,,,,,,3,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11.5,,,2406,MECHANICAL PUNCTURE,3,1,,,,,,,,CLASS 3 LOCATION,40000,5000,10000,0,,,2500,,57500,0,0,64,,,,,45,45,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM THIRD PARTY THAT CAUSED THE INCIDENT,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,YES,YES,CITY STREET,,,,,,,,,,CONTRACTOR,BORING,ELECTRIC,NO,,,CONTRACT LOCATOR,YES,YES,YES,13,EXCAVATION PRACTICES NOT SUFFICIENT,,,,FAILURE TO MAINTAIN CLEARANCE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,JOHN CURTIS,MANAGER SYSTEM INTEGRITY AND DESIGN,jlcurtis@nisource.com,219-962-0425,219-962-0404,,,,JOHN CURTIS,MANAGER SYSTEM INTEGRITY AND DESIGN,219-962-0425,jlcurtis@nisource.com,"CONTRACTOR BORING ELECTRIC LINE PARALLEL TO 3"" DISTRIBUTION LINE AT 45 PSI.  HIT LINE, WHILE TAKING PRECAUTIONS TO SHUT DOWN SYSTEM, GAS MIGRATED TO NEARBY HOUSE AND EXPLODED.    THERE WAS A REQUEST BY PHMSA THROUGH THE INDIANA PUBLIC SERVICE COMMISSION TO PROVIDE ADDTIONAL INFORMATION, AND/OR UPDATE SOME DATA FIELDS.  ALL WERE COMPLETED AS REQUESTED EXCEPT PART G REQUESTING TO COMPLETE THE SECTION FOR PREVIOUS DAMAGE DUE TO EXCAVATION.  THERE WAS NO PREVIOUS DAMAGE DUE TO EXCAVATION RELATED TO THIS INCIDENT.  THE INFORMATION FOR THE ITEMS REQUESTED IS:  1.  DATE OF MOST RECENT LEAK SURVEY CONDUCTED - ANSWER IS 3-11-2010.  2.  HAS ONE OR MORE PRESSURE TEST BEEN COMPLETED SINCE ORIGINAL CONSTRUCTION AT THE POINT OF INCIDENT - ANSWER IS NONE.    WITH ALL OF THE REQUESTED INFORMATION UPDATED THIS INCIDENT WILL BE CLOSED."
03-11-2010,2010,20100001,15047,SUPPLEMENTAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95201,37.93188,-121.26133,,,,,,,,,,2/14/2010 1:40,931232,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,2/14/2010 0:05,,,,2/14/2010 0:20,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUN,,,,,,,,,,OTHER,,,,,,,,,SECONDARY IGNITION,CLASS 3 LOCATION,100000,500,2000,0,,,0,,102500,0,0,1,,,,,1,1,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,FIRE FIRST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,SR. PROGRAM MANAGER,lcd1@pge.com,925.974.4313,,,,,GLEN CARTER,,,No Email Address,"A FIRE AT AN UNOCCUPIED HOME OCCURRED AT APPROXIMATELY 2335 HOURS ON 2/13/10.   THE FIRE DEPARTMENT CALLED AT PG&E AT APPROXIMATELY 0005 HOURS. THE PG&E GAS SERVICE REPRESENTATIVE (GSR) ARRIVED AT 0020 HOURS.  THE FIRE DEPARTMENT AND GSR WERE UNABLE TO SHUT OFF THE SERVICE VALVE AT THE METER DUE TO DAMAGE TO THE VALVE BY THE FIRE.  A GAS CREW WAS CALLED AND THEY CUT OFF THE GAS SERVICE AT THE MAIN AT APPROXIMATELY 02:30.  ACCORDING TO THE FIRE DEPARTMENT THE THE FIRE APPEARS TO HAVE STARTED IN ONE OF THE CLOSETS IN THE HOME.  THE HOUSE FIRE DAMAGED THE GAS METER WHICH RELEASED NATURAL GAS RESULTING IN A SECONDARY IGNITION.  THE FIRE DAMAGE TO THE HOME RESULTED IN PROPERTY DAMAGES EXCEEDING $50,000.  THERE WERE NO INJURIES AND NO FATALITIES.  NO MAJOR MEDIA WAS PRESENT."
1/18/2013,2010,20130006,15587,SUPPLEMENTAL FINAL,4060,DOMINION EAST OHIO,OH,44514-2154,41.0237,-80.5988,,,,,,,,,,2/13/2010 15:25,931209,,NATURAL GAS,,62,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,2,2/13/2010 6:45,,,,2/13/2010 7:11,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,THE SOURCE OF IGNITION COULD NOT BE DETERMINED,UNKNOWN,,,,,,,,,UNKNOWN,,,,,,,,,,,OTHER,,,,,,,,,TYPE OF RELEASE INVOLVED COULD NOT BE DETERMINED,CLASS 3 LOCATION,100000,0,10000,0,,,355,,110355,0,0,1,,,,,25,25,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,AARON MCCOY,TECHNICAL SPECIALIST,aaron.m.mccoy@dom.com,330-458-9186,330-478-3760,,,,AARON MCCOY,TECHNICAL SPECIALIST,330-458-9186,aaron.m.mccoy@dom.com,"ON SATURDAY, FEBRUARY 13, 2010 AT APPROXIMATELY 6:30 A.M. A SINGLE-FAMILY HOME AT 2816 CENTER RD, POLAND, OH WAS INVOLVED IN AN EXPLOSION/FIRE.  THE GAS SERVICE LINE WAS SHUT-OFF AT APPROXIMATELY 9:30 A.M.  A LEAK SURVEY OF THE MAIN LINE AND SURROUNDING SERVICE LINES FROM 2776 CENTER RD TO 2842 CENTER RD REVEALED NO INDICATION OF GAS LEAKS.  THE SERVICE LINE TO 2816 CENTER RD WAS AIR TESTED AT OPERATING PRESSURE WITH NO PRESSURE LOSS.  AN ODORANT TEST WAS CONDUCTED AT A NEIGHBORING HOUSE, 2806 CENTER RD.   THE RESULTS OF THE ODORANT TEST REVEALED ODORANT LEVELS WELL WITHIN DOT COMPLIANCE LEVELS.    DOMINION EAST OHIO CONDUCTED A THOROUGH INVESTIGATION OF THE PROPERTY WITH THE POLAND FIRE DEPARTMENT AND THE STATE FIRE MARSHALL.  IT WAS DETERMINED THAT THE WATER HEATER WAS LEAKING GAS AND WAS RED-TAGGED BY DOMINION ON WEDNESDAY, FEBRUARY 10, 2010.  THE CUSTOMER, DESPITE THE RED TAG, OPERATED THE WATER HEATER PRIOR TO REPAIRS.  TESTING OF THE WATER HEATER PERFORMED AFTER THE INCIDENT, AND WITNESSED BY ALL INTERESTED PARTIES, CONFIRMED THE WATER HEATER WAS STILL LEAKING.  THE HOUSE LINE PIPING DOWNSTREAM OF THE SERVICE REGULATOR AND THE METER SET WAS DAMAGED DURING THE EXPLOSION AND WERE NOT ABLE TO BE TESTED.  PER THE POLAND FIRE DEPARTMENT, STATE FIRE MARSHALL, AND THE DOMINION INCIDENT RESPONSE TEAM'S INVESTIGATION, THE CAUSE/ORIGIN OF THE INCIDENT COULD NOT TO BE DETERMINED."
05-10-2010,2010,20100023,15026,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,94203,38.5373,-121.4608,,,,,,,,,,02-07-2010 23:35,930696,,NATURAL GAS,,10,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,02-07-2010 02:08,,,,02-07-2010 02:45,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,UNKNOWN,,,,,,,,,OTHER,ALUMINUM METER,,,,,,,,,,OTHER,,,,,,,,,ARSON & SECONDARY IGNITION,CLASS 3 LOCATION,,1000,2000,,,,,,3000,0,0,1,,,,,0.25,0.25,0.75,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,PROGRAM MANAGER,lcd1@pge.com,9259744313,9259741412,,,,BRIAN DAUBIN,,,No Email Address,"A HOUSE EXPLOSION AND FIRE OCCURRED AT APPROXIMATELY 0208 HOURS ON 2/7/10.  THE FIRE DEPARTMENT CALLED AT PG&E AT 0213 HOURS.  PG&E PERSONNEL ARRIVED AT 0245 HOURS.  THE FIRE DEPARTMENT HAD SHUT OFF THE SERVICE VALVE AND REMOVED THE METER BEFORE PG&E ARRIVED. THE HOUSE WAS UNOCCUPIED AT THE TIME OF THE EXPLOSION. THE GAS SERVICE ACCOUNT WAS ACTIVE AND THE GAS SERVICE WAS ON (CONTRARY TO INITIAL REPORT). THE CAUSE OF THE EXPLOSION IS UNDETERMINED AT THE TIME OF THIS REPORT, BUT THE FIRE DEPARTMENT HAS INDICATED THE CAUSE APPEARS TO BE ARSON. AFTER THE EXPLOSION, PG&E PERFORMED A LEAK SURVEY OF THE SERVICE, THE SERVICES ON BOTH SIDES OF THIS ADDRESS, AND THE GAS MAIN IN THE FRONT OF ALL THREE OF THESE ADDRESSES. NO INDICATION OF GAS WAS FOUND. PG&E ALSO PERFORMED BAR HOLE TESTS OVER THE SERVICE AT 3944 17TH AVENUE AND FOUND NO INDICATION OF GAS.  THE GAS SERVICE WAS CUT OFF AT THE MAIN, AND WILL BE RE-CONNECTED WHEN THE CUSTOMER IS READY FOR SERVICE."
04-02-2010,2010,20100014,33345,SUPPLEMENTAL,17360,"RICHMOND, CITY OF",VA,23237,37.44182,-77.46601,,,,,,,,,,02-05-2010 13:45,930600,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,0,02-05-2010 11:58,,,,02-05-2010 12:19,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1989,,,,,,,,,OTHER,METER SET,,,,,,,,,,RUPTURE,,,,,OTHER,BURN HOLE,1,1,,CLASS 4 LOCATION,0,126,2229,0,,,29,,2384,0,0,1,,,,,23,23,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"NEARBY INDUSTRIAL, MAN-MADE, OR OTHER FIRE/EXPLOSION AS PRIMARY CAUSE OF INCIDENT",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SANG YI,PRINCIPAL ENGINEER,sang.yi@richmondgasworks.com,8046468052,,,,,SANG YI,PRINCIPAL ENGINEER,8046468052,sang.yi@richmondgasworks.com,"CALL CENTER RECEIVED A CALL AROUND 11:58 AM ON FEBRUARY 5TH 2010 FROM FIRE OR POLICE DEPARTMENT. OUR TECHNICIAN WAS IMMEDIATELY DISPATCHED AND ARRIVED AT THE SCENE ON 12:19 PM. UPON ARRIVAL, TECHNICIAN CLOSED THE CURB VALVE TO MAKE SAFE. THE FIRE DEPARTMENT DETERMINED THAT NATURAL GAS WAS NOT THE INITIATING SOURCE OF THE FIRE EVENT. THE GAS METER WAS MELTED DUE TO FIRE CAUSED BY UNKNOWN SOURCE."
10/26/2010,2010,20100092,15123,ORIGINAL FINAL,31432,SEMSTREAM ARIZONA PROPANE LLC,AZ,86040,36.90101,-111.45333,,,,,,,,,,02-04-2010 20:35,930555,,PROPANE GAS,,354,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,10,02-04-2010 14:35,,,,02-04-2010 14:45,NO,UTILITY RIGHT-OF-WAY / EASEMENT,UNDERGROUND,UNDER SOIL,,30,,NO,,,,,,,,,,,,PETROLEUM GAS DISTRIBUTION,,MAIN,,1982,,,,,,4,UNKNOWN,UNKNOWN,PLASTIC,,,,,POLYETHYLENE (PE),,,,UNKNOWN,UNKNOWN,MECHANICAL PUNCTURE,2,3,,,,,,,,CLASS 2 LOCATION,0,500,25600,,,,12000,,38100,240,0,936,,,,,28,28,30,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,EXCAVATION DAMAGE,EXCAVATION DAMAGE BY THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,EXCAVATION DAMAGE BY THIRD PARTY,,,,,NO,,,,,,,,,,NO,,,,,YES,,,YES,,,,UNKNOWN/OTHER,BACKHOE/TRACKHOE,UNKNOWN/OTHER,NO,,,DATA NOT COLLECTED,DATA NOT COLLECTED,DATA NOT COLLECTED,YES,101,ONE-CALL NOTIFICATION PRACTICES NOT SUFFICIENT,,NO NOTIFICATION MADE TO THE ONE-CALL CENTER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,FLOYD ELMORE,MANAGER,felmore@semgroupcorp.com,928-645-2391,928-645-3315,,,,DOUGLASS MANN,PRESIDENT-GENERAL MANAGER,928-474-2294,dmann@semgrpoucorp.com,
3/24/2010,2010,20100006,15422,SUPPLEMENTAL FINAL,31636,NORTHERN STATES POWER CO OF MINNESOTA,MN,55116-2538,44.9096,-93.1852,,,,,,,,,,02-01-2010 11:34,930206,,NATURAL GAS,,20,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,02-01-2010 10:07,,,,02-01-2010 10:32,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,60,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1991,,,,,,2,ASTM D2513,PLEXCO,PLASTIC,,,,,POLYETHYLENE (PE),,11,,,2406,MECHANICAL PUNCTURE,1,0.3,,,,,,,,CLASS 3 LOCATION,300000,6000,5000,0,,,150,,311150,0,0,15,,,,,50,50,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,MECHANICAL DAMAGE CAUSED BY SEWER CLEANING CONTRACTOR OPERATING SEWER CLEARING EQUIPMENT.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,DANIEL J WOEHRLE,MANAGER GAS SYSTEM ENGINEERING,daniel.j.woehrle@xcelenergy.com,6512292211,6512292376,,,,DANIEL J WOEHRLE,MANAGER GAS SYSTEM ENGINEERING,6512292211,daniel.j.woehrle@xcelenergy.com,"2"" POLYETHYLENE GAS MAIN WAS PUNCTURED DURING THE CLEARING OF THE SANITARY SEWER SERVICE BY THIRD PARTY FROM WITHIN THE HOUSE AT 2014 VILLARD AVENUE. GAS ESCAPED INTO THE HOUSE THROUGH THE SEWER SERVICE AND WAS IGNITED BY AN UNDERTERMINED SOURCE OF IGNITION."
03-03-2010,2010,20100053,15712,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,75062-3029,32.8541,-96.99403,,,,,,,,,,1/31/2010 12:00,930142,,NATURAL GAS,,,,YES,0,0,0,0,1,1,YES,0,0,0,0,1,1,YES,,,,,YES,0,1/31/2010 3:42,,,,1/31/2010 4:21,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,39,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,1966,,,,,,1,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,OTHER,,,,,,,,,UNDETERMINED AT THIS TIME,CLASS 3 LOCATION,135000,0,15000,0,,,0,,150000,0,0,0,,,,,48,20,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",CONTROLLER'S ACTIONS DID NOT CONTRIBUTE TO LEAK,,,,,,,,,,,,,NO,,,NO,,,OTHER INCIDENT CAUSE,UNKNOWN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNKNOWN,,"INVESTIGATION COMPLETE, CAUSE OF INCIDENT UNKNOWN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,KEN PARKS,OPERATIONS MANAGER,ken.parks@atmosenergy.com,8172763658,8172763665,,,,MARCUS CHAPMAN,DIRECTOR OF COMPLIANCE,2142062875,marcus.chapman@atmosenergy.com,"ATMOS ENERGY DISCOVERED A LEAKING COMPRESSION COUPLING IN THE AREA WHERE THIS FIRE OCCURRED.  THE LEAKING COMPONENT WAS PRESERVED IN ITS NATIVE STATE AND SENT TO A LABORATORY FOR TESTING TO DETERMINE THE CAUSE OF FAILURE.  A FLOW RATE TEST WAS PERFORMED AND THE TEST REVEALED THAT THE LEAK RATE FROM THE LEAKING COMPONENT WAS NOT LARGE ENOUGH TO CAUSE AN ACCUMULATION OF A FLAMMABLE MIXTURE TO HAVE CONTRIBUTED TO THIS HOUSE FIRE.  ATMOS ENERGY'S EXHAUSTIVE INVESTIGATION DID NOT IDENTIFY ANY OTHER SOURCES THAT COULD HAVE CONTRIBUTED TO THIS EVENT, THEREFORE THE CAUSE OF THIS FIRE IS UNDETERMINED."
