REPORT_RECEIVED_DATE,IYEAR,REPORT_NUMBER,SUPPLEMENTAL_NUMBER,REPORT_TYPE,OPERATOR_ID,NAME,LOCATION_STATE_ABBREVIATION,LOCATION_POSTAL_CODE,LOCATION_LATITUDE,LOCATION_LONGITUDE,FLOW_CONT_KEY_CRIT_IND,FLOW_CONT_MAIN_VALVE_IND,FLOW_CONT_SERVICE_VALVE_IND,FLOW_CONT_METER_REG_IND,FLOW_CONT_EXCESS_FLOW_IND,FLOW_CONT_SQUEEZE_OFF_IND,FLOW_CONT_STOPPLE_FITNG_IND,FLOW_CONT_OTHER_IND,FLOW_CONT_OTHER_DETAIL,NRC_RPT_DATETIME,NRC_RPT_NUM,ADDITIONAL_NRC_REPORT_NUMBERS,COMMODITY_RELEASED_TYPE,COMMODITY_DETAILS,UNINTENTIONAL_RELEASE,INTENTIONAL_RELEASE,FATALITY_IND,NUM_EMP_FATALITIES,NUM_CONTR_FATALITIES,NUM_ER_FATALITIES,NUM_WORKER_FATALITIES,NUM_GP_FATALITIES,FATAL,INJURY_IND,NUM_EMP_INJURIES,NUM_CONTR_INJURIES,NUM_ER_INJURIES,NUM_WORKER_INJURIES,NUM_GP_INJURIES,INJURE,IGNITE_IND,IGNITE_DATETIME,HOW_EXTINGUISHED,HOW_EXTINGUISHED_OTHER_DETAIL,GAS_CONSUMED_BY_FIRE_IN_MCF,EXPLODE_IND,NUM_PUB_EVACUATED,INCIDENT_IDENTIFIED_DATETIME,COMMUNICATION_STATE_FED_IND,PARTY_INITIATED_COMMUNICATION,INITIAL_RESPONDER_COM_DATETIME,ON_SITE_DATETIME,FEDERAL,LOCATION_TYPE,INCIDENT_AREA_TYPE,INCIDENT_AREA_SUBTYPE,INCIDENT_AREA_DETAILS,DEPTH_OF_COVER,OTHER_UNDERGROUND_FACILITIES,CROSSING,BRIDGE_CROSSING_IND,BRIDGE_TYPE,RAILROAD_CROSSING_IND,RAILROAD_TYPE,ROAD_CROSSING_IND,ROAD_TYPE,WATER_CROSSING_IND,WATER_TYPE,WATER_NAME,WATER_DEPTH,WATER_SUBTYPE,PIPE_FACILITY_TYPE,PIPE_TYPE_OTHER,SYSTEM_PART_INVOLVED,SYSTEM_PART_DETAILS,INSTALLATION_YEAR,MANUFACTURED_YEAR,CUSTOMER_TYPE,WAS_EFV_INSTALLED_BEFORE_IND,EVF_ACTIVATION_IND,CURB_VALVE_INST_BEFORE_INC_IND,PIPE_DIAMETER,PIPE_SPECIFICATION,PIPE_MANUFACTURER,MATERIAL_INVOLVED,MATERIAL_DETAILS,STEEL_SEAM_TYPE,STEEL_SEAM_TYPE_DETAILS,WT_STEEL,PLASTIC_TYPE,PLASTIC_DETAILS,PLASTIC_SDR,WT_PLASTIC,WT_PLASTIC_UNKNOWN_IND,MATERIAL_PE_PIPE_CODE,RELEASE_TYPE,PUNCTURE_AXIAL,PUNCTURE_CIRCUM,LEAK_TYPE,LEAK_TYPE_OTHER,RUPTURE_ORIENT,RUPTURE_DETAILS,RUPTURE_LENGTH,RUPTURE_WIDTH,RELEASE_TYPE_DETAILS,CLASS_LOCATION_TYPE,EST_COST_OPER_PAID,EST_COST_PROP_DAMAGE,EST_COST_EMERGENCY,EST_COST_OTHER,EST_COST_OTHER_DETAILS,GAS_COST_IN_MCF,EST_COST_UNINTENTIONAL_RELEASE,EST_COST_INTENTIONAL_RELEASE,PRPTY,COMMERCIAL_AFFECTED,INDUSTRIAL_AFFECTED,RESIDENCES_AFFECTED,NUM_PERSONS_HOSP_NOT_OVNGHT,NUM_INJURED_TREATED_BY_EMT,NUM_RESIDENT_BUILDING_AFFCTD,NUM_BUSINESS_BUILDING_AFFCTD,ACCIDENT_PSIG,NORMAL_PSIG,MOP_PSIG,MOP_CFR_SECTION,MAOP_ESTABLISHED_DATE,ACCIDENT_PRESSURE,GAS_ODORIZED_SYSTEM_TYPE,GAS_ODORIZED_SYS_OTHER_DETAIL,GAS_ODORIZED_LEVEL,GAS_ODORIZED_LVL_NOT_MSRD_IND,SCADA_IN_PLACE_IND,SCADA_OPERATING_IND,SCADA_FUNCTIONAL_IND,SCADA_DETECTION_IND,SCADA_CONF_IND,ACCIDENT_IDENTIFIER,ACCIDENT_DETAILS,OPERATOR_TYPE,INVESTIGATION_STATUS,INVESTIGATION_STATUS_DETAILS,INVEST_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND,INVEST_NO_SCHEDULE_IND_DETAILS,INVEST_NO_CONTROL_ROOM_IND,INVEST_NO_CONTROLLER_IND,INVEST_INCORRECT_ACTION_IND,INVEST_FATIGUE_IND,INVEST_INCORRECT_PROCEDURE_IND,INVEST_INCORRECT_CONTROL_IND,INVEST_MAINT_IND,INVEST_OTHER_IND,INVEST_OTHER_IND_DETAILS,EMPLOYEE_DRUG_TEST_IND,NUM_EMPLOYEES_TESTED,NUM_EMPLOYEES_FAILED,CONTRACTOR_DRUG_TEST_IND,NUM_CONTRACTORS_TESTED,NUM_CONTRACTORS_FAILED,CAUSE,CAUSE_DETAILS,INTERNAL_EXTERNAL,VISUAL_EXAM_RESULTS,VISUAL_EXAM_DETAILS,GALVANIC_CORROSION_IND,ATMOSPHERE_CORROSION_IND,STRAY_CURRENT_CORROSION_IND,MICROBIOLOGICAL_CORROSION_IND,SELECTIVE_SEAM_CORROSION_IND,OTHER_CORROSION_IND,CORROSION_TYPE_DETAILS,STRAY_CURRENT_TYPE,STRAY_CURRENT_DETAILS,FIELD_EXAM_BASIS_IND,METALLURGICAL_BASIS_IND,OTHER_BASIS_IND,CORROSION_BASIS_DETAILS,UNDERGROUND_LOCATION,UNDER_CATHODIC_PROTECTION_IND,CATHODIC_PRO_START_YEAR,SHIELDING_EVIDENT,CATHODIC_SURVEY_TYPE,CP_ANNUAL_SURVEY_IND,CLOSE_INTERVAL_SURVEY_IND,OTHER_CP_SURVEY_IND,CP_ANNUAL_SURVEY_YEAR,CLOSE_INTERVAL_SURVEY_YEAR,OTHER_CP_SURVEY_YEAR,OTHER_CP_SURVEY_DETAILS,EXTERNALLY_COATED,PRIOR_DAMAGE,COATING_TYPE,COATING_TYPE_DETAILS,FIELD_APPLIED_IND,INT_VISUAL_EXAM_RESULTS,INT_VISUAL_EXAM_DETAILS,INT_CORROSIVE_COMMODITY_IND,INT_WATER_ACID_IND,INT_MICROBIOLOGICAL_IND,INT_EROSION_IND,INT_OTHER_CORROSION_IND,INT_CORROSION_TYPE_DETAILS,INT_FIELD_EXAM_BASIS_IND,INT_METALLURGICAL_BASIS_IND,INT_OTHER_BASIS_IND,INT_CORROSION_BASIS_DETAILS,INT_LOW_POINT_PIPE_LOC_IND,INT_ELBOW_LOC_IND,INT_DROP_OUT_LOC_IND,INT_OTHER_LOC_IND,CORROSION_LOCATION_DETAILS,CORROSION_INHIBITORS,LIQUID_FOUND,COR_HYDROTEST_LEAK_SURVEY_DATE,COR_HYDROTEST_CONDUCTED_IND,COR_HYDROTEST_CONDUCTED_YEAR,COR_HYDROTEST_PRESSURE,NATURAL_FORCE_TYPE,EARTH_SUBTYPE,HEAVY_RAINS_SUBTYPE,LIGHTNING_SUBTYPE,TEMPERATURE_SUBTYPE,NF_OTHER_DETAILS,NF_EXTREME_WEATHER_IND,NF_HURRICANE_IND,NF_TROPICAL_STORM_IND,NF_TORNADO_IND,NF_OTHER_IND,NF_EXTREME_WEATHER_DETAILS,EX_PARTY_TYPE,EX_HYDROTEST_LEAK_SURVEY_DATE,EX_HYDROTEST_CONDUCTED_IND,EX_HYDROTEST_CONDUCTED_YEAR,EX_HYDROTEST_PRESSURE,PRIOR_NOTIFICATION_IND,ONE_CALL_SYSTEM_IND,EXCAVATOR_IND,CONTRACTOR_IND,LANDOWNER_IND,STATE_LAW_EXEMPT_IND,STATE_LAW_EXEMPT_TYPE,STATE_LAW_EXEMPT_DETAIL,STATE_LAW_EXEMPT_AUTHORITY,STATE_LAW_EXEMPT_CRITERIA,NOTIFY_CGA_DIRT,PUBLIC_ROW_IND,PUBLIC_SUBTYPE,PRIVATE_ROW_IND,PRIVATE_SUBTYPE,PIPELINE_EASEMENT_ROW_IND,POWER_TRANSMISSION_ROW_IND,RAILROAD_ROW_IND,PUBLIC_UTIL_EASEMENT_ROW_IND,FEDERAL_LAND_ROW_IND,DATA_NOT_COLLECTED_ROW_IND,UNKNOWN_ROW_IND,EXCAVATOR_TYPE,EXCAVATOR_EQUIPMENT,WORK_PERFORMED,ONE_CALL_NOTIFIED_IND,ONE_CALL_TICKET_NUM,ONE_CALL_CENTER_NAME,LOCATOR_TYPE,VISIBLE_MARKS,FACILITIES_MARKED,SERVICE_INTERRUPTION,SERVICE_INTERRUPTION_HOURS,ROOT_CAUSE,ROOT_CAUSE_OTHER,ONE_CALL_SUBTYPE,LOCATING_SUBTYPE,EXCAVATION_SUBTYPE,OUTSIDE_FORCE_TYPE,VEHICLE_SUBTYPE,OSF_HURRICANE_IND,OSF_TROPICAL_STORM_IND,OSF_TORNADO_IND,OSF_HEAVY_RAINS_IND,OSF_OTHER_WEATHER_IND,OSF_OTHER_WEATHER_DETAILS,OSF_HYDROTEST_LEAK_SURVEY_DATE,OSF_HYDROTEST_CONDUCTED_IND,OSF_HYDROTEST_CONDUCTED_YEAR,OSF_HYDROTEST_PRESSURE,INTENTIONAL_SUBTYPE,INTENTIONAL_DETAILS,OSF_OTHER_DETAILS,DRIVER_ISSUED_CITATION_IND,CITATION_SPEED_IND,CITATION_RECKLESS_IND,CITATION_DUI_IND,CITATION_OTHER_IND,CITATION_OTHER_DETAIL,DRIVER_IN_CONTROL_IND,ESTIMATED_SPEED,VEHICLE_TYPE,VEHICLE_TRAVEL_FROM,VEHICLE_TRAVEL_DISTANCE_FT,PROTECTIONS_INSTALLED_IND,PROTECTION_BOLLARDS_POST_IND,PROTECTION_BARRICADES_IND,PROTECTION_GUARD_RAILS_IND,PROTECTION_METER_BOX_IND,PROTECTION_INGRESS_REGRESS_IND,PROTECTION_OTHER_IND,PROTECTION_OTHER_DETAIL,PWJF_FAILURE_TYPE,PIPE_BODY_SUBTYPE,PIPE_BODY_DETAILS,BUTT_WELD_SUBTYPE,BUTT_WELD_DETAILS,FILLET_WELD_SUBTYPE,FILLET_WELD_DETAILS,PIPE_SEAM_SUBTYPE,PIPE_SEAM_DETAILS,MEC_FITTING_INVOLVED,MEC_FITTING_INVLVD_DTL,MEC_FITTING_TYPE,MEC_FTTNG_TYPE_DETAIL,MEC_MANUFACTURER,MEC_PART_NUMBER,MEC_FITTING_MATERIAL,MEC_FITTING_MATERIAL_DETAIL,MEC_HOW_FAILURE_OCCURED,MEC_HOW_FAILURE_OCCURED_DTL,PLASTIC_JOINT_SUBTYPE,PLASTIC_JOINT_DETAILS,FPW_INSTALLED_YEAR,FPW_OTHER_ATTR,FPW_FIRST_PLASTIC_TYPE,FPW_FIRST_PLASTIC_TYPE_OTHER,FPW_SECOND_PLASTIC_TYPE,FPW_SECOND_PLASTIC_TYPE_OTHER,PWJF_FAILURE_DETAILS,ADDITIONAL_DENT_IND,ADDITIONAL_GOUGE_IND,ADDITIONAL_PIPE_BEND_IND,ADDITIONAL_ARC_BURN_IND,ADDITIONAL_CRACK_IND,ADDITIONAL_LACK_FUSION_IND,ADDITIONAL_LAMINATION_IND,ADDITIONAL_BUCKLE_IND,ADDITIONAL_WRINKLE_IND,ADDITIONAL_MISALIGNMENT_IND,ADDITIONAL_BURNT_STEEL_IND,ADDITIONAL_OTHER_IND,ADDITIONAL_FACTOR_DETAILS,RESULT_CONSTRUCTION_IND,RESULT_MATERIAL_IND,RESULT_DESIGN_IND,RESULT_PREVIOUS_IND,RESULT_CONSTRUCTION_SUBTYPE,RESULT_MATERIAL_SUBTYPE,RESULT_MATERIAL_DETAILS,HYDROTEST_CONDUCTED_IND,HYDROTEST_CONDUCTED_YEAR,HYDROTEST_PRESSURE,EQ_FAILURE_TYPE,CONTROL_VALVE_IND,INSTRUMENTATION_IND,SCADA_IND,COMMUNICATIONS_IND,BLOCK_VALVE_IND,CHECK_VALVE_IND,RELIEF_VALVE_IND,POWER_FAILURE_IND,STOPPLE_CONTROL_FITTING_IND,PRESSURE_REGULATOR_IND,OTHER_CONTROL_RELIEF_IND,OTHER_CONTROL_RELIEF_DETAILS,OTHER_STRIPPED_IND,OTHER_STRIPPED_DETAILS,OTHER_NON_THREADED_IND,OTHER_NON_THREADED_DETAILS,VALVE_OTHER_IND,VALVE_OTHER_DETAILS,VALVE_TYPE,EQ_MANUFACTURER,EQ_MANUFACTURE_YEAR,VALVE_MATERIAL,VALVE_MATERIAL_DETAILS,EQ_FAILURE_DETAILS,OPERATION_TYPE,OPERATION_DETAILS,RELATED_INADEQUATE_PROC_IND,RELATED_NO_PROC_IND,RELATED_FAILURE_FOLLOW_IND,RELATED_OTHER_IND,OPERATION_RELATED_DETAILS,CATEGORY_TYPE,OPERATOR_QUALIFICATION_IND,QUALIFIED_INDIVIDUALS,OTHER_TYPE,MISC_DETAILS,UNKNOWN_SUBTYPE,INCIDENT_UNKNOWN_COMMENTS,EXTRNL_COR_GALVANIC_IND,EXTRNL_COR_ATMOSPHERIC_IND,EXTRNL_COR_STRAY_CURRENT_IND,EXTRNL_COR_MICROBIOLOGIC_IND,EXTRNL_COR_SELECTIVE_SEAM_IND,INTRNL_COR_CORROSIVE_CMDTY_IND,INTRNL_COR_WTR_DRPOUT_ACID_IND,INTRNL_COR_MICROBIOLOGIC_IND,INTRNL_COR_EROSION_IND,NF_EARTH_MOVEMENT_IND,NF_HEAVY_RAINS_IND,NF_LIGHTNING_IND,NF_TEMPERATURE_IND,NF_HIGH_WINDS_IND,NF_SNOW_ICE_IND,NF_VEGITATION_ROOT_IND,EXCVTN_DMG_OPERATOR_IND,EXCVTN_DMG_OP_CONTRACTOR_IND,EXCVTN_DMG_THIRD_PARTY_IND,EXCVTN_DMG_PREVIOUS_DAMAGE_IND,OSF_NEARBY_INDUSTRIAL_IND,OSF_VEHICLE_IND,OSF_BOAT_IND,OSF_OTHER_MARITIME_IND,OSF_ELECTRICAL_ARCING_IND,OSF_PREVIOUS_MECHANICAL_IND,OSF_INTENTIONAL_IND,OSF_OTHER_UNDERGROUND_IND,PWF_DESIGN_IND,PWF_CONSTRUCTION_IND,PWF_INSTALLATION_IND,PWF_FABRICATION_IND,PWF_MANUFACTURING_IND,EQF_CONTROL_RELEAF_IND,EQF_THREADED_COUPLING_IND,EQF_NON_THREADED_IND,EQF_VALVE_FAILURE_IND,IO_DAMAGE_BY_OPERATOR_IND,IO_VALVE_POSITION_IND,IO_EQUIPMENT_OVERPRESSURE_IND,IO_NOT_INSTALLED_PROPERLY_IND,IO_WRONG_EQUIPMENT_IND,IO_INADEQUATE_PROCEDURE_IND,IO_NO_PROCEDURE_IND,IO_FOLLOW_PROCEDURE_IND,PREPARER_NAME,PREPARER_TITLE,PREPARER_EMAIL,PREPARER_TELEPHONE,PREPARER_FAX,LOCAL_CONTACT_NAME,LOCAL_CONTACT_EMAIL,LOCAL_CONTACT_TELEPHONE,AUTHORIZER_NAME,AUTHORIZER_TITLE,AUTHORIZER_TELEPHONE,AUTHORIZER_EMAIL,NARRATIVE
3/24/2010,2010,20100007,15007,ORIGINAL FINAL,5300,"FLORENCE GAS DEPT, CITY OF",AL,35630,34.80663,-87.67568,,,,,,,,,,1/30/2010 1:30,930054,,NATURAL GAS,,14000,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,,1/30/2010 0:12,,,,1/30/2010 0:23,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,MUNICIPALLY OWNED,,OUTSIDE METER/REGULATOR SET,,1989,,,,,,,,,OTHER,METER,,,,,,,,,,OTHER,,,,,,,,,TRUCK HIT METER SET BREAKING IT AWAY FRO,CLASS 3 LOCATION,,300,960,90000,HOUSE DAMAGE AND TRUCK DAMAGE,,153,,91413,0,0,1,,,,,23,23,26,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,OTHER,FIRE DEPARTMENT,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",TRUCK HIT GAS METER NOT CAUSING ANY REDUCTION IN SYSTEMS OPERATING PRESSURE,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"DAMAGE BY CAR, TRUCK, OR OTHER MOTORIZED VEHICLE/EQUIPMENT NOT ENGAGED IN EXCAVATION",THIRD PARTY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,RANDY FANNIN,PUBLIC AFFAIRS SAFETY COORDINATOR,rfannin@florenceal.org,2567185114,2567606387,,,,MICHAEL DOYLE,MANAGER,2567185100,mdoyle@florence.org,"A VEHICLE TRAVELING EAST ON HERMITAGE DRIVE LEFT THE ROADWAY AND HIT THE RESIDENCE AT 316 HERMITAGE DRIVE. THE TRUCK STRUCK THE HOUSE WHERE THE GAS METER WAS SET BREAKING THE METER OFF AT THE RISER. THE GAS WAS IGNITED AND THE HOUSE AND TRUCK WERE BOTH A TOTAL LOSS. THE OCCUPANTS IN THE TRUCK LEFT THE SCENE ON FOOT AND THE DRIVER WAS ARRESTED LATER THAT AFTERNOON. THE OWNER OF THE HOUSE. JAMES ROBERT WATSON, HAD TO CLIMB OUT OF THE SECOND FLOOR WINDOW TO ESCAPE THE FIRE. IN DOING SO, HE SLIPPED AND FELL TO THE GROUND BREAKING HIS BACK IN 3 PLACES AND ALSO BREAKING HIS PELVIS. HE WAS TAKEN TO ECM HOSPITAL IN FLORENCE AND THEN TRANSFERRED TO HUNTSVILLE HOSPITAL WHERE HE WAS ADMITTED FOR A NUMBER OF DAYS. THE SERVICEMEN WHO RESPONDED SQUEEZED THE SERVICE LINE OFF TO STOP THE FLOW OF GAS SO THE FIRE DEPARTMENT COULD CONTAIN THE FIRE. AFTER THE FIRE WAS EXTINGUISHED TO A SAFE POINT; THE SERVICE LINE WAS KILLED. THE SERVICE LINE WILL NOT BE PUT BACK DUE TO THE HOUSE BEING A TOTAL LOSS. I HAVE INCLUDED THE FLORENCE POLICE REPORT, THE FLORENCE FIRE DEPARTMENT REPORT, AND STATEMENTS OF OUR SERVICE DEPARTMENT PERSONNEL."
11-04-2011,2010,20110379,15342,ORIGINAL FINAL,1640,BOSTON GAS CO,MA,1867,42.5267815,-71.0940244,,,,,,,,,,1/25/2010 21:00,929643,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,YES,3,1/25/2010 18:06,,,,1/25/2010 18:37,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER SOIL,,48,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1930,,,,,,6,UNKNOWN,,CAST/WROUGHT IRON,,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,250000,0,0,0,,,0,,250000,0,0,4,,,,,1.8,1.8,2,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",NOT APPLICABLE SINCE THIS WAS LEAK CAUSED BY CRACK ON SINGLE MAIN,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,TEMPERATURE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TEMPERATURE,,,,FROST HEAVE,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER S ARONSON,SENIOR COUNSEL,christopher.aronson@us.ngrid.com,7819071854,7819075701,,,,CHRISTOPHER S ARONSON,SENIOR COUNSEL,7819071854,christopher.aronson@us.ngrid.com,
05-12-2010,2010,20100024,15028,ORIGINAL FINAL,4060,DOMINION EAST OHIO,OH,44102-3803,41.4765,-81.7421,,,,,,,,,,1/25/2010 21:31,792079,,NATURAL GAS,,6156,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,3,1/25/2010 15:19,,,,1/25/2010 15:24,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.191,,,,,,,OTHER,,,,,,,,,VANDALISM/ARSON,CLASS 3 LOCATION,,,10000,,,,50,,10050,0,0,27,,,,,0.6,0.6,1,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,INTENTIONAL DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,INTENTIONAL DAMAGE,,,,,,,,,,,,VANDALISM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,STEVEN W BUCK,TECHNICAL CONSULTANT,steven.w.buck@dom.com,3304018033,8665214877,,,,STEVEN W BUCK,TECHNICAL CONSULTANT,3304018033,steven.w.buck@dom.com,"ON MONDAY, JANUARY 25, 2010 AT APPROXIMATELY 2:30PM A SINGLE-FAMILY HOME AT 2022 WEST 63RD STREET, CLEVELAND, OH (CUYAHOGA COUNTY) WAS INVOLVED IN AN EXPLOSION/FIRE. THE GAS SERVICE LINE WAS SHUT-OFF AT APPROXIMATELY 4:30PM. A LEAK SURVEY OF THE MAIN LINES AND SERVICE LINES ON W. 83RD BETWEEN MADISON AND LORAIN REVEALED NO INDICATIONS OF GAS NEAR THE STRUCTURE. A SERVICE LEAK AT 2131 WEST 83RD STREET WAS DETECTED DURING THE LEAK SURVEY. THIS SERVICE LINE WAS REPLACED UPON DISCOVERY.     ON TUESDAY, JANUARY 26TH, 2010 THE SERVICE LINE AT 2022 W. 83RD WAS AIR TESTED AT OPERATING PRESSURE WITH NO PRESSURE LOSS. AN ODOR TEST WAS CONDUCTED AT 2028 WAST 83RD STREET. THE RESULTS OF THIS ODOR TEST REVEALED ODOR LEVELS WELL WITHIN DOT COMPLIANCE LEVELS. OUR INVESTIGATION REVEALED AN ODOR COMPLAINT AT THIS RESIDENCE ON JANUARY 18TH. DOMINION PERSONNEL RESPONDED TO THE CALL AND MET WITH THE CLEVELAND FIRE DEPARTMENT. DOMINION FOUND THE METER DISCONNECTED AND THE METER SHUT-OFF VALVE IN THE HALF OPEN POSITION. THE SHUT-OFF VALVE WAS CLOSED BY THE DOMINION TECHNICIAN AND SECURED WITH A LOCKING DEVICE. THE TECHNICIAN PLACED A 3/4 INCH PLUG IN THE OPEN END OF THE VALVE. THE TECHNICIAN ALSO ATTEMPTED TO CLOSE THE CURB-SLOP VALVE, BUT COULD NOT. THE SERVICE LINE WAS THEN BAR HOLE TESTED UTILIZING A COMBUSTIBLE GAS INDICATOR FROM THE STREET TO THE STRUCTURE.  AS A RESULT.  NO LEAKAGE WAS DISCOVERED. A SECOND ATTEMPT TO CTOSE THE CURB BOX  VALVE ON JANUARY 19TH ENDED WHEN BLOCKAGE WAS DISCOVERED IN THE VALVE BOX. THE VALVE BOX WAS IN THE PROCESS OF BEING SCHEDULED FOR EXCEVATLON AND SHUT OFF BY A CONSTRUCTION CREW AT THE TIME OF THE INCIDENT.  AN INVESTIGATION OF THE INCIDENT SITE DETERMINED THE CAUSE TO BE ARSON AS APPROXIMATELY 6 INCHES OF SERVICE LINE AND THE METER SHUT-OFF VALVE (WITH LOCKING DEVICE STILL INTACT), DETACHED FROM THE SERVICE LINE, WERE RECOVERED INSIDE THE STRUCTURE."
2/19/2010,2010,20100052,15136,SUPPLEMENTAL FINAL,31348,ATMOS ENERGY CORPORATION - MID-TEX,TX,76309,33.893734,-98.529339,,,,,,,,,,1/21/2010 19:32,929299,,NATURAL GAS,,,,NO,,,,,,0,YES,0,0,0,0,1,1,YES,,,,,NO,0,1/21/2010 17:37,,,,1/21/2010 17:53,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,SERVICE,,UNKNOWN,,,,,,1.25,API 5L,UNKNOWN,STEEL,,,,0.188,,,,,,,LEAK,,,OTHER,UNKNOWN DUE TO PIPE UNDER SLAB,,,,,,CLASS 3 LOCATION,135000,,3500,,,,,,138500,0,0,0,,,,,21.5,21.5,40,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE","OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"OTHER PIPE, WELD, OR JOINT FAILURE",,,,,,,,,,,,,,,,,,,,,,,,,,,THE LEAKING SECTION WAS NOT EXCAVATED,,,,,,,,,,,,YES,LEAKING SECTION OF PIPE WAS NOT EXCAVATED,,,,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK HENDERSON,OPERATIONS MANAGER,mark.henderson@atmosenergy.com,940-631-2457,940-696-7609,,,,MARCUS CHAPMAN,DIRECTOR OF COMPLIANCE,214-206-2875,marcus.chapman@atmosenergy.com,"LEAK DEVELOPED ON SERVICE LINE UNDER FOUNDATION OF HOME, AN ADD-ON SECTION OF THE HOME WAS CONSTRUCTED ON TOP OF THE SERVICE LINE.  GAS MIGRATED INTO THE HOME THROUGH A SEAM IN THE CONCRETE AND GAS IGNITED, INJURING ONE PERSON AND CAUSING THE HOUSE TO BE DESTROYED BY FIRE.  SERVICE LINE WAS NOT EXCAVATED DUE TO THE STRUCTURE BEING OVER THE SERVICE LINE.  CAUSE OF LEAK ON SERVICE LINE UNDETERMINED."
3/31/2010,2010,20100012,15012,ORIGINAL,15952,PUBLIC SERVICE ELECTRIC & GAS CO,NJ,8817,40.51114,-74.40806,,,,,,,,,,1/18/2010 5:58,928871,,NATURAL GAS,,3682,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,30,1/18/2010 4:38,,,,,NO,PRIVATE PROPERTY,ABOVEGROUND,INSIDE A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,16,ANSI/AWWA,UNKNOWN,CAST/WROUGHT IRON,,,,,,,,,,,RUPTURE,,,,,CIRCUMFERENTIAL,,50.2,0.3,,CLASS 4 LOCATION,425500,2390,44966,,,,33675,,506531,0,0,1,,,,,32,32,35,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,YES,8,0,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",OTHER,,,,UNKNOWN,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRIS LAROSA,REGULATORY ANALYST,christopher.larossa@pseg.com,9734307986,9736241937,,,,MICHAEL SCHMID,SOUTHERN DIVISION MANAGER,6092392470,michael.schmid@pseg.com,"AT APPROXIMATELY 3:05AM PUBLIC SERVICE ELECTRIC AND GAS (PSE&G) RECEIVED A CALL FROM EDISON FIRE DEPARTMENT REPORTING A WIDESPREAD GAS ODOR ON ROUTE 27 EDISON. A PSE&G SERVICE TECHNICIAN WAS DISPATCHED AND ARRIVED ON THE SCENE AT 3:20AM TO DISCOVER THE WIDESPREAD GAS ODOR COMING FROM A CRACK IN THE ROAD IN FRONT OF 1700 ROUTE 27. AT 3:45AM THE ELECTRIC METER WAS PULLED TO 1700 ROUTE 27 EDISON AND BUILDING EVACUATIONS WERE INITIATED IN THE VICINITY OF THE GAS LEAK, WITH ASSISTANCE FROM EDISON FIRE DEPARTMENT. A PSE&G CREW MEMBER BEGAN VENTING OVER THE MAIN AT APPROXIMATELY 3:50AM TO RELIEVE THE GAS BUILD-UP WHICH WAS NOW BUCKLING THE ROADWAY. AT APPROXIMATLEY 4:38AM THE STRUCTURE AT 1700 ROUTE 27 EXPLODED. THE SOURCE OF THE GAS LEAK WAS DETERMINED TO BE A CIRCUMFERENTIAL CRACK IN THE 16"" CAST IRON GAS MAIN ON ROUTE 27. PERMANENT REPAIRS WERE COMPLETE AT 1:05PM JANUARY 18 2010. THERE WERE NO INJURIES TO ANY PSE&G EMPLOYEES THE PUBLIC OR EMERGENCY PERSONNEL. AS A RESULT OF THE INCIDENT A TOTAL OF TWELVE HOMES WERE EVACUATED OF THIRTY PEOPLE AND SIX COMMERCIAL BUILDINGS THAT WERE CLOSED FOR THE NIGHT WERE FORCED TO REMAIN CLOSED THROUGHOUT THE REPAIR.     *QUESTION 17B WAS LEFT BLANK BECAUSE OF SYSTEMS INABILITY TO INPUT DATE AND GREATER THAN THE OPERATOR IDENTIFIED DATE AND TIME.  AS THE DESCRIPTION ABOVE INDICATES THE INCIDENT DID OCCUR AFTER PSE&G PERSONNEL ARRIVED AT THE LOCATION."
11-04-2011,2010,20110378,15341,ORIGINAL,1640,BOSTON GAS CO,MA,2451,42.3688146,-71.2392235,,,,,,,,,,1/15/2010 14:00,928688,,NATURAL GAS,,,,NO,,,,,,0,NO,,,,,,0,YES,,,,,NO,20,1/15/2010 9:06,,,,1/15/2010 9:06,NO,PRIVATE PROPERTY,ABOVEGROUND,"TYPICAL ABOVEGROUND FACILITY PIPING OR APPURTENANCE (E.G. VALUE OR REGULATOR STATION, OUTDOOR METER SET)",,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OUTSIDE METER/REGULATOR SET,,2002,,,,,,,,,STEEL,,,,,,,,,,,LEAK,,,OTHER,,,,,,,CLASS 3 LOCATION,500000,0,0,0,,,0,,500000,0,0,4,,,,,0.33,0.5,0.5,,,PRESSURE DID NOT EXCEED MAOP,,,,,YES,YES,YES,NO,NO,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE OPERATOR DID NOT FIND THAT AN INVESTIGATION OF THE CONTROLLER(S) ACTIONS OR CONTROL ROOM ISSUES WAS NECESSARY DUE TO: (PROVIDE AN EXPLANATION FOR WHY THE OPERATOR DID NOT INVESTIGATE)",METER TECHNICIAN WAS IN PROCESS OF PERFORMING METER CHANGE WHEN FLASH FIRE OCCUR,,,,,,,,,,,,,YES,1,0,NO,,,INCORRECT OPERATION,OTHER INCORRECT OPERATION ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER INCORRECT OPERATION ,METER TECHNICIAN WAS IN PROCESS OF PERFOMING METER CHANGE WHEN FLASH FIRE OCCURRED,,,YES,,,ROUTINE MAINTENANCE,YES,"YES, THEY WERE QUALIFIED FOR THE TASK(S)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,CHRISTOPHER S ARONSON,SENIOR COUNSEL,christopher.aronson@us.ngrid.com,7819071854,7819075701,,,,CHRISTOPHER ARONSON,SENIOR COUNSEL,7819071854,christopher.aronson@us.ngrid.com,
3/31/2010,2010,20100013,15189,SUPPLEMENTAL FINAL,13710,NORTHERN ILLINOIS GAS CO,IL,60120,42.06137,-88.26303,,,,,,,,,,01-12-2010 21:56,928418,,NATURAL GAS,,160,,NO,,,,,,0,YES,0,0,0,0,5,5,YES,,,,,YES,,01-12-2010 20:53,,,,01-12-2010 20:53,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER PAVEMENT,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1959,,,,,,2.375,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,0.188,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,350000,6300,3800,0,,,1100,,361200,0,0,6,,,,,25,25,25,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,"LOCAL OPERATING PERSONNEL, INCLUDING CONTRACTORS",,OPERATOR EMPLOYEE,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,"PIPE, WELD, OR JOINT FAILURE",BODY OF PIPE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,BODY OF PIPE,CRACK,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,YES,,,,,,,,,,,,YES,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,lquezad@nicor.com,630-388-2316,,,,,LETICIA QUEZADA,MANAGER REGULATORY COMPLIANCE,630-388-2316,lquezad@nicor.com,NATURAL GAS FROM CRACKED STEEL MAIN MIGRATED INTO RESIDENTIAL STRUCTURE RESULTING IN AN EXPLOSION
10/21/2010,2010,20100087,15877,SUPPLEMENTAL FINAL,11032,LACLEDE GAS CO,MO,63138,38.77112,-90.22929,,,,,,,,,,1/13/2010 11:55,928453,,NATURAL GAS,,5747,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,,01-12-2010 12:00,,,,01-12-2010 12:25,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER SOIL,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,OTHER,VALVE,1963,,,,,,,,,OTHER,CAST STEEL,,,,,,,,,,LEAK,,,CRACK,,,,,,,CLASS 3 LOCATION,0,93802,0,0,,,36225,,130027,0,0,0,,,,,200,200,300,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,OTHER OUTSIDE FORCE DAMAGE,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,OTHER OUTSIDE FORCE DAMAGE,,,,,,,,,,,,,,"LOOSE COMPACTION CREATED BY AN EXCAVATION 27 DAYS PRIOR TO FAILURE COMBINED WITH SEVERE WET, THEN COLD WEATHER, LED TO EXTREME FORCE BEING EXERTED ON THE PIPELINE.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,MARK D LAUBER,SUPERINTENDENT OF MAINTENANCE ENGINEERING,mlauber@lacledegas.com,3146585413,3145355075,,,,CRAIG R HOEFERLIN,ASSISTANT VP ENGINEERING AND FIELD SERVICES,3146585410,choeferlin@lacledegas.com,"A 2-INCH STEEL NATURAL GAS MAIN WAS EXPOSED IN AN EXCAVATION BY A CONTRACTOR  PREPARING TO INSTALL  A WATER MAIN ON DECEMBER 16, 2009 . THE 2-INCH LINE WAS  CONNECTED TO A 2-INCH VALVE  JUST BEYOND THE EXCAVATION. THE EXCAVATION WAS  QUICKLY BACKFILLED THE SAME DAY IT WAS EXCAVATED. IN THE DAYS FOLLOWING THE  BACKFILL, HEAVY RAIN SATURATED THE AREA AND FILLED THE VOIDS CREATED BY THE  RECENT EXCAVATION WITH MOISTURE. THIS WAS QUICKLY FOLLOWED BY EXTREMELY COLD  TEMPERATURES. A LEAK WAS REEORTED BY THE PUBLIC IN THE AREA OF THE DECEMBER 16  EXCAVATION, ON JANUARY 12, 2010. DURING REPAIR THE MAIN REMAINED ACTIVE IN ORDER  TO MAINTAIN SERVICE TO CUSTOMERS. ON JANUARY 13, 2010, IT WAS ESTIMATED THAT THE  COST OF REPAIR AND THE RELEASED NATURAL GAS WOULD EXCEED $50,000. A NOTIFICATION  WAS THEN MADE TO THE NATIONAL RESPONSE CENTER WHILE NATURAL GAS WAS STILL BEING  BEING RELEASED AND REPAIRS WERE ON-GOING.    THE BODY OF THE 2-INCH VALVE AT THE FLANGE WAS FOUND CRACKED ON JANUARY 14, 2010,  FROM SOIL  STRESS. REPAIR CREWS ESTIMATED THE DEPTH OF FROST IN THE  PREVIOUSLY EXCAVATED AREA TO BE 30-INCHES AND THE FROST DEPTH OUTSIDE OF THIS  AREA TO BE 12 TO 18 INCHES. APPARENTLY THE FROZEN SOIL EXPANSION CAUSED THE  FAILURE AS THE BREAK ORIGINATED FROM PRESSURE PUSHING DOWNWARD ON THE MAIN."
05-10-2010,2010,20100022,15025,ORIGINAL FINAL,15007,PACIFIC GAS & ELECTRIC CO,CA,95501,40.7732,-124.1528,,,,,,,,,,01-09-2010 23:35,928133,,NATURAL GAS,,102,,NO,,,,,,0,NO,,,,,,0,NO,,,,,NO,16,01-09-2010 19:45,,,,01-09-2010 20:30,NO,PUBLIC PROPERTY,UNDERGROUND,UNDER PAVEMENT,,30,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,,,,,,,1,API 5L,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,CONNECTION FAILURE,,,,,,,CLASS 3 LOCATION,,500,2000,,,,,,2500,0,0,2,,,,,45,45,50,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM EMERGENCY RESPONDER,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,NATURAL FORCE DAMAGE,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"EARTH MOVEMENT, NOT DUE TO HEAVY RAINS/FLOODS",EARTHQUAKE,,,,,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,LAURENCE DENISTON,PROGRAM MANAGER,lcd1@pge.com,9259744313,,,,,LAURENCE DENISTON,PROGRAM MANAGER,9259744313,lcd1@pge.com,"ON 1/19/10 AT APPROXIMATELY 1627 HOURS A 6.5 MAGNITUDE EARTHQUAKE STRUCK THE EUREKA AREA. AT APPROXIMATLEY 1945 HOURS PG&E WAS NOTIFIED OF A GAS LEAK ON A 0.75-INCH STEEL SERVICE IN THE INTERSECTION OG HEMLOCK AND 0 STREETS. THE LEAK APPEARS TO HAVE BEEN CAUSED BY THE EARTHQUAKE. THE EUREKA POLICE AND FIRE DEPARTMENTS WERE ON SCENE AND BLOCKED OFF THE AREA. THE FIRE DEPARTMENT EVACUATED 16 HOMES AS A PRECAUTION. PG&E CREWS WERE ON SCENE AT 2030 HOURS. PROPERTY DAMAGES WERE LESS THAN $50,000. THERE WERE NO FATALITIES OR INJURIES AS A RESULT OF THIS INCIDENT. THIS INCIDENT BECAME REPORTABLE WHEN DOT OFFICE OF PIPELINE SAFETY BECAME AWARE OF THIS INCIDENT DUE TO NEWS COVERAGE."
7/20/2010,2010,20100057,15073,ORIGINAL,4473,ATMOS ENERGY CORPORATION - WEST TEXAS,TX,79102-0000,35.23153,-101.81651,,,,,,,,,,01-03-2010 17:37,927633,,NATURAL GAS,,6,,NO,,,,,,0,NO,,,,,,0,YES,,,,,YES,0,01-03-2010 15:54,,,,01-03-2010 16:32,NO,PRIVATE PROPERTY,UNDERGROUND,UNDER A BUILDING,,,,NO,,,,,,,,,,,,PRIVATELY OWNED,,MAIN,,1950,,,,,,2,UNKNOWN,UNKNOWN,STEEL,,OTHER,UNKNOWN,UNKNOWN,,,,,,,LEAK,,,PINHOLE,,,,,,,CLASS 3 LOCATION,60000,,,,,,,,60000,0,0,1,,,,,30,30,60,,,PRESSURE DID NOT EXCEED MAOP,,,,,NO,,,,,NOTIFICATION FROM PUBLIC,,,"NO, THE FACILITY WAS NOT MONITORED BY A CONTROLLER(S) AT THE TIME OF THE INCIDENT",,,,,,,,,,,,,,NO,,,NO,,,CORROSION FAILURE,EXTERNAL CORROSION,EXTERNAL CORROSION,GENERAL CORROSION,,YES,,,,,,,,,YES,,,,YES,NO,,NO,NO,,,,,,,,,NO,NONE,,,,,,,,,,,,,,,,,,,,,,03-06-2009,NO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,SHANNON HENZLER,SUPERVISOR MEASUREMENT,shannon.henzler@atmosenergy.com,8067984423,8067984495,,,,RIC KISSINGER,VP TECHNICAL SERVICES,8067984432,ric.kissinger@atmosenergy.com,NATURAL GAS LEAKAGE DUE TO CORROSION MIGRATED UNDERGROUND TO A PIER AND BEAM CONSTRUCTED HOME WHICH WAS LOCATED APPROXIMATELY 15 FEET FROM THE GAS MAIN. THE HOMEOWNERS HAD RECENTLY REPLACED THEIR GAS SERVICE LINE ADJACENT TO THE MAIN WHICH APPEARS TO BE THE MIGRATION PATH TO THE HOME'S FOUNDATION. AN UNKNOWN IGNITION SOURCE IGNITED THE GAS THAT COLLECTED UNDER THE HOME AND DESTROYED THE HOUSE.  NO SERIOUS INJURIES WERE REPORTED. THE LEAKING STEEL MAIN WAS REPLACED WITH 110 FEET OF PE MAIN.
